"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
776781,"LHC","Injector Complex » No Beam » PS","","27-11-2022 18:55:00","27-11-2022 18:56:00","01min 00s",60,"01min 00s",60,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
776614,"LHC","Injector Complex » No Beam » SPS","","27-11-2022 18:00:03","27-11-2022 20:51:00","02h 50min 57s",10257,"02h 50min 57s",10257,"OP Ended","Blocking OP|OP Ended","","No beam from SPS due to water leak in BA6","","Reviewed","Requires review","Not R2E related","","",0
776606,"LHC","Beam Losses","","27-11-2022 17:20:00","27-11-2022 17:20:01","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Dump due to BLMQI.05R7.B2I10_MQWA.D5R7

The underlying problem may be some low level settings issues not visible from the CCC as losses have increased since the quench test on 23/11. Also noted that loss thresholds change abruptly (increase) just before flat-top. Will be reviewed during YETS.","","Reviewed","Requires review","Not R2E related","","",0
776646,"LHC","Power Converters","","27-11-2022 14:38:00","27-11-2022 14:38:01","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Problem on RQ8.R8B2","","Reviewed","Requires review","Not R2E related","","",0
776654,"LHC","Magnet circuits » Other","","27-11-2022 08:54:00","27-11-2022 11:30:00","02h 36min 00s",9360,"02h 53min 00s",10380,"OP Ended","Blocking OP|OP Ended","","TE-MPE piquet was called to organize the access in point 5 and fix the chimney heater problem","","Reviewed","Requires review","Not R2E related","","",1
776916,"LHC","Cryogenics » Users » Other","","27-11-2022 08:54:00","27-11-2022 11:47:00","02h 53min 00s",10380,"02h 53min 00s",10380,"OP Ended","Blocking OP|OP Ended","","Cryo conditions lost due to DFB heater problem","","Reviewed","Reviewed","Not R2E related",776654,"Magnet circuits » Other",0
777256,"LHC","Injector Complex » No Beam » LINAC3","","27-11-2022 02:48:00","27-11-2022 03:48:00","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Non-Blocking OP|OP Ended","","Unstable - Source tuning Needed","","Requires review","Requires review","Not R2E related","","",0
776036,"LHC","Injector Complex » No Beam » PS","","27-11-2022 01:28:25","27-11-2022 04:24:07","02h 55min 42s",10542,"02h 55min 42s",10542,"OP Ended","Non-Blocking OP|OP Ended","","IONs production with high intensity fluctuations","","Reviewed","Requires review","Not R2E related","","",0
777187,"LHC","Injector Complex » No Beam » LINAC3","","26-11-2022 23:30:00","27-11-2022 00:30:00","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Non-Blocking OP|OP Ended","","Unstable - Tuning needed","","Requires review","Requires review","Not R2E related","","",0
775523,"LHC","Injector Complex » No Beam » PS","","26-11-2022 20:04:45","26-11-2022 20:52:41","47min 56s",2876,"47min 56s",2876,"OP Ended","Non-Blocking OP|OP Ended","","Cooling problem on F16.BHZ167","","Reviewed","Reviewed","Not R2E related","","",0
775554,"LHC","Power Converters","","26-11-2022 19:19:57","26-11-2022 21:10:10","01h 50min 13s",6613,"01h 50min 13s",6613,"OP Ended","Blocking OP|OP Ended","","Fault on RPTG.SR1.RD1.LR1","","Reviewed","Requires review","Not R2E related","","",0
776665,"LHC","Injector Complex » No Beam » SPS","","26-11-2022 18:21:00","26-11-2022 19:13:00","52min 00s",3120,"52min 00s",3120,"OP Ended","Blocking OP|OP Ended","","SPS TL PC problem","","Reviewed","Requires review","Not R2E related","","",0
775345,"LHC","Injector Complex » No Beam » LINAC3","","26-11-2022 15:00:00","26-11-2022 15:20:00","20min 00s",1200,"20min 00s",1200,"OP Ended","Non-Blocking OP|OP Ended","IP.NSRCGEN","HV trip of the source.
Restarted.","","Reviewed","Requires review","Not R2E related","","",0
777046,"LHC","Injector Complex » No Beam » SPS","","26-11-2022 08:45:43","26-11-2022 12:06:06","03h 20min 23s",12023,"03h 20min 23s",12023,"OP Ended","Non-Blocking OP|OP Ended","","800MHz was not working during that time, 
on request of SPS coordinator","","Reviewed","Requires review","Not R2E related","","",0
775171,"LHC","Injector Complex » No Beam » LINAC3","","26-11-2022 06:50:00","26-11-2022 07:50:00","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Non-Blocking OP|OP Ended","","IA1.CRF
Final Grid1 off.
On restart, gravity switch blocked. Helped by phone to reset.","","Reviewed","Requires review","Not R2E related","","",0
776673,"LHC","LBDS » TCDQ","","25-11-2022 22:19:33","25-11-2022 22:19:34","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","TCDQ movement reaching FT over threshold and dumped the beam","","Reviewed","Requires review","Not R2E related","","",0
774898,"LHC","Power Converters","","25-11-2022 14:49:20","25-11-2022 20:00:52","05h 11min 32s",18692,"05h 11min 32s",18692,"OP Ended","Blocking OP|OP Ended","","RPADO.SR1.RD1.LR1 tripped. Experts found a cable had overheated and was causing an earth fault. Investigation of logs indicate fault started developing in September!
Active system replaced with spare (RPTG.SR1.RD1.LR1 ) which required many settings to be updated to allow operation. Further work needed between OP and EPC to streamline this process.","","Reviewed","Requires review","Not R2E related","","",0
774699,"LHC","Injector Complex » No Beam » LINAC4","","25-11-2022 08:42:22","25-11-2022 08:48:33","06min 11s",371,"06min 11s",371,"OP Ended","Non-Blocking OP|OP Ended","","L4C.AC.05 tripped","","Reviewed","Reviewed","Not R2E related","","",0
774797,"LHC","Operation » Operational error","","25-11-2022 05:19:10","25-11-2022 05:19:12","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","Same as previous, dp losses at start of ramp, combined with poor injector quality, long bunches and nor properly setup RF phase.","","Reviewed","Requires review","Not R2E related","","",0
773756,"LHC","Operation » Operational error","","25-11-2022 03:23:44","25-11-2022 03:23:46","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","Off dp losses in 3, due to a combination of poor injector beam quality, very long injector bunch length and not properly adjusted RF phase. Difficult to classify !","","Reviewed","Requires review","Not R2E related","","",0
774545,"LHC","Injector Complex » No Beam » SPS","","25-11-2022 01:18:18","28-11-2022 06:22:46","3d 05h 04min 28s",277468,"3d 05h 04min 28s",277468,"OP Ended","Non-Blocking OP|OP Ended","","ALPS BPM BA1 interlock triggered to several times.
Many AFT faults where detected to Injector Complex, since this interlock has been unmask in BIS, but was due to mainly to ALPS Interlock, need modification in SIS to apply correct AFT system in fault.","","Reviewed","Requires review","Not R2E related","","",0
777105,"LHC","Beam Instrumentation » BLM","","25-11-2022 00:37:01","25-11-2022 01:10:37","33min 36s",2016,"33min 36s",2016,"OP Ended","Blocking OP|OP Ended","","BLM sanity check failed. The BLM piquet fixed the issue by running the different steps manually. Now everything looks fine and we should be able to continue. ","","Reviewed","Requires review","Not R2E related","","",0
774814,"LHC","Collimation » Interlocks triggered","","24-11-2022 19:44:35","24-11-2022 19:54:50","10min 15s",615,"10min 15s",615,"OP Ended","Blocking OP|OP Ended","","Energy limit fake interlock on all crystals","","Reviewed","Requires review","Not R2E related","","",0
777097,"LHC","QPS » Hardware","","24-11-2022 18:11:28","24-11-2022 18:27:01","15min 33s",933,"15min 33s",933,"OP Ended","Blocking OP|OP Ended","","QPS Trip of ROF.A23.B2","","Reviewed","Reviewed","Not R2E related","","",0
774806,"LHC","Cryogenics » Equipment » Tunnel-Other","","24-11-2022 16:37:37","24-11-2022 17:35:54","58min 17s",3497,"58min 17s",3497,"OP Ended","Blocking OP|OP Ended","","Glitch of cryo signals on S81, trip of sector at injection","","Reviewed","Reviewed","Not R2E related","","",0
777087,"LHC","Beam Instrumentation » BPM","","24-11-2022 15:54:15","24-11-2022 16:10:56","16min 41s",1001,"16min 41s",1001,"OP Ended","Blocking OP|OP Ended","","Joel Albertone onsite in SR2 exchanging PC on the BPM crate bpm1rb that is even blocking us from launching the BLM calibration task","","Reviewed","Requires review","Not R2E related","","",0
774063,"LHC","Injector Complex » No Beam » PS","","24-11-2022 14:48:00","24-11-2022 14:51:00","03min 00s",180,"03min 00s",180,"OP Ended","Non-Blocking OP|OP Ended","","Beam cut by SIS.","","Reviewed","Requires review","Not R2E related","","",0
773996,"LHC","Injector Complex » No Beam » LEIR","","24-11-2022 10:15:00","24-11-2022 10:50:00","35min 00s",2100,"35min 00s",2100,"OP Ended","Non-Blocking OP|OP Ended","","CPSOP accidentally put ZERO cycles into LEIR, which confused the timing system.

The supercycle was fixed at 10:27, but in the meantime, ER.QFN1030 had gone into fault. TE-EPC piquet for injectors (PIPO) was called and reset the magnets.","","Reviewed","Requires review","Not R2E related","","",0
774845,"LHC","Operation » Operational error","","24-11-2022 04:51:13","24-11-2022 04:51:15","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","Most likely similar to otherevents this week with losses at start of ramp: phase adjustement for B2, long bunches from injectors and poor splitting","","Reviewed","Requires review","Not R2E related","","",0
774830,"LHC","QPS » Controller","","23-11-2022 23:10:36","24-11-2022 02:30:00","03h 19min 24s",11964,"03h 19min 24s",11964,"OP Ended","Blocking OP|OP Ended","","S81 sextupole (RSD2.A81)","","Reviewed","Reviewed","Not R2E related","","",0
774822,"LHC","Beam Losses » Fast Losses (UFO)","","23-11-2022 15:46:52","23-11-2022 15:46:54","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","Possible UFOO near ATLAS","","Reviewed","Requires review","Not R2E related","","",0
773544,"LHC","Injector Complex » No Beam » LINAC3","","23-11-2022 15:27:00","23-11-2022 16:03:00","36min 00s",2160,"36min 00s",2160,"OP Ended","Non-Blocking OP|OP Ended","","Source interlock PLC.
Module DI5 in failsafe mode (normally meaning inconsistent inputs).","","Reviewed","Requires review","Not R2E related","","",0
773389,"LHC","Injector Complex » No Beam » LEIR","","23-11-2022 11:57:00","23-11-2022 12:35:00","38min 00s",2280,"38min 00s",2280,"OP Ended","Non-Blocking OP|OP Ended","","During an access in SPS, a small MD was conducted in LEIR. During this MD, synchronization with PS was disabled and afterwards forgotten to be turned back on. Consequently, the extraction kicker did not pulse when the target was FTARGET.","","Reviewed","Requires review","Not R2E related","","",0
777076,"LHC","Other","","23-11-2022 09:38:26","23-11-2022 13:03:29","03h 25min 03s",12303,"03h 25min 03s",12303,"OP Ended","Blocking OP|OP Ended","","Initially seen as an access fault, the access team found an end of zone (red) door of UPR53 had been forced (green handle) from the HL LHC (civil engineering) side. 

The HL project confirmed that a team working on dismantling the wooden door in the UPR had made an intrusion into the machine. 

Special procedure required fire brigade, radio protection and access experts to identify and resolve due to temporary measures necessary in the UPR stairs (see EDMS 2620727)","","Reviewed","Requires review","Not R2E related","","",0
776984,"LHC","Injector Complex » No Beam » SPS","","23-11-2022 08:20:21","23-11-2022 10:20:21","02h 00min 00s",7200,"02h 00min 00s",7200,"OP Ended","Non-Blocking OP|OP Ended","","Spurious fire alarm, triggered most likely by PLC misbehavior. Delayed MD by 2 hours.","","Reviewed","Requires review","Not R2E related","","",0
777017,"LHC","Operation » Settings Issue","","22-11-2022 22:15:41","22-11-2022 22:16:06","25s",25,"25s",25,"OP Ended","Blocking OP|OP Ended","","Quench test ramp dumped by wrong collimators thresholds (partial leftover from MD)","","Reviewed","Requires review","Not R2E related","","",0
772740,"LHC","Power Converters","","22-11-2022 00:25:11","22-11-2022 07:30:41","07h 05min 30s",25530,"07h 05min 30s",25530,"OP Ended","Blocking OP|OP Ended","","RQT13.L7B1","","Reviewed","Requires review","Not R2E related","","",0
772595,"LHC","Injector Complex » No Beam » PSB","","21-11-2022 17:25:58","21-11-2022 17:38:27","12min 29s",749,"12min 29s",749,"OP Ended","Non-Blocking OP|OP Ended","","Miss injection steering on MD5843_LHC25A causing Injection BLMS losses (@ BI.BLMIN.1L1.E3), BR1.H0HM interlock and propagating the cut to the L4 watchdog and afterward to the other beams.","","Reviewed","Requires review","Not R2E related","","",0
772457,"LHC","Injector Complex » No Beam » PSB","","21-11-2022 14:22:51","21-11-2022 14:35:19","12min 28s",748,"12min 28s",748,"OP Ended","Non-Blocking OP|OP Ended","BI1.RQNO50","BI1.QFO50 trip. Reset.","","Reviewed","Reviewed","Not R2E related","","",0
772318,"LHC","Injector Complex » No Beam » PSB","","21-11-2022 11:27:55","21-11-2022 11:31:21","03min 26s",206,"03min 26s",206,"OP Ended","Non-Blocking OP|OP Ended","","Miss injection steering on MD5843_LHC25A causing Injection BLMS losses (@ BI.BLMIN.1L1.E3), BR1.H0HM interlock and propagating the cut to the L4 watchdog and afterward to the other beams.","","Reviewed","Requires review","Not R2E related","","",0
772152,"LHC","Injector Complex » No Beam » LINAC3","","21-11-2022 00:00:02","21-11-2022 03:02:28","03h 02min 26s",10946,"03h 02min 26s",10946,"OP Ended","Non-Blocking OP|OP Ended","","tank2 amplitude unstable, loose contact in a feedback module [dk]","","Reviewed","Requires review","Not R2E related","","",0
771648,"LHC","Transverse Damper » Controls","","20-11-2022 14:30:10","21-11-2022 10:45:00","20h 14min 50s",72890,"20h 14min 50s",72890,"OP Ended","Blocking OP|OP Ended","","Issue with ADT settings and HW state following RF crate hard reboot. Exact problem under investigations","","Reviewed","Requires review","Not R2E related","","",0
771446,"LHC","Injector Complex » No Beam » LINAC4","","20-11-2022 11:28:04","20-11-2022 11:31:06","03min 02s",182,"03min 02s",182,"OP Ended","Non-Blocking OP|OP Ended","L4P.ACAVLOOP.PIMS0910","Cavity breakdown during 2 pulses in CCDTL7","","Reviewed","Reviewed","Not R2E related","","",0
771640,"LHC","Radio Frequency » Other","","19-11-2022 22:16:49","20-11-2022 14:30:14","16h 13min 25s",58405,"16h 13min 25s",58405,"OP Ended","Blocking OP|OP Ended","","Unexplained issue with RF of B2, fixed by hard reboot of RF FECs","","Reviewed","Requires review","Not R2E related","","",0
772230,"LHC","Beam Losses » Other","","19-11-2022 13:14:19","19-11-2022 13:14:20","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Operational mistake during LM with crystal - too strong excitation of ADT","","Reviewed","Requires review","Not R2E related","","",0
772065,"LHC","Injector Complex » No Beam » LINAC3","","19-11-2022 07:18:57","19-11-2022 08:23:09","01h 04min 12s",3852,"01h 04min 12s",3852,"OP Ended","Non-Blocking OP|OP Ended","","tank1 tripped, needed a local reset [dk]","","Reviewed","Requires review","Not R2E related","","",0
771996,"LHC","Injector Complex » No Beam » LINAC3","","19-11-2022 03:50:14","19-11-2022 06:47:59","02h 57min 45s",10665,"02h 57min 45s",10665,"OP Ended","Non-Blocking OP|OP Ended","","IP.VGP_GAS tripped and ditrupted the gas regulation, needed a slow restart [dk]","","Reviewed","Requires review","Not R2E related","","",0
772222,"LHC","Beam Losses » Other","","18-11-2022 13:59:41","18-11-2022 13:59:42","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Dump from BLMs on a wire-scan with ions. Hard to judge what is faulty !","","Reviewed","Requires review","Not R2E related","","",0
772206,"LHC","LBDS » Other","","18-11-2022 08:00:00","18-11-2022 12:30:00","04h 30min 00s",16200,"04h 30min 00s",16200,"OP Ended","Blocking OP|OP Ended","","LBDS firmware issue on B1 - frequency check","","Reviewed","Reviewed","Not R2E related","","",0
770841,"LHC","Injector Complex » No Beam » LINAC4","","18-11-2022 07:49:00","18-11-2022 07:52:51","03min 51s",231,"03min 51s",231,"OP Ended","Non-Blocking OP|OP Ended","L4L.NFH.016","L4L.NFH.016","","Reviewed","Requires review","Not R2E related","","",0
770661,"LHC","Power Converters","","18-11-2022 04:39:50","18-11-2022 07:00:00","02h 20min 10s",8410,"02h 20min 10s",8410,"OP Ended","Blocking OP|OP Ended","","BBLR.R1B2 tripped again showing an earth fault. Access needed.","","Reviewed","Reviewed","Not R2E related",772238,"Beam Instrumentation » Other",0
770653,"LHC","Power Converters","","18-11-2022 02:52:28","18-11-2022 04:00:46","01h 08min 18s",4098,"01h 08min 18s",4098,"OP Ended","Blocking OP|OP Ended","","BBLR.R1B2 tripped while being OFF and triggered WIC","","Reviewed","Reviewed","Not R2E related",772238,"Beam Instrumentation » Other",0
772238,"LHC","Beam Instrumentation » Other","","18-11-2022 02:52:00","18-11-2022 02:53:00","01min 00s",60,"03h 28min 56s",12536,"OP Ended","Blocking OP|OP Ended","","Beam beam compensator wire in point 1 causing and earth fault of power converters","","Reviewed","Requires review","Not R2E related","","",2
770566,"LHC","Injector Complex » No Beam » LEIR","","17-11-2022 20:00:20","17-11-2022 20:40:13","39min 53s",2393,"39min 53s",2393,"OP Ended","Non-Blocking OP|OP Ended","ER.QDN1030_STATUS","","","Reviewed","Requires review","Not R2E related","","",0
772214,"LHC","LBDS » Other","","17-11-2022 18:17:19","17-11-2022 20:40:35","02h 23min 16s",8596,"02h 23min 16s",8596,"OP Ended","Blocking OP|OP Ended","","LBDS self trigger for B1 on ion RF frequency change","","Reviewed","Reviewed","Not R2E related","","",0
770289,"LHC","Injector Complex » No Beam » LEIR","","16-11-2022 21:22:43","16-11-2022 22:10:29","47min 46s",2866,"47min 46s",2866,"OP Ended","Non-Blocking OP|OP Ended","ER.QDN2040_STATUS","","","Reviewed","Requires review","Not R2E related","","",0
769934,"LHC","Injector Complex » No Beam » PSB","","16-11-2022 15:44:04","16-11-2022 15:47:27","03min 23s",203,"03min 23s",203,"OP Ended","Non-Blocking OP|OP Ended","","BI.DIS10 down, and back after a single reset","","Reviewed","Reviewed","Not R2E related","","",0
769741,"LHC","Injector Complex » No Beam » LEIR","","16-11-2022 13:22:51","16-11-2022 13:30:03","07min 12s",432,"07min 12s",432,"OP Ended","Non-Blocking OP|OP Ended","ER.DWV42","","","Reviewed","Requires review","Not R2E related","","",0
769609,"LHC","Injector Complex » No Beam » LEIR","","16-11-2022 11:25:27","16-11-2022 11:47:02","21min 35s",1295,"21min 35s",1295,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
772255,"LHC","Beam Instrumentation » Other","","16-11-2022 10:00:03","16-11-2022 10:00:04","01s",1,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","","Beam beam compensator wire in point 1 causing and earth fault of power converters ","","Reviewed","Requires review","Not R2E related","","",1
772263,"LHC","Power Converters","","16-11-2022 10:00:03","16-11-2022 10:01:03","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","","BBLR.R1B2 tripped","","Reviewed","Reviewed","Not R2E related",772255,"Beam Instrumentation » Other",0
769108,"LHC","Power Converters","","15-11-2022 23:18:20","16-11-2022 00:00:44","42min 24s",2544,"42min 24s",2544,"OP Ended","Blocking OP|OP Ended","","RQT11.R8.B2 tripped. The reason seem to have been that two current readings were different. We were able to restart it without any issues. 

EPC logbook: ID:79882","","Reviewed","Reviewed","Not R2E related","","",0
768625,"LHC","Injector Complex » No Beam » PSB","","15-11-2022 17:28:46","15-11-2022 18:20:52","52min 06s",3126,"52min 06s",3126,"OP Ended","Non-Blocking OP|OP Ended","","No one was familiar enough with the POPS B HMI to troubleshoot the problem","","Reviewed","Requires review","Not R2E related","","",0
768395,"LHC","Injector Complex » No Beam » LINAC4","","15-11-2022 15:33:00","15-11-2022 17:29:00","01h 56min 00s",6960,"01h 56min 00s",6960,"OP Ended","Non-Blocking OP|OP Ended","","Joint EPC-RF intervention to replace the RFQ klystron oil following 3 trips of the RFQ in the week 7-14 Nov.

EPC and RF discussed to take the intervention 50% to 50% on their accounts => split the time: 13:37 to 15:33 on EPC and 15:33 to 17:29 on RF [each 1h 56min]

","","Reviewed","Reviewed","Not R2E related","","",0
768230,"LHC","Injector Complex » No Beam » LINAC4","","15-11-2022 13:37:00","15-11-2022 15:33:00","01h 56min 00s",6960,"01h 56min 00s",6960,"OP Ended","Non-Blocking OP|OP Ended","","Joint EPC-RF intervention to replace the RFQ klystron oil following 3 trips of the RFQ in the week 7-14 Nov.

EPC and RF discussed to take the intervention 50% to 50% on their accounts => split the time: 13:37 to 15:33 on EPC and 15:33 to 17:29 on RF [each 1h 56min]","","Reviewed","Reviewed","Not R2E related","","",0
767259,"LHC","Injector Complex » No Beam » LEIR","","15-11-2022 12:33:46","15-11-2022 12:41:55","08min 09s",489,"08min 09s",489,"OP Ended","Non-Blocking OP|OP Ended","ER.DWV42","","","Reviewed","Requires review","Not R2E related","","",0
767077,"LHC","Injector Complex » No Beam » LEIR","","15-11-2022 11:33:43","15-11-2022 11:56:06","22min 23s",1343,"22min 23s",1343,"OP Ended","Non-Blocking OP|OP Ended","ER.DWV42","","","Reviewed","Requires review","Not R2E related","","",0
766974,"LHC","Injector Complex » No Beam » LEIR","","15-11-2022 08:30:43","15-11-2022 09:26:23","55min 40s",3340,"55min 40s",3340,"OP Ended","Non-Blocking OP|OP Ended","","ER.BHN fault","","Reviewed","Requires review","Not R2E related","","",0
766840,"LHC","Injector Complex » No Beam » LEIR","","14-11-2022 15:56:19","14-11-2022 16:37:49","41min 30s",2490,"41min 30s",2490,"OP Ended","Non-Blocking OP|OP Ended","","ER.QFN2040 and ER.QDN2040 FGCs are in fault, not possible to do remote reset.","","Reviewed","Reviewed","Not R2E related","","",0
766918,"LHC","Radio Frequency » Controls","","14-11-2022 09:42:00","14-11-2022 10:06:12","24min 12s",1452,"24min 12s",1452,"OP Ended","Blocking OP|OP Ended","","2B1 - Klystron vac 2 false interlock: Vac1 interlock was ok and in timber we didn't see any vacuum activity: 
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3650688 
The reset fixed the problem, but if it reappears, it means the ion pump power supply needs to be replaced.","","Reviewed","Reviewed","Not R2E related","","",0
766926,"LHC","Injector Complex » No Beam » SPS","","14-11-2022 09:42:00","14-11-2022 14:06:41","04h 24min 41s",15881,"04h 24min 41s",15881,"OP Ended","Blocking OP|OP Ended","","DSO tests in SPS for ION program. No beam. ","","Reviewed","Requires review","Not R2E related","","",0
765452,"LHC","Cryogenics » Users » Quench","","13-11-2022 18:24:34","14-11-2022 06:26:00","12h 01min 26s",43286,"12h 01min 26s",43286,"OP Ended","Blocking OP|OP Ended","","Quench on 11L5, fill 8390.
There was a quench in sector 45 but at the moment it looks like that it was not a training quench but that it was triggered by the nQPS. To be updated with precise infomation when everything is understood.","","Requires review","Reviewed","Not R2E related",765503,"QPS » Controller",0
765503,"LHC","QPS » Controller","","13-11-2022 18:24:34","13-11-2022 18:24:36","02s",2,"12h 01min 26s",43286,"OP Ended","Blocking OP|OP Ended","","Quench was induced by QPS hardware fault","","Requires review","Reviewed","Not R2E related","","",1
766524,"LHC","Injector Complex » No Beam » PS","","13-11-2022 16:55:28","13-11-2022 18:11:10","01h 15min 42s",4542,"01h 15min 42s",4542,"OP Ended","Non-Blocking OP|OP Ended","F16.RBHZ167","F16.BHZ167 water cooling issue","","Requires review","Reviewed","Not R2E related","","",0
765301,"LHC","Beam Instrumentation » Other","","13-11-2022 12:20:51","13-11-2022 13:18:31","57min 40s",3460,"57min 40s",3460,"OP Ended","Blocking OP|OP Ended","","BSRA not working","","Requires review","Requires review","Not R2E related","","",0
765249,"LHC","Injector Complex » No Beam » SPS","","13-11-2022 07:51:46","14-11-2022 11:34:11","1d 03h 42min 25s",99745,"1d 03h 42min 25s",99745,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
764953,"LHC","Injector Complex » No Beam » PSB","","12-11-2022 19:32:02","12-11-2022 19:39:05","07min 03s",423,"07min 03s",423,"OP Ended","Non-Blocking OP|OP Ended","PSBTK.361.TK.SC.MODULE.1","","","Reviewed","Requires review","Not R2E related","","",0
764538,"LHC","Injector Complex » No Beam » PSB","","12-11-2022 13:46:02","12-11-2022 13:50:27","04min 25s",265,"04min 25s",265,"OP Ended","Non-Blocking OP|OP Ended","BR2.RONO816L1,RPCAB.361.BR2.RXSK4L1","","","Requires review","Reviewed","Not R2E related","","",0
764399,"LHC","Injector Complex » No Beam » PS","","12-11-2022 13:24:16","12-11-2022 13:31:48","07min 32s",452,"07min 32s",452,"OP Ended","Non-Blocking OP|OP Ended","KFA71.359_SC_MODULE_12","KFA71m12","","Reviewed","Requires review","Not R2E related","","",0
764115,"LHC","Injector Complex » No Beam » PS","","11-11-2022 19:57:16","11-11-2022 20:01:35","04min 19s",259,"04min 19s",259,"OP Ended","Non-Blocking OP|OP Ended","PR.AC10-91","C10-91 is down","","Reviewed","Requires review","Not R2E related","","",0
764020,"LHC","Injector Complex » No Beam » PS","","11-11-2022 16:25:29","11-11-2022 16:35:17","09min 48s",588,"09min 48s",588,"OP Ended","Non-Blocking OP|OP Ended","PS.VSIS.TOF.LATCH","","","Reviewed","Reviewed","Not R2E related","","",0
763662,"LHC","Injector Complex » No Beam » LINAC4","","11-11-2022 08:05:00","11-11-2022 08:10:01","05min 01s",301,"05min 01s",301,"OP Ended","Non-Blocking OP|OP Ended","L4L.RCH.111","","","Reviewed","Reviewed","Not R2E related","","",0
763316,"LHC","Injector Complex » No Beam » LINAC4","","11-11-2022 04:53:17","11-11-2022 04:57:34","04min 17s",257,"04min 17s",257,"OP Ended","Non-Blocking OP|OP Ended","L4L.RFQ","Modulator HV trip due to quick klystron impedance increase leading to an over-voltage.
Origin could be on RF or on EPC side, not clear. 2 tips on 11.11.22 => 1 for RF, 1 for EPC.","","Reviewed","Reviewed","Not R2E related","","",0
763168,"LHC","Injector Complex » No Beam » LINAC4","","11-11-2022 02:05:53","11-11-2022 02:11:46","05min 53s",353,"05min 53s",353,"OP Ended","Non-Blocking OP|OP Ended","L4L.RFQ","Modulator HV trip due to quick klystron impedance increase leading to an over-voltage.
Origin could be on RF or on EPC side, not clear. 2 tips on 11.11.22 => 1 for RF, 1 for EPC.","","Reviewed","Reviewed","Not R2E related","","",0
762985,"LHC","Injector Complex » No Beam » LINAC4","","10-11-2022 21:49:54","10-11-2022 21:55:00","05min 06s",306,"05min 06s",306,"OP Ended","Non-Blocking OP|OP Ended","L4L.RCH.111","","","Reviewed","Reviewed","Not R2E related","","",0
766447,"LHC","Injector Complex » No Beam » LINAC4","","10-11-2022 07:37:27","10-11-2022 07:38:46","01min 19s",79,"01min 19s",79,"OP Ended","Non-Blocking OP|OP Ended","L4C.CCDTL3","CCDTl3 one bad pulse at 7:37:25","","Reviewed","Reviewed","Not R2E related","","",0
762495,"LHC","Injector Complex » No Beam » SPS","","09-11-2022 18:40:06","09-11-2022 19:07:00","26min 54s",1614,"26min 54s",1614,"OP Ended","Blocking OP|OP Ended","","Evacuation alarm in BA4., BA5 and BA6","","Requires review","Requires review","Not R2E related","","",0
762243,"LHC","Injector Complex » No Beam » LINAC4","","09-11-2022 16:16:07","09-11-2022 16:18:48","02min 41s",161,"02min 41s",161,"OP Ended","Non-Blocking OP|OP Ended","","L4L.RCH.111 Trip. Reset","","Reviewed","Reviewed","Not R2E related","","",0
762388,"LHC","Injector Complex » No Beam » LINAC4","","09-11-2022 16:06:33","09-11-2022 16:11:47","05min 14s",314,"05min 14s",314,"OP Ended","Non-Blocking OP|OP Ended","","L4L.RCH.111 trip. Reset.","","Reviewed","Reviewed","Not R2E related","","",0
762014,"LHC","Injector Complex » No Beam » LINAC4","","09-11-2022 15:39:53","09-11-2022 15:44:29","04min 36s",276,"04min 36s",276,"OP Ended","Non-Blocking OP|OP Ended","","L4L.RCH.111","","Requires review","Requires review","Not R2E related","","",0
761548,"LHC","Injector Complex » No Beam » SPS","","09-11-2022 15:20:47","09-11-2022 15:21:42","55s",55,"55s",55,"OP Ended","Non-Blocking OP|OP Ended","","No Beam from PS","","Reviewed","Requires review","Not R2E related","","",0
761486,"LHC","Injector Complex » No Beam » LINAC4","","09-11-2022 13:13:00","09-11-2022 13:15:00","02min 00s",120,"02min 00s",120,"OP Ended","Non-Blocking OP|OP Ended","L4L.RCH.111","L4L.RCH.111 tripped","","Reviewed","Reviewed","Not R2E related","","",0
765512,"LHC","Collimation » Interlocks triggered","","09-11-2022 11:59:36","09-11-2022 11:59:38","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","Operational mistake on the beta* limits","","Requires review","Requires review","Not R2E related","","",0
773896,"LHC","Beam Losses » Fast Losses (UFO)","","08-11-2022 14:16:01","08-11-2022 14:16:02","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","during MD","","Requires review","Requires review","Not R2E related","","",0
773881,"LHC","Beam Losses » Fast Losses (UFO)","","08-11-2022 11:51:35","08-11-2022 11:51:36","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","during MD","","Requires review","Requires review","Not R2E related","","",0
761026,"LHC","Injector Complex » No Beam » LINAC4","","08-11-2022 07:12:51","08-11-2022 07:15:55","03min 04s",184,"03min 04s",184,"OP Ended","Non-Blocking OP|OP Ended","","L4L.RCH.111","","Reviewed","Reviewed","Not R2E related","","",0
762445,"LHC","Injector Complex » No Beam » LINAC4","","07-11-2022 17:05:08","07-11-2022 17:12:14","07min 06s",426,"07min 06s",426,"OP Ended","Non-Blocking OP|OP Ended","RFQ","Modulator HV trip due to quick impedance increase leading to an over-voltage.","","Reviewed","Requires review","Not R2E related","","",0
760275,"LHC","Injector Complex » No Beam » LINAC4","","07-11-2022 07:37:57","07-11-2022 07:39:58","02min 01s",121,"02min 01s",121,"OP Ended","Non-Blocking OP|OP Ended","","L4L.RCH.111","","Reviewed","Reviewed","Not R2E related","","",0
760139,"LHC","Injector Complex » No Beam » LINAC4","","07-11-2022 07:17:51","07-11-2022 07:21:34","03min 43s",223,"03min 43s",223,"OP Ended","Non-Blocking OP|OP Ended","","L4L.RCH.111 with VS_STATE fault","","Reviewed","Reviewed","Not R2E related","","",0
759987,"LHC","Injector Complex » No Beam » LINAC4","","07-11-2022 03:53:21","07-11-2022 06:51:27","02h 58min 06s",10686,"02h 58min 06s",10686,"OP Ended","Non-Blocking OP|OP Ended","","PLC communication issue","","Reviewed","Reviewed","Not R2E related","","",0
759770,"LHC","Injector Complex » No Beam » LINAC4","","06-11-2022 23:40:15","06-11-2022 23:57:09","16min 54s",1014,"16min 54s",1014,"OP Ended","Blocking OP|OP Ended","","Failure of communication between all PLCs of RF Linac4","","Reviewed","Reviewed","Not R2E related","","",0
759659,"LHC","Injector Complex » No Beam » PS","","06-11-2022 20:40:57","06-11-2022 22:23:26","01h 42min 29s",6149,"01h 42min 29s",6149,"OP Ended","Blocking OP|OP Ended","","extraction septum PE.SMH16 tripped","","Reviewed","Reviewed","Not R2E related","","",0
759615,"LHC","Injector Complex » No Beam » SPS","","06-11-2022 18:08:55","06-11-2022 18:59:00","50min 05s",3005,"50min 05s",3005,"OP Ended","Blocking OP|OP Ended","","SPS dump kicker problem","","Reviewed","Requires review","Not R2E related","","",0
759513,"LHC","Operation » Operational error","","06-11-2022 05:00:10","06-11-2022 05:30:40","30min 30s",1830,"30min 30s",1830,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
759358,"LHC","Injector Complex » No Beam » SPS","","05-11-2022 14:58:18","05-11-2022 18:17:00","03h 18min 42s",11922,"03h 18min 42s",11922,"OP Ended","Non-Blocking OP|OP Ended","","800 MHz Cavity 2","","Reviewed","Requires review","Not R2E related","","",0
759294,"LHC","Machine Interlock Systems » PIC » Controls","","05-11-2022 04:47:35","05-11-2022 07:00:40","02h 13min 05s",7985,"02h 13min 05s",7985,"OP Ended","Blocking OP|OP Ended","","PIC controller in point 1, access needed to do a power cycle of the PLC.","","Reviewed","Reviewed","R2E candidate","","",0
759195,"LHC","Injector Complex » No Beam » SPS","","04-11-2022 20:40:04","04-11-2022 21:38:25","58min 21s",3501,"58min 21s",3501,"OP Ended","Non-Blocking OP|OP Ended","","MKP","","Reviewed","Reviewed","Not R2E related","","",0
760504,"LHC","Beam Losses » Other","","04-11-2022 19:50:00","04-11-2022 19:51:00","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","","Losses in IP8","","Reviewed","Requires review","Not R2E related","","",0
759136,"LHC","Power Converters","","04-11-2022 16:30:00","04-11-2022 17:15:28","45min 28s",2728,"45min 28s",2728,"OP Ended","Blocking OP|OP Ended","RPTE.UA23.RB.A12","RB.A12 tripped when going from STANDBY to IDLE. Resetted by piquet EPC, see logbook ID:79779","","Reviewed","Reviewed","Not R2E related","","",0
759145,"LHC","LBDS » MKDG","","04-11-2022 14:22:00","04-11-2022 16:14:47","01h 52min 47s",6767,"01h 52min 47s",6767,"OP Ended","Blocking OP|OP Ended","","MKD B1 fault","","Reviewed","Reviewed","Not R2E related","","",0
760494,"LHC","Other","","04-11-2022 09:00:00","04-11-2022 14:00:00","05h 00min 00s",18000,"05h 00min 00s",18000,"OP Ended","Blocking OP|OP Ended","","Planned access","","Reviewed","Requires review","Not R2E related","","",0
758891,"LHC","Injector Complex » Beam in Set-up » SPS","","03-11-2022 13:00:56","03-11-2022 13:40:09","39min 13s",2353,"39min 13s",2353,"OP Ended","Blocking OP|OP Ended","","following a firmware update in the morning, the rephasing delays needed to be re-adjusted","","Reviewed","Requires review","Not R2E related","","",0
758824,"LHC","Injector Complex » No Beam » SPS","","03-11-2022 11:05:30","03-11-2022 11:21:30","16min 00s",960,"16min 00s",960,"OP Ended","Non-Blocking OP|OP Ended","","POPS","","Reviewed","Reviewed","Not R2E related","","",0
758697,"LHC","QPS » Controller","","03-11-2022 00:46:03","03-11-2022 01:15:00","28min 57s",1737,"28min 57s",1737,"OP Ended","Blocking OP|OP Ended","","QPS triggered following a jump in the current reading on RQTL9.R7B1 circuit. Origin unclear and will be followed up during YETS.","","Reviewed","Reviewed","Not R2E related","","",0
758382,"LHC","Access System » Other","","01-11-2022 15:55:17","01-11-2022 17:10:00","01h 14min 43s",4483,"01h 14min 43s",4483,"OP Ended","Blocking OP|OP Ended","","Beams dumped when moving out from maintenance mode, EIS precycle needed.","","Reviewed","Requires review","Not R2E related","","",0
758310,"LHC","Beam Instrumentation » BPM","","01-11-2022 02:01:22","01-11-2022 02:40:00","38min 38s",2318,"38min 38s",2318,"OP Ended","Blocking OP|OP Ended","","Problem with the crate cfv-sr3-bpmb1la which i don't manage to restart remotley. ","","Reviewed","Requires review","Not R2E related","","",0
758283,"LHC","Radio Frequency » Hardware","","31-10-2022 21:17:37","01-11-2022 00:14:01","02h 56min 24s",10584,"02h 56min 24s",10584,"OP Ended","Blocking OP|OP Ended","","L6B1 - klystron driver fault
Driver was replaced by a spare one and system was restarted. A subsequent inspection of the amplifier did not reveal any problems with it.","","Reviewed","Reviewed","Not R2E related","","",0
758196,"LHC","Radio Frequency » Controls","","31-10-2022 14:00:00","31-10-2022 16:00:00","02h 00min 00s",7200,"02h 00min 00s",7200,"OP Ended","Blocking OP|OP Ended","cfv-ux45-acsc1b1t","Front-end cfv-ux45-acsc1b1t down, access to UX45 needed.","","Reviewed","Requires review","Not R2E related","","",0
758188,"LHC","Vacuum » Controls","","31-10-2022 12:58:00","31-10-2022 13:15:00","17min 00s",1020,"17min 00s",1020,"OP Ended","Blocking OP|OP Ended","","Vaccum valves in 1L8 and 1R8 not opening after access due to SMOG configuration in LHCb","","Reviewed","Requires review","Not R2E related","","",0
758046,"LHC","Electrical Network » Backup system » UPS","","31-10-2022 10:01:36","31-10-2022 11:15:00","01h 13min 24s",4404,"01h 13min 24s",4404,"OP Ended","Blocking OP|OP Ended","","48V power supply problem in UJ33","","Reviewed","Reviewed","Not R2E related","","",0
758171,"LHC","Vacuum » Controls","","31-10-2022 10:01:36","31-10-2022 12:50:18","02h 48min 42s",10122,"02h 48min 42s",10122,"OP Ended","Blocking OP|OP Ended","","Vaccum Rack problem in US15, access needed (partially in the shadow of EN-EL access to UJ33)","","Reviewed","Requires review","Not R2E related","","",0
758179,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","31-10-2022 10:01:36","31-10-2022 12:26:45","02h 25min 09s",8709,"02h 25min 09s",8709,"OP Ended","Blocking OP|OP Ended","","Demineralized water leak in RR77","","Reviewed","Reviewed","Not R2E related","","",0
758018,"LHC","Experiments » LHCb","","31-10-2022 01:25:03","31-10-2022 02:04:11","39min 08s",2348,"39min 08s",2348,"OP Ended","Blocking OP|OP Ended","","LHCB has problem to give the handshake","","Reviewed","Requires review","Not R2E related","","",0
757999,"LHC","Cooling and Ventilation » Cooling","","30-10-2022 13:05:54","30-10-2022 22:20:00","09h 14min 06s",33246,"09h 14min 06s",33246,"OP Ended","Blocking OP|OP Ended","","Cooling water distribution lost in UW85","","Reviewed","Reviewed","R2E candidate","","",0
757762,"LHC","LBDS » MKDG","","30-10-2022 08:30:46","30-10-2022 09:22:49","52min 03s",3123,"52min 03s",3123,"OP Ended","Blocking OP|OP Ended","","MKD faulty","","Reviewed","Reviewed","Not R2E related","","",0
757777,"LHC","Injection Systems » MKI » Other","","30-10-2022 07:38:28","30-10-2022 08:27:23","48min 55s",2935,"48min 55s",2935,"OP Ended","Blocking OP|OP Ended","","MKI temperature above limit","","Reviewed","Requires review","Not R2E related","","",0
757769,"LHC","Collimation » Hardware","","30-10-2022 07:32:51","30-10-2022 08:21:48","48min 57s",2937,"48min 57s",2937,"OP Ended","Blocking OP|OP Ended","","slow drift over ~1.6h of LVDT on LU jaw of TCLA.A5L3.B2, back to normal reading in 10min after triggering dump","","Reviewed","Requires review","Not R2E related","","",0
757678,"LHC","Injector Complex » No Beam » PS","","29-10-2022 05:30:09","29-10-2022 06:40:30","01h 10min 21s",4221,"01h 10min 21s",4221,"OP Ended","Blocking OP|OP Ended","","Extraction bumper","","Reviewed","Requires review","Not R2E related","","",0
758010,"LHC","Beam Instrumentation » BLM","","28-10-2022 18:15:31","28-10-2022 20:30:00","02h 14min 29s",8069,"02h 14min 29s",8069,"OP Ended","Blocking OP|OP Ended","","PS fault in BLM crate of point 5","","Reviewed","Requires review","Not R2E related","","",0
758098,"LHC","Beam Losses » Fast Losses (UFO)","","27-10-2022 19:51:52","27-10-2022 19:51:53","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 30R1","","Reviewed","Requires review","Not R2E related","","",0
757028,"LHC","Injector Complex » No Beam » SPS","","26-10-2022 11:30:00","26-10-2022 12:36:11","01h 06min 11s",3971,"01h 06min 11s",3971,"OP Ended","Non-Blocking OP|OP Ended","","Cavity 1","","Reviewed","Requires review","Not R2E related","","",0
756695,"LHC","Injector Complex » No Beam » PSB","","26-10-2022 08:17:01","26-10-2022 08:18:09","01min 08s",68,"01min 08s",68,"OP Ended","Non-Blocking OP|OP Ended","BT.RBHZ10","","","Reviewed","Requires review","Not R2E related","","",0
756788,"LHC","Injector Complex » No Beam » PSB","","26-10-2022 08:15:46","26-10-2022 08:16:58","01min 12s",72,"01min 12s",72,"OP Ended","Non-Blocking OP|OP Ended","BT.RBHZ10.BTM,BT.RBHZ10","","","Reviewed","Requires review","Not R2E related","","",0
756577,"LHC","Injector Complex » No Beam » PSB","","26-10-2022 08:00:00","26-10-2022 09:00:00","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
756435,"LHC","Injector Complex » No Beam » PS","","26-10-2022 07:11:41","26-10-2022 07:21:56","10min 15s",615,"10min 15s",615,"OP Ended","Non-Blocking OP|OP Ended","PR.AC10-36","","","Reviewed","Requires review","Not R2E related","","",0
756375,"LHC","Injector Complex » No Beam » PS","","26-10-2022 07:11:31","26-10-2022 07:32:56","21min 25s",1285,"21min 25s",1285,"OP Ended","Non-Blocking OP|OP Ended","RPAEJ.269.F16.RBHZ167","","","Reviewed","Requires review","Not R2E related","","",0
758110,"LHC","Other","","26-10-2022 07:00:00","26-10-2022 18:25:00","11h 25min 00s",41100,"11h 25min 00s",41100,"OP Ended","Blocking OP|OP Ended","","Scheduled access","","Reviewed","Requires review","Not R2E related","","",0
756268,"LHC","Injector Complex » No Beam » PS","","26-10-2022 06:48:39","26-10-2022 07:11:38","22min 59s",1379,"22min 59s",1379,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
756119,"LHC","Beam Losses » Fast Losses (UFO)","","25-10-2022 16:46:10","25-10-2022 16:46:11","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 1R8 during VELO insertion","","Reviewed","Requires review","Not R2E related","","",0
756007,"LHC","Injector Complex » No Beam » PS","","25-10-2022 09:43:46","25-10-2022 09:55:03","11min 17s",677,"11min 17s",677,"OP Ended","Non-Blocking OP|OP Ended","PE.SMH57-AS_XXX","PE.SMH57","","Reviewed","Reviewed","Not R2E related","","",0
755939,"LHC","Injector Complex » No Beam » PS","","24-10-2022 23:51:09","25-10-2022 00:40:59","49min 50s",2990,"49min 50s",2990,"OP Ended","Blocking OP|OP Ended","","POPS down","","Reviewed","Requires review","Not R2E related","","",0
755902,"LHC","Injector Complex » No Beam » PS","","24-10-2022 22:45:50","24-10-2022 23:34:24","48min 34s",2914,"48min 34s",2914,"OP Ended","Blocking OP|OP Ended","","POPS down","","Reviewed","Requires review","Not R2E related","","",0
755682,"LHC","Injector Complex » No Beam » PSB","","24-10-2022 14:45:37","24-10-2022 15:18:58","33min 21s",2001,"33min 21s",2001,"OP Ended","Non-Blocking OP|OP Ended","BT2.BVT20","Local reset by Piquet EPC","","Reviewed","Requires review","Not R2E related","","",0
756988,"LHC","Power Converters","","24-10-2022 14:37:00","24-10-2022 14:38:00","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","RPTE.UA23.RB.A12","trip of the RB.A12. TI confirm that they saw an electrical glitch. Resetted by the operator: see EPC logbook ID:79604","","Reviewed","Reviewed","Not R2E related",756972,"Electrical Network » Distribution",0
756972,"LHC","Electrical Network » Distribution","","24-10-2022 14:36:59","24-10-2022 14:37:00","01s",1,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",1
755242,"LHC","Injector Complex » No Beam » SPS","","24-10-2022 10:49:46","24-10-2022 11:02:43","12min 57s",777,"12min 57s",777,"OP Ended","Blocking OP|OP Ended","","Extraction bumpers","","Reviewed","Requires review","Not R2E related","","",0
755143,"LHC","Injector Complex » No Beam » LINAC4","","24-10-2022 10:17:57","24-10-2022 10:40:25","22min 28s",1348,"22min 28s",1348,"OP Ended","Blocking OP|OP Ended","","Pre-chopper linac4","","Reviewed","Requires review","Not R2E related","","",0
755194,"LHC","Injector Complex » No Beam » LINAC4","","24-10-2022 09:53:00","24-10-2022 10:29:36","36min 36s",2196,"36min 36s",2196,"OP Ended","Non-Blocking OP|OP Ended","","The industrial controller ""cfx-400-prechop"" stopped communicating with the equipment. Its reboot was required.","","Reviewed","Reviewed","Not R2E related","","",0
755156,"LHC","Magnet circuits » Other","","24-10-2022 07:30:35","24-10-2022 09:30:42","02h 00min 07s",7207,"02h 00min 07s",7207,"OP Ended","Blocking OP|OP Ended","","DFB heater to be changed","","Reviewed","Requires review","R2E candidate","","",0
754672,"LHC","Experiments » ATLAS","","23-10-2022 01:17:14","23-10-2022 01:52:19","35min 05s",2105,"35min 05s",2105,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","","Pixel detector problem, injection inhibited","","Requires review","Requires review","Not R2E related","","",0
754660,"LHC","IT Services » Network","","23-10-2022 00:42:15","23-10-2022 01:30:29","48min 14s",2894,"48min 14s",2894,"OP Ended","Blocking OP|OP Ended","cfc-se5-rl5d","cfc-se5-rl5d connection drops (dump through SIS beta* reconstruction -> SMP movable devices flag -> TOTEM interlock)

Same as 754310 and 753062

See:
https://issues.cern.ch/browse/APS-9814
https://issues.cern.ch/browse/CCP-298","","Requires review","Reviewed","Not R2E related","","",0
755744,"LHC","Beam Losses » Fast Losses (UFO)","","22-10-2022 16:02:47","22-10-2022 16:02:48","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in MQ.6R1 (130% dump thl)","","Requires review","Requires review","Not R2E related","","",0
754519,"LHC","Experiments » ATLAS","","21-10-2022 22:51:30","21-10-2022 22:53:16","01min 46s",106,"01min 46s",106,"OP Ended","Blocking OP|OP Ended","","issue with muon chamber, no injection handshake","","Requires review","Requires review","Not R2E related","","",0
754447,"LHC","Injector Complex » No Beam » SPS","","21-10-2022 16:36:58","21-10-2022 17:21:45","44min 47s",2687,"44min 47s",2687,"OP Ended","Non-Blocking OP|OP Ended","","Token manipulation","","Reviewed","Requires review","Not R2E related","","",0
754355,"LHC","Injector Complex » No Beam » PS","","21-10-2022 15:41:40","21-10-2022 15:49:21","07min 41s",461,"07min 41s",461,"OP Ended","Non-Blocking OP|OP Ended","","AC10-91 card exchange","","Reviewed","Reviewed","Not R2E related","","",0
754310,"LHC","IT Services » Network","","21-10-2022 13:30:00","21-10-2022 17:05:21","03h 35min 21s",12921,"03h 35min 21s",12921,"OP Ended","Blocking OP|OP Ended","cfc-se5-rl5d","Intervention on P5 for checking this: https://issues.cern.ch/browse/APS-9814","","Requires review","Reviewed","Not R2E related","","",0
754123,"LHC","Injector Complex » No Beam » PS","","21-10-2022 09:45:11","21-10-2022 10:10:29","25min 18s",1518,"25min 18s",1518,"OP Ended","Non-Blocking OP|OP Ended","","Too long synchronization time between impact system and adams database. 
Almost 30 minutes to have the right to enter in the machine between creation of the impact and the validation of the impact number on the dosimeter","","Reviewed","Reviewed","Not R2E related","","",0
754060,"LHC","Injector Complex » No Beam » PS","","21-10-2022 09:41:51","21-10-2022 10:30:17","48min 26s",2906,"48min 26s",2906,"OP Ended","Non-Blocking OP|OP Ended","","Change of the gap relay on AC10-91","","Reviewed","Reviewed","Not R2E related","","",0
755735,"LHC","Cryogenics » Users » Quench","","21-10-2022 01:26:28","21-10-2022 10:00:00","08h 33min 32s",30812,"08h 33min 32s",30812,"OP Ended","Blocking OP|OP Ended","","Recovery from a quench in RB.A23 (15R2) provoked by an UFO","","Requires review","Reviewed","Not R2E related",777695,"Beam-induced Quench",0
777695,"LHC","Beam-induced Quench","","21-10-2022 01:26:26","21-10-2022 01:26:27","01s",1,"08h 33min 33s",30813,"OP Ended","Blocking OP|OP Ended","","UFO-induced quench","","Requires review","Requires review","Not R2E related",755727,"Beam Losses » Fast Losses (UFO)",1
755727,"LHC","Beam Losses » Fast Losses (UFO)","","21-10-2022 01:26:25","21-10-2022 01:26:26","01s",1,"08h 33min 34s",30814,"OP Ended","Blocking OP|OP Ended","","A UFO that provoked a quench of RB.A23","","Requires review","Requires review","Not R2E related","","",1
753907,"LHC","Injector Complex » No Beam » PS","","20-10-2022 20:53:53","20-10-2022 21:25:15","31min 22s",1882,"31min 22s",1882,"OP Ended","Non-Blocking OP|OP Ended","PR.AC10-91,PR.AC10-11","C91 down, C11 on but not following the VP","","Requires review","Reviewed","Not R2E related","","",0
753815,"LHC","Injector Complex » No Beam » PS","","20-10-2022 13:39:26","20-10-2022 14:00:46","21min 20s",1280,"21min 20s",1280,"OP Ended","Blocking OP|OP Ended","","POPS down","","Requires review","Reviewed","Not R2E related","","",0
753441,"LHC","Injector Complex » No Beam » LINAC4","","20-10-2022 10:40:16","20-10-2022 10:46:39","06min 23s",383,"06min 23s",383,"OP Ended","Non-Blocking OP|OP Ended","","PIMS9/10 on fault","","Requires review","Requires review","Not R2E related","","",0
753144,"LHC","Experiments » CMS","","19-10-2022 21:35:09","19-10-2022 22:03:07","27min 58s",1678,"27min 58s",1678,"OP Ended","Blocking OP|OP Ended","","Handshake not received by CMS control room but READY signal sent back to LHC.

At the same time CMS has communication problems and can not give the injection permit.","","Requires review","Requires review","Not R2E related","","",0
