"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
753127,"LHC","QPS » Hardware","","19-10-2022 18:03:36","19-10-2022 21:35:00","03h 31min 24s",12684,"03h 31min 24s",12684,"OP Ended","Blocking OP|OP Ended","","QPS trigger RCS.A81B1; lost FIP communication with EE system.","","Requires review","Reviewed","Not R2E related","","",0
753062,"LHC","IT Services » Network","","19-10-2022 15:05:39","19-10-2022 15:53:27","47min 48s",2868,"47min 48s",2868,"OP Ended","Blocking OP|OP Ended","cfc-se5-rl5d","- communication lost with cfc-se5-rl5d due to network issues
- SIS published beta* = 0
- TCTs in IR5 triggered the dump on beta* interlock.


https://issues.cern.ch/browse/CCP-298","","Requires review","Reviewed","Not R2E related","","",0
752941,"LHC","Experiments » CMS","","19-10-2022 14:11:12","19-10-2022 14:35:33","24min 21s",1461,"24min 21s",1461,"OP Ended","Blocking OP|OP Ended","","reboot of BCM crate","","Requires review","Requires review","Not R2E related","","",0
752948,"LHC","Injector Complex » No Beam » SPS","","19-10-2022 13:23:34","19-10-2022 14:10:47","47min 13s",2833,"47min 13s",2833,"OP Ended","Blocking OP|OP Ended","","no beam due to HiRadMat intervention","","Requires review","Requires review","Not R2E related","","",0
773873,"LHC","Beam Losses » Fast Losses (UFO)","","19-10-2022 12:42:54","19-10-2022 12:42:55","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in ATLAS, 2365 bunches","","Requires review","Requires review","Not R2E related","","",0
753004,"LHC","Injector Complex » No Beam » LINAC3","","19-10-2022 12:14:13","19-10-2022 12:41:00","26min 47s",1607,"26min 47s",1607,"OP Ended","Non-Blocking OP|OP Ended","IA1.DHZ01,IA1.DVT01,IA1.QDN02,IA1.QFN05,IA1.QFN01S,IA1.QDN04S,IA1.QFN07S,IA1.QDN08","trip of power converters caused beam loss","","Requires review","Requires review","Not R2E related","","",0
752895,"LHC","Injector Complex » No Beam » PS","","19-10-2022 09:41:02","19-10-2022 10:50:11","01h 09min 09s",4149,"01h 09min 09s",4149,"OP Ended","Blocking OP|OP Ended","","POPS down","","Requires review","Reviewed","Not R2E related","","",0
752802,"LHC","Injector Complex » No Beam » PS","","19-10-2022 09:33:00","19-10-2022 10:48:01","01h 15min 01s",4501,"01h 15min 01s",4501,"OP Ended","Non-Blocking OP|OP Ended","","POPS issue","","Reviewed","Reviewed","Not R2E related","","",0
752767,"LHC","Collimation » Controls","","19-10-2022 09:00:44","19-10-2022 09:40:26","39min 42s",2382,"39min 42s",2382,"OP Ended","Blocking OP|OP Ended","","Step lost on TCP.6L3.B1, TCSG.A5R3.B1, TCSG.A5L3.B2, TCSG.5R3.B2","","Requires review","Requires review","Not R2E related","","",0
752669,"LHC","Injector Complex » No Beam » PS","","18-10-2022 23:55:54","19-10-2022 02:02:43","02h 06min 49s",7609,"02h 06min 49s",7609,"OP Ended","Blocking OP|OP Ended","","POPS","","Requires review","Reviewed","Not R2E related","","",0
752679,"LHC","Injector Complex » No Beam » PS","","18-10-2022 23:52:10","19-10-2022 01:56:00","02h 03min 50s",7430,"02h 03min 50s",7430,"OP Ended","Non-Blocking OP|OP Ended","RPOPS.367.PR.MPC","POPS is down","","Reviewed","Reviewed","Not R2E related","","",0
752618,"LHC","Accelerator Controls","","18-10-2022 15:36:34","18-10-2022 17:21:26","01h 44min 52s",6292,"01h 44min 52s",6292,"OP Ended","Blocking OP|OP Ended","","Communication problem with  'FGC_CFC-SR7-RR7H' :tcp://cfc-sr7-rr7h:36661'","","Requires review","Reviewed","Not R2E related","","",0
752455,"LHC","Access System » Hardware","","18-10-2022 09:05:24","18-10-2022 12:32:23","03h 26min 59s",12419,"03h 26min 59s",12419,"OP Ended","Blocking OP|OP Ended","","Access System Fault in Point 5

Communication lost with end-of-zone doors in UPR53 and UPR57, and with the mobile shielding wall between sectors 1 and 8.
As a result, patrols in sectors 1, 8, 13 and 14 lost.

Fault time includes the time to re-do the patrols & pre-cycle.
","","Requires review","Requires review","Not R2E related","","",0
752301,"LHC","Power Converters","","18-10-2022 03:00:39","18-10-2022 05:15:32","02h 14min 53s",8093,"02h 14min 53s",8093,"OP Ended","Blocking OP|OP Ended","","QPS tripped of magnets ROD/F A78B2 again, followed by a trip of RQTL7/8 .R7B1/2. MPE piquet was checking this suspicious trips all in the same sector
Analysis eventually identified a faulty power module as cause of the problem.","","Requires review","Requires review","Not R2E related","","",0
752308,"LHC","Power Converters","","18-10-2022 01:25:00","18-10-2022 02:25:00","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Blocking OP|OP Ended","","QPS tripped of magnets ROD/F A78B2
Analysis eventually identified a faulty power module as cause of the problem.","","Requires review","Requires review","Not R2E related","","",0
752275,"LHC","Magnet circuits » Other","","17-10-2022 23:00:00","18-10-2022 00:30:00","01h 30min 00s",5400,"01h 30min 00s",5400,"OP Ended","Blocking OP|OP Ended","","Intervention in P3 by MPE piquet on DFBLC S34 - one electrical heater on top flange is HS","","Requires review","Requires review","Not R2E related","","",0
752602,"LHC","Beam Instrumentation » BLM","","17-10-2022 17:46:05","17-10-2022 20:52:04","03h 05min 59s",11159,"03h 05min 59s",11159,"OP Ended","Blocking OP|OP Ended","","BLM rack temperature too high, unstable optical link","","Requires review","Requires review","Not R2E related","","",0
752610,"LHC","Beam Instrumentation » BLM","","17-10-2022 16:05:01","17-10-2022 17:10:00","01h 04min 59s",3899,"01h 04min 59s",3899,"OP Ended","Blocking OP|OP Ended","","BLM rack temperature too high, optical link unstable","","Requires review","Requires review","Not R2E related","","",0
751931,"LHC","Power Converters","","15-10-2022 12:07:44","15-10-2022 13:25:01","01h 17min 17s",4637,"01h 17min 17s",4637,"OP Ended","Blocking OP|OP Ended","","ROD.A78B2 : power converter or QPS?","","Requires review","Requires review","Not R2E related","","",0
751923,"LHC","LBDS » Other","","15-10-2022 05:18:00","15-10-2022 09:44:54","04h 26min 54s",16014,"04h 26min 54s",16014,"OP Ended","Blocking OP|OP Ended","","self trigger of the LBDS","","Requires review","Reviewed","Not R2E related","","",0
751904,"LHC","Power Converters","","15-10-2022 00:25:39","15-10-2022 02:10:59","01h 45min 20s",6320,"01h 45min 20s",6320,"OP Ended","Blocking OP|OP Ended","","RSF1.A12B2 tripped twice. Neither EPC nor QPS experts could find that something was wrong on their system. However, it worked for the next cycle. ","","Requires review","Requires review","Not R2E related","","",0
751699,"LHC","Injector Complex » No Beam » LINAC4","","14-10-2022 21:54:03","14-10-2022 21:58:57","04min 54s",294,"04min 54s",294,"OP Ended","Non-Blocking OP|OP Ended","","CCDTL2 klystron system
Watcher Lo interlock","","Reviewed","Reviewed","Not R2E related","","",0
751465,"LHC","Cooling and Ventilation » Cooling","","14-10-2022 17:30:00","14-10-2022 19:18:08","01h 48min 08s",6488,"01h 48min 08s",6488,"OP Ended","Blocking OP|OP Ended","","Access needed in UPR13 and UPR17 due to water levels warning","","Requires review","Requires review","Not R2E related","","",0
751301,"LHC","Beam Losses » Fast Losses (UFO)","","14-10-2022 04:42:54","14-10-2022 04:42:55","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO @ 13R6","","Requires review","Requires review","Not R2E related","","",0
751237,"LHC","Injector Complex » No Beam » LINAC4","","14-10-2022 03:46:32","14-10-2022 17:00:00","13h 13min 28s",47608,"13h 13min 28s",47608,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","RPZEH.400.L4C.AC.01","","","Requires review","Requires review","Not R2E related","","",0
751101,"LHC","Injector Complex » No Beam » SPS","","13-10-2022 22:15:10","14-10-2022 01:40:00","03h 24min 50s",12290,"03h 24min 50s",12290,"OP Ended","Blocking OP|OP Ended","","BQM bunch pattern","","Reviewed","Requires review","Not R2E related","","",0
750967,"LHC","Injector Complex » No Beam » LINAC4","","13-10-2022 19:58:10","13-10-2022 21:50:29","01h 52min 19s",6739,"01h 52min 19s",6739,"OP Ended","Blocking OP|OP Ended","","Chopper tripped.
Pulser Module 1 Negative broken. HLRF Piquet called for replacement.","","Reviewed","Reviewed","Not R2E related","","",0
751033,"LHC","Magnet circuits » Other","","13-10-2022 18:00:13","13-10-2022 20:00:26","02h 00min 13s",7213,"02h 00min 13s",7213,"OP Ended","Blocking OP|OP Ended","","Oscillations observed on chimney DLBC03_RR17_TT893 of DFBLB in S12. They actually did not triggered any loss of cryo maintain. They were linked to a malfunction of the top flanger heater EH893 of this chimney, under the responsibility of TE-MPE.","","Requires review","Requires review","Not R2E related","","",0
751342,"LHC","Injector Complex » No Beam » PS","","13-10-2022 16:14:52","13-10-2022 16:45:13","30min 21s",1821,"30min 21s",1821,"OP Ended","Non-Blocking OP|OP Ended","","Intervention on POPS for a SW rollback","","Reviewed","Reviewed","Not R2E related","","",0
750530,"LHC","Injector Complex » No Beam » LINAC4","","13-10-2022 00:37:56","13-10-2022 00:47:02","09min 06s",546,"09min 06s",546,"OP Ended","Non-Blocking OP|OP Ended","L4L.NFH.014","","","Reviewed","Requires review","Not R2E related","","",0
750370,"LHC","Injector Complex » No Beam » LINAC4","","12-10-2022 21:39:10","12-10-2022 21:53:23","14min 13s",853,"14min 13s",853,"OP Ended","Non-Blocking OP|OP Ended","L4L.ZDV.1160,RPZEA.400.L4L.NFH.014","","","Reviewed","Reviewed","Not R2E related","","",0
752357,"LHC","Other","","12-10-2022 07:30:00","12-10-2022 15:00:00","07h 30min 00s",27000,"07h 30min 00s",27000,"OP Ended","Blocking OP|OP Ended","","Scheduled intervention mainly on RB.A78 converter and experiments.","","Requires review","Requires review","Not R2E related","","",0
750140,"LHC","Beam Losses » Fast Losses (UFO)","","12-10-2022 00:30:55","12-10-2022 00:30:56","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in Q6R1","","Requires review","Requires review","Not R2E related","","",0
749959,"LHC","Injector Complex » No Beam » PS","","11-10-2022 21:26:00","11-10-2022 22:42:39","01h 16min 39s",4599,"01h 16min 39s",4599,"OP Ended","Blocking OP|OP Ended","","POPS down","","Requires review","Reviewed","Not R2E related","","",0
749918,"LHC","Collimation » Interlocks triggered","","11-10-2022 20:30:35","11-10-2022 21:26:00","55min 25s",3325,"55min 25s",3325,"OP Ended","Blocking OP|OP Ended","TCSG.6R7.B1","spurious temperature interlock on TCSG.6R7.B1 - LU jaw","","Requires review","Requires review","Not R2E related","","",0
749809,"LHC","Injector Complex » No Beam » PSB","","11-10-2022 19:20:48","11-10-2022 19:28:10","07min 22s",442,"07min 22s",442,"OP Ended","Non-Blocking OP|OP Ended","PSBTK.361.TK.SC.MODULE.2","Recombination BT4.KFA10 kicker down. Reset","","Requires review","Requires review","Not R2E related","","",0
749746,"LHC","Beam Losses » Fast Losses (UFO)","","11-10-2022 19:09:28","11-10-2022 19:09:29","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 6R5 at 131% of dump threshold when going in collisions (beams were briefly colliding)","","Requires review","Requires review","Not R2E related","","",0
749684,"LHC","Injector Complex » No Beam » PSB","","11-10-2022 17:20:05","11-10-2022 17:46:08","26min 03s",1563,"26min 03s",1563,"OP Ended","Non-Blocking OP|OP Ended","BTY.QDE120","BTY.QDE120 tripped. Reset. No beam for ISOLDE only destinations.","","Requires review","Requires review","Not R2E related","","",0
749612,"LHC","Injector Complex » No Beam » PS","","11-10-2022 13:54:06","11-10-2022 16:59:56","03h 05min 50s",11150,"03h 05min 50s",11150,"OP Ended","Blocking OP|OP Ended","","POPS down","","Requires review","Reviewed","Not R2E related","","",0
749561,"LHC","Injector Complex » No Beam » SPS","","11-10-2022 13:54:04","11-10-2022 15:11:16","01h 17min 12s",4632,"01h 17min 12s",4632,"OP Ended","Blocking OP|OP Ended","","Ventilation door TAG42 give a bad state","","Reviewed","Requires review","Not R2E related","","",0
749602,"LHC","Radio Frequency » Controls","","11-10-2022 12:23:05","11-10-2022 12:23:06","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","RF frequency interlock, no line trip.

Beam dump due to RF frequency interlock (first beam 2, then 60 us later beam 1), OK after restart.
Problem with frev not locking; it turned out to be a manipulation with the sequencer done to check the LBDS","","Requires review","Reviewed","Not R2E related","","",0
749594,"LHC","Beam Losses » Fast Losses (UFO)","","11-10-2022 05:22:47","11-10-2022 05:22:48","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in Q10R1","","Requires review","Requires review","Not R2E related","","",0
749203,"LHC","Experiments » ATLAS","","10-10-2022 11:30:02","10-10-2022 12:59:35","01h 29min 33s",5373,"01h 29min 33s",5373,"OP Ended","Blocking OP|OP Ended","","A water leak in ATLAS. Only pre-cycle of the EIS will be needed. ","","Requires review","Requires review","Not R2E related","","",0
748939,"LHC","Beam Instrumentation » BLM","","09-10-2022 21:12:42","09-10-2022 21:30:56","18min 14s",1094,"18min 14s",1094,"OP Ended","Blocking OP|OP Ended","BY.01SR7","Water valve on water cooled circuit failed. Doors opened automatically due to the rising temperature and caused errors in the fibre connection circuits that triggered the beam abort from crates CFV-SR7-BLME and BLMR","","Reviewed","Reviewed","Not R2E related","","",0
748888,"LHC","Radio Frequency » Hardware","","09-10-2022 16:50:51","09-10-2022 18:39:22","01h 48min 31s",6511,"01h 48min 31s",6511,"OP Ended","Blocking OP|OP Ended","","L2B1 tripped because the cathode current was too high (above 9.5A), we reduced the mandolin settings from 40% to 36%. Now the cathode current is 8.72A

https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3630718","","Reviewed","Reviewed","Not R2E related","","",0
748799,"LHC","Injector Complex » No Beam » PSB","","09-10-2022 14:35:00","09-10-2022 14:38:00","03min 00s",180,"03min 00s",180,"OP Ended","Non-Blocking OP|OP Ended","","Radiation alarm on PAXB101. Not clear the origin.","","Reviewed","Requires review","Not R2E related","","",0
748724,"LHC","Injector Complex » No Beam » PS","","09-10-2022 00:11:00","09-10-2022 16:30:27","16h 19min 27s",58767,"16h 19min 27s",58767,"OP Ended","Blocking OP|OP Ended","","POPS","","Reviewed","Reviewed","Not R2E related","","",0
748745,"LHC","Radio Frequency » Hardware","","08-10-2022 23:30:02","09-10-2022 00:31:57","01h 01min 55s",3715,"01h 01min 55s",3715,"OP Ended","Blocking OP|OP Ended","","M1B2 filaments current lost, restart without a problem

in order to solve the problem, we have tried
-  replaced the gradateur (https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3632031) - not successful
-  replaced the power supply for DCCT crate: https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3633628","","Reviewed","Reviewed","Not R2E related","","",0
748573,"LHC","Injector Complex » No Beam » PS","","08-10-2022 11:03:30","08-10-2022 11:06:00","02min 30s",150,"02min 30s",150,"OP Ended","Non-Blocking OP|OP Ended","KFA45.STATE.GEN2,KFA45.STATE.GEN1","","","Reviewed","Reviewed","Not R2E related","","",0
748504,"LHC","QPS » Controller","","08-10-2022 06:40:00","08-10-2022 10:16:28","03h 36min 28s",12988,"03h 36min 28s",12988,"OP Ended","Blocking OP|OP Ended","DQAMCNMB.MB.A8R5","QPS comm lost RB.A56 / MB.A8R5","","Reviewed","Reviewed","R2E confirmed","","",0
748496,"LHC","Power Converters","","08-10-2022 06:34:06","08-10-2022 09:21:45","02h 47min 39s",10059,"02h 47min 39s",10059,"OP Ended","Blocking OP|OP Ended","RPTE.UA83.RB.A78","RB.A78 fault - BRIDGE A TRANSFORMER OVER TEMP

Same problem as before with the trip of the TecSystem probe CH1. EPC swapped the probe from the CH1 to the CH4 and then inhibit the CH4.

see epc logbook 79493","","Reviewed","Requires review","Not R2E related","","",0
748383,"LHC","Injector Complex » Beam in Set-up » SPS","","07-10-2022 11:36:56","07-10-2022 16:11:00","04h 34min 04s",16444,"04h 34min 04s",16444,"OP Ended","Blocking OP|OP Ended","","unstable beam in SPS","","Reviewed","Requires review","Not R2E related","","",0
749186,"LHC","Power Converters","","06-10-2022 19:35:44","06-10-2022 22:20:44","02h 45min 00s",9900,"02h 45min 00s",9900,"OP Ended","Blocking OP|OP Ended","","RB.A78 trip while in SB.

The indicated fault is over temperature bridge A. We suspect a problem with the temperature measurement system as it happened before. An intervention led to the replacement of the tecsystem. See epc logbook 79471","","Reviewed","Requires review","Not R2E related","","",0
748102,"LHC","Injector Complex » No Beam » PSB","","06-10-2022 16:46:15","07-10-2022 11:08:16","18h 22min 01s",66121,"18h 22min 01s",66121,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","","An arc downstream of the BHZ152 damaged the seal. It seems to be caused by a broken RF bypass or a bad contact.","","Reviewed","Requires review","Not R2E related","","",0
749178,"LHC","Magnet circuits » Other","","06-10-2022 15:20:44","06-10-2022 22:20:44","07h 00min 00s",25200,"07h 00min 00s",25200,"OP Ended","Non-Blocking OP|OP Ended","","Heater on top of CL for RQTL11.L1B1 stopped, temperaute is descending","","Reviewed","Requires review","Not R2E related","","",0
747834,"LHC","Injector Complex » No Beam » PS","","06-10-2022 08:26:07","06-10-2022 10:13:59","01h 47min 52s",6472,"01h 47min 52s",6472,"OP Ended","Non-Blocking OP|OP Ended","PR.AC10-46,PR.AC10-36","C10-36 tripping constantly.
C10-46 not following the voltage program.","","Reviewed","Reviewed","Not R2E related","","",0
747774,"LHC","Injector Complex » No Beam » PS","","06-10-2022 05:17:18","06-10-2022 05:37:20","20min 02s",1202,"20min 02s",1202,"OP Ended","Non-Blocking OP|OP Ended","PR.AC10-96,PR.AC10-91,PR.AC10-86,PR.AC10-56,PR.AC10-66,PR.AC10-76,PR.AC10-81,PR.AC10-46,PR.AC80-88,PR.AC10-36,PR.AC10-51","All C10 and C80-88 tripped due to electrical glitch.","","Reviewed","Reviewed","Not R2E related","","",0
747608,"LHC","Power Converters","","05-10-2022 22:45:52","06-10-2022 03:03:16","04h 17min 24s",15444,"04h 17min 24s",15444,"OP Ended","Blocking OP|OP Ended","","RB.78 tripped in stable beam and we decided it was better to try to fix it rather than another access. In particular since this happened once before. 

The indicated fault is over temperature bridge A. We suspect a problem with the temperature measurement system as it happened before. An intervention led to the replacement of the tecsystem. See epc logbook 79469","","Reviewed","Reviewed","Not R2E related","","",0
747482,"LHC","Injector Complex » No Beam » SPS","","05-10-2022 18:18:52","05-10-2022 19:22:58","01h 04min 06s",3846,"01h 04min 06s",3846,"OP Ended","Blocking OP|OP Ended","","kicker","","Reviewed","Requires review","Not R2E related","","",0
747449,"LHC","Injector Complex » No Beam » SPS","","05-10-2022 18:06:21","05-10-2022 18:32:35","26min 14s",1574,"26min 14s",1574,"OP Ended","Non-Blocking OP|OP Ended","","MKDV1 vacuum","","Reviewed","Reviewed","Not R2E related","","",0
747498,"LHC","Injector Complex » No Beam » SPS","","05-10-2022 18:00:42","05-10-2022 19:35:37","01h 34min 55s",5695,"01h 34min 55s",5695,"OP Ended","Non-Blocking OP|OP Ended","","Recovering from MD","","Reviewed","Requires review","Not R2E related","","",0
747442,"LHC","Injector Complex » Beam in Set-up » PS","","05-10-2022 17:23:45","05-10-2022 17:55:39","31min 54s",1914,"31min 54s",1914,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
747424,"LHC","Injector Complex » No Beam » PS","","05-10-2022 14:49:03","05-10-2022 17:10:02","02h 20min 59s",8459,"02h 20min 59s",8459,"OP Ended","Blocking OP|OP Ended","","POPS down","","Reviewed","Reviewed","Not R2E related","","",0
747390,"LHC","Beam Instrumentation » BPM","","05-10-2022 13:06:45","05-10-2022 14:29:34","01h 22min 49s",4969,"01h 22min 49s",4969,"OP Ended","Blocking OP|OP Ended","","Impossible to reach cfv-sr5-bpmb2rb","","Reviewed","Requires review","Not R2E related","","",0
747382,"LHC","QPS » Controller","","05-10-2022 09:11:49","05-10-2022 13:06:38","03h 54min 49s",14089,"03h 54min 49s",14089,"OP Ended","Blocking OP|OP Ended","","QPS triggered in MB.B8R7, possible SEU","","Reviewed","Reviewed","R2E confirmed","","",0
749164,"LHC","Injector Complex » Beam in Set-up » PS","","04-10-2022 20:03:00","04-10-2022 22:46:00","02h 43min 00s",9780,"02h 43min 00s",9780,"OP Ended","Blocking OP|OP Ended","","POPS down","","Reviewed","Requires review","Not R2E related","","",0
749156,"LHC","Beam Losses » Fast Losses (UFO)","","04-10-2022 20:02:57","04-10-2022 20:02:58","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 13R6 at 6TeV","","Reviewed","Requires review","Not R2E related","","",0
747218,"LHC","Injector Complex » No Beam » PS","","04-10-2022 18:30:19","04-10-2022 18:56:45","26min 26s",1586,"26min 26s",1586,"OP Ended","Non-Blocking OP|OP Ended","PA.C80","wrongly programmed interlock threshold","","Reviewed","Reviewed","Not R2E related","","",0
746494,"LHC","Injector Complex » No Beam » LINAC4","","04-10-2022 09:45:57","04-10-2022 10:19:21","33min 24s",2004,"33min 24s",2004,"OP Ended","Non-Blocking OP|OP Ended","RPZEO.400.L4L.RCH.111","","","Reviewed","Reviewed","Not R2E related","","",0
746267,"LHC","Power Converters","","03-10-2022 21:38:59","03-10-2022 22:13:08","34min 09s",2049,"34min 09s",2049,"OP Ended","Blocking OP|OP Ended","","RB.78 tripped but CCC reseted without calling the EPC piquet (NOT RECCOMENDED as the OVERTEMPERATURE alarm might indicate a serious issue and damage components on the converter !!!)

Probably a TECSYSTEM issue as it happened before. 

See EPC logbook 79463","","Reviewed","Reviewed","Not R2E related","","",0
745972,"LHC","Injector Complex » No Beam » PS","","03-10-2022 11:11:10","03-10-2022 11:40:10","29min 00s",1740,"29min 00s",1740,"OP Ended","Blocking OP|OP Ended","","POPS down","","Reviewed","Reviewed","Not R2E related","","",0
745847,"LHC","Injector Complex » No Beam » PS","","03-10-2022 07:53:01","03-10-2022 10:20:01","02h 27min 00s",8820,"02h 27min 00s",8820,"OP Ended","Non-Blocking OP|OP Ended","","POPS down","","Reviewed","Reviewed","Not R2E related","","",0
745397,"LHC","Injector Complex » No Beam » PS","","03-10-2022 03:30:00","03-10-2022 10:37:45","07h 07min 45s",25665,"07h 07min 45s",25665,"OP Ended","Blocking OP|OP Ended","","Problem with POPS in PS","","Reviewed","Reviewed","Not R2E related","","",0
744889,"LHC","Injector Complex » No Beam » PSB","","02-10-2022 10:30:22","02-10-2022 10:53:47","23min 25s",1405,"23min 25s",1405,"OP Ended","Non-Blocking OP|OP Ended","","Problem with cfv-400-bgridln4a FEC. Short pulse limit to 100 turns in total.
FEC Reboot.","","Reviewed","Requires review","Not R2E related","","",0
743951,"LHC","Injector Complex » No Beam » SPS","","30-09-2022 23:33:43","01-10-2022 00:25:41","51min 58s",3118,"51min 58s",3118,"OP Ended","Non-Blocking OP|OP Ended","","MKDV2 generator HV power supply regulation problem","","Reviewed","Reviewed","Not R2E related","","",0
743881,"LHC","Cryogenics » Equipment » Tunnel-Control","","30-09-2022 19:31:58","30-09-2022 20:10:43","38min 45s",2325,"38min 45s",2325,"OP Ended","Blocking OP|OP Ended","","Level control instability on DFBAD_LCM in S23","","Reviewed","Reviewed","Not R2E related","","",0
743063,"LHC","Injector Complex » No Beam » SPS","","30-09-2022 15:17:38","30-09-2022 15:41:07","23min 29s",1409,"23min 29s",1409,"OP Ended","Blocking OP|OP Ended","","MKP Problem, randomly it doesn't pulse.","","Reviewed","Requires review","Not R2E related","","",0
743002,"LHC","Injector Complex » No Beam » SPS","","30-09-2022 13:09:51","30-09-2022 13:59:56","50min 05s",3005,"50min 05s",3005,"OP Ended","Blocking OP|OP Ended","","POPS down","","Reviewed","Reviewed","Not R2E related","","",0
742901,"LHC","Injector Complex » No Beam » SPS","","30-09-2022 10:45:42","30-09-2022 10:49:45","04min 03s",243,"04min 03s",243,"OP Ended","Non-Blocking OP|OP Ended","","Cavity 10 MHz","","Reviewed","Reviewed","Not R2E related","","",0
742991,"LHC","Radio Frequency » Hardware","","30-09-2022 10:40:13","30-09-2022 12:00:56","01h 20min 43s",4843,"01h 20min 43s",4843,"OP Ended","Blocking OP|OP Ended","","L8B2 (circulateur) tripped and dumped the beam, restarted by CCC without the call

https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3628640","","Reviewed","Reviewed","Not R2E related","","",0
742794,"LHC","Injector Complex » No Beam » SPS","","30-09-2022 10:37:39","30-09-2022 10:42:41","05min 02s",302,"05min 02s",302,"OP Ended","Non-Blocking OP|OP Ended","","Power RF expert","","Reviewed","Requires review","Not R2E related","","",0
742850,"LHC","Injector Complex » No Beam » PS","","30-09-2022 10:20:50","30-09-2022 10:35:23","14min 33s",873,"14min 33s",873,"OP Ended","Non-Blocking OP|OP Ended","","POPS cannot restart due to water cooling fault (third time this week)","","Reviewed","Reviewed","Not R2E related","","",0
742761,"LHC","Injector Complex » No Beam » SPS","","30-09-2022 09:41:10","30-09-2022 10:37:28","56min 18s",3378,"56min 18s",3378,"OP Ended","Non-Blocking OP|OP Ended","","POPS","","Reviewed","Reviewed","Not R2E related","","",0
742304,"LHC","Injector Complex » No Beam » PS","","29-09-2022 09:00:00","29-09-2022 10:00:00","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Blocking OP|OP Ended","","No beam from PS, POPS down","","Reviewed","Reviewed","Not R2E related","","",0
742166,"LHC","Injector Complex » No Beam » LINAC4","","29-09-2022 05:33:49","29-09-2022 06:43:45","01h 09min 56s",4196,"01h 09min 56s",4196,"OP Ended","Blocking OP|OP Ended","","intervention needed in LINAC4","","Reviewed","Requires review","Not R2E related","","",0
742037,"LHC","Injector Complex » No Beam » LINAC4","","29-09-2022 04:11:45","29-09-2022 04:42:23","30min 38s",1838,"30min 38s",1838,"OP Ended","Blocking OP|OP Ended","","no beam from LINAC4","","Reviewed","Requires review","Not R2E related","","",0
745560,"LHC","Injector Complex » No Beam » LINAC4","","29-09-2022 04:09:59","29-09-2022 04:17:36","07min 37s",457,"07min 37s",457,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
741238,"LHC","Injector Complex » No Beam » LINAC4","","28-09-2022 05:16:56","28-09-2022 05:33:16","16min 20s",980,"16min 20s",980,"OP Ended","Non-Blocking OP|OP Ended","L4L.ABDR.RFQ","15 RFQ breakdowns, Level 1 => 2 => 3 recovery","","Reviewed","Reviewed","Not R2E related","","",0
740986,"LHC","Injector Complex » No Beam » PSB","","27-09-2022 16:47:46","27-09-2022 16:56:13","08min 27s",507,"08min 27s",507,"OP Ended","Blocking OP|OP Ended","","cavities down can't provide LHC beam to SPS","","Reviewed","Reviewed","Not R2E related","","",0
740665,"LHC","Experiments » ALICE","","26-09-2022 22:13:35","26-09-2022 22:20:46","07min 11s",431,"07min 11s",431,"OP Ended","Blocking OP|OP Ended","","unable to provide injection permit","","Reviewed","Requires review","Not R2E related","","",0
740609,"LHC","Injector Complex » No Beam » SPS","","26-09-2022 15:02:10","26-09-2022 16:18:44","01h 16min 34s",4594,"01h 16min 34s",4594,"OP Ended","Blocking OP|OP Ended","","RF issue in SPS","","Reviewed","Requires review","Not R2E related","","",0
740434,"LHC","Injector Complex » No Beam » SPS","","26-09-2022 12:51:10","26-09-2022 13:17:10","26min 00s",1560,"26min 00s",1560,"OP Ended","Non-Blocking OP|OP Ended","","C10-66 gap relay","","Reviewed","Reviewed","Not R2E related","","",0
740018,"LHC","Injector Complex » No Beam » PSB","","25-09-2022 19:55:03","25-09-2022 20:00:00","04min 57s",297,"04min 57s",297,"OP Ended","Non-Blocking OP|OP Ended","PSBTK.361.TK.SC.MODULE.3,PSBTK.361.TK.SC.MODULE.1,PSBTK.361.TK.SC.MODULE.2","","","Requires review","Requires review","Not R2E related","","",0
739617,"LHC","Injector Complex » No Beam » PSB","","23-09-2022 16:42:04","23-09-2022 16:57:25","15min 21s",921,"15min 21s",921,"OP Ended","Non-Blocking OP|OP Ended","","BR2.H0HM interlock card exchange","","Requires review","Requires review","Not R2E related","","",0
739408,"LHC","Injector Complex » No Beam » PSB","","23-09-2022 15:15:56","23-09-2022 17:00:15","01h 44min 19s",6259,"01h 44min 19s",6259,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
739356,"LHC","Injector Complex » No Beam » PSB","","23-09-2022 15:08:34","23-09-2022 15:14:59","06min 25s",385,"06min 25s",385,"OP Ended","Non-Blocking OP|OP Ended","","BR2.H0HM interlock","","Requires review","Requires review","Not R2E related","","",0
739283,"LHC","Injector Complex » No Beam » PSB","","23-09-2022 15:06:03","23-09-2022 15:07:23","01min 20s",80,"01min 20s",80,"OP Ended","Non-Blocking OP|OP Ended","","BR2.H0HM interlock","","Requires review","Requires review","Not R2E related","","",0
739211,"LHC","Injector Complex » No Beam » PSB","","23-09-2022 14:59:34","23-09-2022 15:03:58","04min 24s",264,"04min 24s",264,"OP Ended","Non-Blocking OP|OP Ended","","BR2.H0HM interlock","","Requires review","Requires review","Not R2E related","","",0
739139,"LHC","Injector Complex » No Beam » PSB","","23-09-2022 14:38:57","23-09-2022 14:41:27","02min 30s",150,"02min 30s",150,"OP Ended","Non-Blocking OP|OP Ended","BR2.H0HM","BR2.H0HM interlock","","Requires review","Requires review","Not R2E related","","",0
738896,"LHC","Beam Instrumentation » Other","","23-09-2022 12:07:36","23-09-2022 14:26:31","02h 18min 55s",8335,"02h 18min 55s",8335,"OP Ended","Blocking OP|OP Ended","","BI tasks failing because impossible to communicate with http://bdidev1.cern.ch/
","","Requires review","Requires review","Not R2E related","","",0
738851,"LHC","Injector Complex » No Beam » PS","","23-09-2022 11:52:12","23-09-2022 11:54:41","02min 29s",149,"02min 29s",149,"OP Ended","Non-Blocking OP|OP Ended","","several 10Mhz cavities tripped","","Reviewed","Requires review","Not R2E related","","",0
738665,"LHC","Injector Complex » No Beam » PS","","23-09-2022 09:35:58","23-09-2022 09:38:02","02min 04s",124,"02min 04s",124,"OP Ended","Non-Blocking OP|OP Ended","","Barrier bucket cycle setting up at ejetion","","Reviewed","Requires review","Not R2E related","","",0
738518,"LHC","Injector Complex » No Beam » PS","","23-09-2022 02:42:00","23-09-2022 06:27:28","03h 45min 28s",13528,"03h 45min 28s",13528,"OP Ended","Blocking OP|OP Ended","","No nominal bunches from injectors
PS - SPS timing/synchronization problem
PS was in simulation mode.","","Requires review","Requires review","Not R2E related","","",0
738526,"LHC","Cryogenics » Users » Quench","","22-09-2022 16:11:44","23-09-2022 01:33:00","09h 21min 16s",33676,"09h 21min 16s",33676,"OP Ended","Blocking OP|OP Ended","MB.C14L8","Quench recovery, RB.A78 training quench","","Requires review","Reviewed","Not R2E related",738580,"Magnet circuits » Training Quench",0
738580,"LHC","Magnet circuits » Training Quench","","22-09-2022 16:11:43","22-09-2022 16:11:44","01s",1,"09h 21min 17s",33677,"OP Ended","Blocking OP|OP Ended","","S78 training quenche","","Requires review","Reviewed","Not R2E related","","",1
738033,"LHC","Injector Complex » No Beam » PSB","","22-09-2022 14:15:13","22-09-2022 14:19:47","04min 34s",274,"04min 34s",274,"OP Ended","Non-Blocking OP|OP Ended","BT.RBHZ10","Reboot of the FGC needed to clean-up the exception in the UCAP node.","","Requires review","Reviewed","Not R2E related","","",0
738154,"LHC","Injector Complex » No Beam » PSB","","22-09-2022 12:00:05","22-09-2022 14:37:14","02h 37min 09s",9429,"02h 37min 09s",9429,"OP Ended","Non-Blocking OP|OP Ended","BT.RBHZ10","A bug in the UCAP logic was such that because of an exception the code afterwards was not performing the correct computation. Upon restart of the FGC the software cleaned the exception and everything worked again. No beam for GPS destination only.","","Requires review","Requires review","Not R2E related","","",0
738330,"LHC","Injector Complex » No Beam » PSB","","22-09-2022 11:48:02","22-09-2022 12:00:47","12min 45s",765,"12min 45s",765,"OP Ended","Non-Blocking OP|OP Ended","BR2.ACWF5L1.1,BR2.ACWF5L1.2","Finemet RF cavities S5 R2 Cells down, because of an MD pushing the voltage to the limit.","","Requires review","Requires review","Not R2E related","","",0
738266,"LHC","Access System » Controls","","22-09-2022 10:16:43","22-09-2022 10:35:50","19min 07s",1147,"19min 07s",1147,"OP Ended","Blocking OP|OP Ended","","Wrong manipulation during LHC access maintenance. Precycle of EIS circuits only. ","","Requires review","Requires review","Not R2E related","","",0
737892,"LHC","Access System » Other","","22-09-2022 10:16:35","22-09-2022 11:16:19","59min 44s",3584,"59min 44s",3584,"OP Ended","Blocking OP|OP Ended","","wrong action during the PM15 maintenance","","Requires review","Requires review","Not R2E related","","",0
737589,"LHC","Injector Complex » No Beam » PSB","","21-09-2022 19:51:30","21-09-2022 19:55:55","04min 25s",265,"04min 25s",265,"OP Ended","Non-Blocking OP|OP Ended","","BE1.KFA14L1 tripped. Reset.","","Requires review","Reviewed","Not R2E related","","",0
737421,"LHC","Injector Complex » No Beam » PSB","","21-09-2022 14:33:32","21-09-2022 15:32:20","58min 48s",3528,"58min 48s",3528,"OP Ended","Non-Blocking OP|OP Ended","","POPS-B down. Interlock due to access in the filter zone of the old MPS which triggered the interlock. Not clear if it was a vibration or a real access from someone.","","Requires review","Reviewed","Not R2E related","","",0
737377,"LHC","QPS » Controller","","21-09-2022 11:25:26","21-09-2022 11:38:29","13min 03s",783,"13min 03s",783,"OP Ended","Blocking OP|OP Ended","","QPS reset implies that we need to do manually many SPI bus reset in all the RBs","","Requires review","Reviewed","Not R2E related","","",0
737173,"LHC","Injector Complex » No Beam » LINAC4","","21-09-2022 05:00:00","21-09-2022 09:30:00","04h 30min 00s",16200,"04h 30min 00s",16200,"OP Ended","Non-Blocking OP|OP Ended","","Source Unstable:
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3620500","","Reviewed","Requires review","Not R2E related","","",0
777669,"LHC","Magnet circuits » Other","","20-09-2022 20:27:00","21-09-2022 00:57:00","04h 30min 00s",16200,"04h 30min 00s",16200,"OP Ended","Blocking OP|OP Ended","","Issue on top flange heater on DFBAH_HCM in S34","","Requires review","Requires review","Not R2E related","","",0
736932,"LHC","Injector Complex » No Beam » PS","","20-09-2022 16:44:35","20-09-2022 17:31:04","46min 29s",2789,"46min 29s",2789,"OP Ended","Non-Blocking OP|OP Ended","PR.C40T-77","Power amplifier in short circuit","","Reviewed","Requires review","Not R2E related","","",0
736758,"LHC","Injector Complex » No Beam » LINAC4","","20-09-2022 11:44:33","20-09-2022 11:53:30","08min 57s",537,"08min 57s",537,"OP Ended","Non-Blocking OP|OP Ended","cfv-400-bgridln4b","Ring 1 and 2 blocked by short-pulse in SIS

Semgrids FEC cfv-400-bgridln4b down -> SIS not receiving ""Short pulse"" updates -> SIS shortening beam pulses to 100us affecting mostly Rings 1 and 2 -> Beam degraded","","Requires review","Requires review","Not R2E related","","",0
735854,"LHC","Injector Complex » No Beam » SPS","","19-09-2022 20:04:30","19-09-2022 20:30:33","26min 03s",1563,"26min 03s",1563,"OP Ended","Non-Blocking OP|OP Ended","","Try to take the beam back after more than 6 hours without bean","","Requires review","Reviewed","Not R2E related","","",0
735961,"LHC","Power Converters","","19-09-2022 17:50:00","20-09-2022 00:16:20","06h 26min 20s",23180,"06h 26min 20s",23180,"OP Ended","Blocking OP|OP Ended","","RCBV30.L7B2 and RCSSX3.R8 in fault. Access needed.
logbook ids. 79402, 79399","","Requires review","Reviewed","Not R2E related","","",0
735543,"LHC","Injector Complex » No Beam » LINAC4","","19-09-2022 09:47:17","19-09-2022 09:50:11","02min 54s",174,"02min 54s",174,"OP Ended","Non-Blocking OP|OP Ended","","RFQ: 3 BDs => L1 recovery","","Requires review","Reviewed","Not R2E related","","",0
735430,"LHC","Injector Complex » No Beam » PS","","19-09-2022 09:02:44","19-09-2022 10:30:00","01h 27min 16s",5236,"01h 27min 16s",5236,"OP Ended","Non-Blocking OP|OP Ended","","POPS control card fault","","Reviewed","Reviewed","Not R2E related","","",0
736636,"LHC","Injector Complex » No Beam » LINAC3","","19-09-2022 08:30:00","19-09-2022 10:33:00","02h 03min 00s",7380,"02h 03min 00s",7380,"OP Ended","Non-Blocking OP|OP Ended","","tank2/3 in fault, issue with the OCEM power converter. Turned out to be EMI.","","Requires review","Requires review","Not R2E related","","",0
735196,"LHC","Injector Complex » No Beam » PS","","19-09-2022 08:01:59","19-09-2022 10:29:26","02h 27min 27s",8847,"02h 27min 27s",8847,"OP Ended","Non-Blocking OP|OP Ended","","C10-51","","Reviewed","Requires review","Not R2E related","","",0
735320,"LHC","Injector Complex » No Beam » LINAC4","","18-09-2022 22:49:51","19-09-2022 07:59:01","09h 09min 10s",32950,"09h 09min 10s",32950,"OP Ended","Non-Blocking OP|OP Ended","","CCDTL3-4 Klystron Focus 2 PS","","Reviewed","Reviewed","Not R2E related","","",0
735069,"LHC","Injector Complex » No Beam » LINAC4","","18-09-2022 21:30:02","18-09-2022 22:35:19","01h 05min 17s",3917,"01h 05min 17s",3917,"OP Ended","Non-Blocking OP|OP Ended","","power supply of focus2 on CCDTL3 faulty","","Reviewed","Reviewed","Not R2E related","","",0
734456,"LHC","Injector Complex » No Beam » LINAC4","","18-09-2022 12:36:00","18-09-2022 12:48:00","12min 00s",720,"12min 00s",720,"OP Ended","Non-Blocking OP|OP Ended","L4P.PIMS1112","L4P.PIMS1112","","Reviewed","Reviewed","Not R2E related","","",0
734354,"LHC","Injector Complex » No Beam » LINAC4","","18-09-2022 12:24:00","18-09-2022 12:32:00","08min 00s",480,"08min 00s",480,"OP Ended","Non-Blocking OP|OP Ended","L4P.PIMS1112","L4P.PIMS11-12","","Reviewed","Reviewed","Not R2E related","","",0
734161,"LHC","Injector Complex » No Beam » SPS","","18-09-2022 02:54:49","18-09-2022 02:56:50","02min 01s",121,"02min 01s",121,"OP Ended","Non-Blocking OP|OP Ended","","Damper V2","","Reviewed","Requires review","Not R2E related","","",0
733977,"LHC","Injector Complex » No Beam » PS","","17-09-2022 17:35:52","18-09-2022 10:29:02","16h 53min 10s",60790,"16h 53min 10s",60790,"OP Ended","Non-Blocking OP|OP Ended","PR.AC10-86,PR.AC10-51","C86 down as well...TOF too lossy with all the missing cavities","","Reviewed","Requires review","Not R2E related","","",0
733885,"LHC","Injector Complex » No Beam » PS","","17-09-2022 14:03:00","18-09-2022 10:28:37","20h 25min 37s",73537,"20h 25min 37s",73537,"OP Ended","Non-Blocking OP|OP Ended","PR.AC10-11,PR.AC10-51","C51 needs an access (scheduled for monday) and C11 doesn't follow the voltage program anymore","","Reviewed","Requires review","Not R2E related","","",0
733666,"LHC","Injector Complex » No Beam » LINAC4","","17-09-2022 01:26:03","17-09-2022 01:30:32","04min 29s",269,"04min 29s",269,"OP Ended","Non-Blocking OP|OP Ended","L4L.RCH.111","","","Reviewed","Requires review","Not R2E related","","",0
733252,"LHC","Injector Complex » No Beam » LINAC4","","16-09-2022 12:40:00","16-09-2022 16:11:12","03h 31min 12s",12672,"03h 31min 12s",12672,"OP Ended","Non-Blocking OP|OP Ended","","Source ramp up, low current. Degraded operation.","","Reviewed","Requires review","Not R2E related","","",0
732473,"LHC","Injector Complex » No Beam » PS","","16-09-2022 10:38:49","17-09-2022 10:28:14","23h 49min 25s",85765,"23h 49min 25s",85765,"OP Ended","Non-Blocking OP|OP Ended","","Cavities intervention.","","Reviewed","Requires review","Not R2E related","","",0
732535,"LHC","Injector Complex » No Beam » SPS","","16-09-2022 09:45:10","17-09-2022 10:27:54","1d 00h 42min 44s",88964,"1d 00h 42min 44s",88964,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
734650,"LHC","Injector Complex » No Beam » PS","","16-09-2022 08:45:00","16-09-2022 11:30:00","02h 45min 00s",9900,"02h 45min 00s",9900,"OP Ended","Non-Blocking OP|OP Ended","","Continuation of RF intervention C10-66 and C10-86","","Reviewed","Requires review","Not R2E related","","",0
732323,"LHC","Injector Complex » No Beam » SPS","","15-09-2022 16:46:58","16-09-2022 10:27:32","17h 40min 34s",63634,"17h 40min 34s",63634,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
732615,"LHC","Injector Complex » No Beam » LINAC4","","15-09-2022 16:15:00","16-09-2022 09:45:00","17h 30min 00s",63000,"17h 30min 00s",63000,"OP Ended","Non-Blocking OP|OP Ended","","Valve replacement -> Source on atmospheric -> 24h reconditioning ","","Reviewed","Requires review","Not R2E related","","",0
732383,"LHC","Injector Complex » No Beam » PS","","15-09-2022 14:05:52","15-09-2022 16:03:09","01h 57min 17s",7037,"01h 57min 17s",7037,"OP Ended","Non-Blocking OP|OP Ended","","Issue with a TT2 vacuum sector valve.","","Reviewed","Requires review","Not R2E related","","",0
732208,"LHC","Injector Complex » No Beam » SPS","","15-09-2022 13:03:51","16-09-2022 10:27:04","21h 23min 13s",76993,"21h 23min 13s",76993,"OP Ended","Non-Blocking OP|OP Ended","","TT2 valve blocked in","","Reviewed","Requires review","Not R2E related","","",0
732082,"LHC","Injector Complex » No Beam » SPS","","15-09-2022 08:00:39","16-09-2022 10:26:48","1d 02h 26min 09s",95169,"1d 02h 26min 09s",95169,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
731940,"LHC","Injector Complex » No Beam » PS","","15-09-2022 06:16:47","16-09-2022 10:26:19","1d 04h 09min 32s",101372,"1d 04h 09min 32s",101372,"OP Ended","Non-Blocking OP|OP Ended","","C10-11 and 66 on fault. High intensity beams lost at transition. Beam inhibit for TOF and AD.","","Reviewed","Requires review","Not R2E related","","",0
731399,"LHC","Injector Complex » No Beam » SPS","","14-09-2022 19:52:43","15-09-2022 10:26:00","14h 33min 17s",52397,"14h 33min 17s",52397,"OP Ended","Non-Blocking OP|OP Ended","","Ext bumpers","","Reviewed","Reviewed","Not R2E related","","",0
731327,"LHC","Injector Complex » No Beam » PS","","14-09-2022 18:00:00","14-09-2022 18:34:00","34min 00s",2040,"34min 00s",2040,"OP Ended","Non-Blocking OP|OP Ended","","Access for amplifier replacement of C10-66","","Reviewed","Requires review","Not R2E related","","",0
730082,"LHC","Injector Complex » No Beam » SPS","","10-09-2022 19:12:22","11-09-2022 10:24:41","15h 12min 19s",54739,"15h 12min 19s",54739,"OP Ended","Non-Blocking OP|OP Ended","","BHZ Problem","","Reviewed","Requires review","Not R2E related","","",0
730484,"LHC","Injector Complex » No Beam » PS","","10-09-2022 19:09:45","10-09-2022 19:51:29","41min 44s",2504,"41min 44s",2504,"OP Ended","Non-Blocking OP|OP Ended","F16.BHZ117,F16.BHZ167","water valve needed to be adjusted by the piquet (could be a more general CV issue in building 269)","","Reviewed","Reviewed","Not R2E related","","",0
729951,"LHC","Injector Complex » No Beam » PS","","10-09-2022 14:18:42","10-09-2022 14:21:37","02min 55s",175,"02min 55s",175,"OP Ended","Non-Blocking OP|OP Ended","","Radiation alarm due to wrong SPS frequency sent to PS.","","Reviewed","Requires review","Not R2E related","","",0
729856,"LHC","Injector Complex » No Beam » LINAC4","","10-09-2022 13:30:39","10-09-2022 13:35:13","04min 34s",274,"04min 34s",274,"OP Ended","Non-Blocking OP|OP Ended","L4L.RCH.111","L4L.RCH.111 did not pulse 2 times","","Reviewed","Requires review","Not R2E related","","",0
729624,"LHC","Injector Complex » No Beam » LINAC4","","10-09-2022 12:01:18","11-09-2022 10:24:12","22h 22min 54s",80574,"22h 22min 54s",80574,"OP Ended","Non-Blocking OP|OP Ended","L4C.AC.03","CCDTL3-4 modulator interlock. Typical signature: sudden current drop, HV rises => Interlock. 
Interesting, the Modulator HV pulse seems to start too late, even inside the RF pulse.","","Reviewed","Reviewed","Not R2E related","","",0
729354,"LHC","Injector Complex » No Beam » LINAC4","","10-09-2022 10:57:04","11-09-2022 10:23:13","23h 26min 09s",84369,"23h 26min 09s",84369,"OP Ended","Non-Blocking OP|OP Ended","L4C.AC.03","CCDTL3-4 modulator interlock. Typical signature: sudden current drop, HV rises => Interlock. Trip happened at end of pulse at 10:57:34 outside the RF pulse.","","Reviewed","Reviewed","Not R2E related","","",0
729134,"LHC","Injector Complex » No Beam » LINAC4","","09-09-2022 23:05:30","09-09-2022 23:09:03","03min 33s",213,"03min 33s",213,"OP Ended","Non-Blocking OP|OP Ended","","Trip of einzellens","","Reviewed","Requires review","Not R2E related","","",0
728688,"LHC","Injector Complex » No Beam » LINAC4","","09-09-2022 20:37:52","09-09-2022 20:40:43","02min 51s",171,"02min 51s",171,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
728537,"LHC","Injector Complex » No Beam » LINAC4","","09-09-2022 17:44:01","09-09-2022 17:46:01","02min 00s",120,"02min 00s",120,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
728391,"LHC","Injector Complex » No Beam » LINAC4","","09-09-2022 17:30:57","09-09-2022 17:34:55","03min 58s",238,"03min 58s",238,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
727899,"LHC","Injector Complex » No Beam » LINAC4","","09-09-2022 10:06:46","09-09-2022 10:08:47","02min 01s",121,"02min 01s",121,"OP Ended","Non-Blocking OP|OP Ended","L4D.AC.01","DTL1 modulator interlock. Typical signature: sudden current drop, HV rises => Interlock.","","Reviewed","Reviewed","Not R2E related","","",0
727558,"LHC","Injector Complex » No Beam » PSB","","08-09-2022 03:59:36","08-09-2022 04:02:15","02min 39s",159,"02min 39s",159,"OP Ended","Non-Blocking OP|OP Ended","","PSBEJ.361_EK_SC_MODULE_3 down","","Reviewed","Requires review","Not R2E related","","",0
730415,"LHC","Injector Complex » No Beam » PS","","08-09-2022 02:58:37","08-09-2022 03:58:29","59min 52s",3592,"59min 52s",3592,"OP Ended","Non-Blocking OP|OP Ended","RS3301","unable to restart BHZ377","","Reviewed","Reviewed","Not R2E related","","",0
730671,"LHC","Injector Complex » No Beam » SPS","","08-09-2022 02:55:22","08-09-2022 02:55:23","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","","lightning strike affecting SPS","","Reviewed","Requires review","Not R2E related","","",0
727144,"LHC","Injector Complex » No Beam » LINAC4","","07-09-2022 16:21:33","08-09-2022 10:22:11","18h 00min 38s",64838,"18h 00min 38s",64838,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
727331,"LHC","Injector Complex » No Beam » LINAC4","","07-09-2022 16:21:05","07-09-2022 16:23:19","02min 14s",134,"02min 14s",134,"OP Ended","Non-Blocking OP|OP Ended","L4L.NFH.014","","","Reviewed","Requires review","Not R2E related","","",0
727019,"LHC","Injector Complex » No Beam » PS","","07-09-2022 08:00:00","08-09-2022 10:21:47","1d 02h 21min 47s",94907,"1d 02h 21min 47s",94907,"OP Ended","Non-Blocking OP|OP Ended","PE.KFA13","We need to switch to the spare generator: there is a spark in the thyratron in the operational generator. No beam for SPS fixed target","","Reviewed","Reviewed","Not R2E related","","",0
726793,"LHC","Injector Complex » No Beam » SPS","","06-09-2022 23:14:14","06-09-2022 23:18:25","04min 11s",251,"04min 11s",251,"OP Ended","Non-Blocking OP|OP Ended","","Spark","","Reviewed","Reviewed","Not R2E related","","",0
726733,"LHC","Injector Complex » No Beam » PS","","06-09-2022 22:46:39","07-09-2022 10:21:15","11h 34min 36s",41676,"11h 34min 36s",41676,"OP Ended","Non-Blocking OP|OP Ended","PE.KFA13-21.RK","","","Reviewed","Reviewed","Not R2E related","","",0
777658,"LHC","Magnet circuits » Training Quench","","06-09-2022 18:01:00","06-09-2022 18:01:01","01s",1,"09h 30min 00s",34200,"OP Ended","Blocking OP|OP Ended","","Quench in 29L8.","","Requires review","Requires review","Not R2E related","","",1
777650,"LHC","Cryogenics » Users » Quench","","06-09-2022 18:01:00","07-09-2022 03:31:00","09h 30min 00s",34200,"09h 30min 00s",34200,"OP Ended","Blocking OP|OP Ended","","Quench in 29L8.","","Requires review","Reviewed","Not R2E related",777658,"Magnet circuits » Training Quench",0
