"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
730342,"LHC","Injector Complex » No Beam » PS","","06-09-2022 16:41:38","06-09-2022 17:25:43","44min 05s",2645,"44min 05s",2645,"OP Ended","Non-Blocking OP|OP Ended","F16.QDN163"," F16.QDN163 water flow issue fixed by EPC piquet","","Reviewed","Reviewed","Not R2E related","","",0
728222,"LHC","Injector Complex » No Beam » LINAC4","","06-09-2022 03:51:00","06-09-2022 03:54:00","03min 00s",180,"03min 00s",180,"OP Ended","Non-Blocking OP|OP Ended","Chopper","Chopper segment 2: 1 of the 2 amplifiers stopped supplying Voltage for 1 pulse","","Reviewed","Reviewed","Not R2E related","","",0
777642,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","05-09-2022 22:42:00","05-09-2022 22:48:00","06min 00s",360,"06min 00s",360,"OP Ended","Non-Blocking OP|OP Ended","","Loss of CM in S56 due to DFBLE TT891A oscillations. This event already happened several times in 2017 (presented at CPL the 16/05/2017.)
It is probably due to a warm gas return from the pipe coming from QRL Line D through the non-return valve. Flow to CLs need to be high enough to guarantee excess gas going to the QRL line D.
As consequence, we decided to activate the heater EH836 with 15W put on it.","","Requires review","Reviewed","Not R2E related","","",0
725056,"LHC","Injector Complex » No Beam » LINAC4","","05-09-2022 05:13:19","05-09-2022 05:34:46","21min 27s",1287,"21min 27s",1287,"OP Ended","Non-Blocking OP|OP Ended","cfv-400-bgridln4b","FESA device for semgrids down on FEC cfv-400-bgridln4b and as the consequence the pulse shortened to 100 us","","Requires review","Requires review","Not R2E related","","",0
724794,"LHC","Injector Complex » No Beam » PS","","04-09-2022 04:43:51","05-09-2022 10:20:51","1d 05h 37min 00s",106620,"1d 05h 37min 00s",106620,"OP Ended","Non-Blocking OP|OP Ended","F16.QDN180","","","Reviewed","Reviewed","Not R2E related","","",0
724730,"LHC","Injector Complex » No Beam » PS","","04-09-2022 03:01:35","04-09-2022 03:05:29","03min 54s",234,"03min 54s",234,"OP Ended","Non-Blocking OP|OP Ended","PE.KFA21","KFA21 tripped with an IP PROT fault","","Requires review","Reviewed","Not R2E related","","",0
724485,"LHC","Injector Complex » No Beam » PS","","03-09-2022 16:20:26","04-09-2022 10:20:25","17h 59min 59s",64799,"17h 59min 59s",64799,"OP Ended","Non-Blocking OP|OP Ended","PR.AC40-78,PR.AC40-77","","","Reviewed","Requires review","Not R2E related","","",0
724557,"LHC","Injector Complex » No Beam » PS","","03-09-2022 15:08:00","03-09-2022 16:36:00","01h 28min 00s",5280,"01h 28min 00s",5280,"OP Ended","Non-Blocking OP|OP Ended","PR.AC40-78,PR.AC40-77","","","Requires review","Reviewed","Not R2E related","","",0
724360,"LHC","Injector Complex » No Beam » SPS","","03-09-2022 07:30:25","04-09-2022 10:19:57","1d 02h 49min 32s",96572,"1d 02h 49min 32s",96572,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
724166,"LHC","Injector Complex » No Beam » LINAC4","","03-09-2022 01:29:40","04-09-2022 10:19:22","1d 08h 49min 42s",118182,"1d 08h 49min 42s",118182,"OP Ended","Non-Blocking OP|OP Ended","L4L.NFH.014","","","Reviewed","Requires review","Not R2E related","","",0
723743,"LHC","Injector Complex » No Beam » LINAC4","","01-09-2022 12:34:43","01-09-2022 12:37:47","03min 04s",184,"03min 04s",184,"OP Ended","Non-Blocking OP|OP Ended","","Einnzel lens tripped","","Requires review","Requires review","Not R2E related","","",0
723633,"LHC","Injector Complex » No Beam » SPS","","01-09-2022 11:50:34","02-09-2022 10:17:56","22h 27min 22s",80842,"22h 27min 22s",80842,"OP Ended","Non-Blocking OP|OP Ended","","PS Losses","","Reviewed","Requires review","Not R2E related","","",0
723516,"LHC","Injector Complex » No Beam » LINAC4","","01-09-2022 05:23:47","01-09-2022 05:28:28","04min 41s",281,"04min 41s",281,"OP Ended","Non-Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
723125,"LHC","Injector Complex » No Beam » LINAC4","","31-08-2022 15:00:14","01-09-2022 10:17:18","19h 17min 04s",69424,"19h 17min 04s",69424,"OP Ended","Non-Blocking OP|OP Ended","L4C.AC.01","","","Reviewed","Reviewed","Not R2E related","","",0
722924,"LHC","Injector Complex » No Beam » PSB","","31-08-2022 13:56:51","01-09-2022 10:16:54","20h 20min 03s",73203,"20h 20min 03s",73203,"OP Ended","Non-Blocking OP|OP Ended","BE1.KFA14L1_V","All rings inhibited during the BE1.KFA14L1 reset. ","","Reviewed","Requires review","Not R2E related","","",0
722712,"LHC","Injector Complex » No Beam » LINAC4","","31-08-2022 06:18:14","31-08-2022 06:25:59","07min 45s",465,"07min 45s",465,"OP Ended","Non-Blocking OP|OP Ended","L4L.NFH.014","L4L.NFH.014 tripped","","Requires review","Requires review","Not R2E related","","",0
722584,"LHC","Injector Complex » No Beam » SPS","","31-08-2022 05:10:08","01-09-2022 10:16:29","1d 05h 06min 21s",104781,"1d 05h 06min 21s",104781,"OP Ended","Non-Blocking OP|OP Ended","","On request... .check the MD for this morning BCMS","","Reviewed","Requires review","Not R2E related","","",0
725215,"LHC","Injector Complex » No Beam » LINAC4","","30-08-2022 23:30:57","30-08-2022 23:34:52","03min 55s",235,"03min 55s",235,"OP Ended","Non-Blocking OP|OP Ended","","Einzel Lens PC tripped -> SIS Bad Pulse ","","Requires review","Requires review","Not R2E related","","",0
722035,"LHC","Injector Complex » No Beam » LINAC4","","29-08-2022 17:42:04","30-08-2022 10:15:57","16h 33min 53s",59633,"16h 33min 53s",59633,"OP Ended","Non-Blocking OP|OP Ended","","Chopper Amplifier tripped for 1 pulse","","Reviewed","Reviewed","Not R2E related","","",0
777633,"LHC","Magnet circuits » Training Quench","","29-08-2022 16:52:00","29-08-2022 16:52:01","01s",1,"13h 07min 00s",47220,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
777625,"LHC","Cryogenics » Users » Quench","","29-08-2022 16:52:00","30-08-2022 05:59:00","13h 07min 00s",47220,"13h 07min 00s",47220,"OP Ended","Blocking OP|OP Ended","","Quench in 22R2.","","Requires review","Reviewed","Not R2E related",777633,"Magnet circuits » Training Quench",0
721531,"LHC","Injector Complex » No Beam » SPS","","29-08-2022 04:14:15","30-08-2022 10:15:22","1d 06h 01min 07s",108067,"1d 06h 01min 07s",108067,"OP Ended","Non-Blocking OP|OP Ended","","ZS losses increasing over night","","Reviewed","Reviewed","Not R2E related","","",0
721855,"LHC","Injector Complex » No Beam » LINAC4","","28-08-2022 21:43:59","28-08-2022 21:53:04","09min 05s",545,"09min 05s",545,"OP Ended","Non-Blocking OP|OP Ended","","Chopper down, reset OK.
Chopper Amplifier tripped for 1 pulse","","Reviewed","Reviewed","Not R2E related","","",0
721110,"LHC","Injector Complex » No Beam » PS","","28-08-2022 03:30:12","29-08-2022 10:13:40","1d 06h 43min 28s",110608,"1d 06h 43min 28s",110608,"OP Ended","Non-Blocking OP|OP Ended","","KFA21 on error due to two faulty pumps on section 20.","","Reviewed","Requires review","Not R2E related","","",0
720676,"LHC","Injector Complex » No Beam » SPS","","27-08-2022 13:30:44","28-08-2022 10:13:07","20h 42min 23s",74543,"20h 42min 23s",74543,"OP Ended","Non-Blocking OP|OP Ended","","ZS 3 sparks","","Reviewed","Reviewed","Not R2E related","","",0
720647,"LHC","Injector Complex » No Beam » SPS","","27-08-2022 13:03:44","27-08-2022 13:08:47","05min 03s",303,"05min 03s",303,"OP Ended","Non-Blocking OP|OP Ended","","ZS Sparks ZS3","","Requires review","Reviewed","Not R2E related","","",0
720593,"LHC","Injector Complex » No Beam » SPS","","27-08-2022 05:32:20","27-08-2022 05:37:35","05min 15s",315,"05min 15s",315,"OP Ended","Non-Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
720338,"LHC","Injector Complex » No Beam » LINAC4","","26-08-2022 14:15:27","27-08-2022 10:12:18","19h 56min 51s",71811,"19h 56min 51s",71811,"OP Ended","Non-Blocking OP|OP Ended","","HV trip of RFQ system","","Reviewed","Reviewed","Not R2E related","","",0
777608,"LHC","Cryogenics » Users » Quench","","26-08-2022 11:42:00","27-08-2022 04:08:00","16h 26min 00s",59160,"16h 26min 00s",59160,"OP Ended","Blocking OP|OP Ended","","Quench in 19R7.","","Requires review","Reviewed","Not R2E related",777616,"Magnet circuits » Training Quench",0
777616,"LHC","Magnet circuits » Training Quench","","26-08-2022 11:42:00","26-08-2022 11:42:01","01s",1,"16h 26min 00s",59160,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
720020,"LHC","Injector Complex » No Beam » PSB","","26-08-2022 07:01:00","26-08-2022 07:40:14","39min 14s",2354,"39min 14s",2354,"OP Ended","Non-Blocking OP|OP Ended","","Recovery from the electrical glitch.
Reset BI1.SMV10, BI2.SMV10 and BI4.SMV10
Reset BTY.QDE209, BTY.QFO210, BTY.QDE321 and BTY.QFO322.
Reset Finemet and TFB.","","Requires review","Requires review","Not R2E related","","",0
719928,"LHC","Injector Complex » No Beam » LINAC4","","26-08-2022 07:01:00","26-08-2022 07:31:03","30min 03s",1803,"30min 03s",1803,"OP Ended","Non-Blocking OP|OP Ended","","Electrical glitch","","Requires review","Requires review","Not R2E related","","",0
777600,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","26-08-2022 06:10:00","26-08-2022 09:06:00","02h 56min 00s",10560,"02h 56min 00s",10560,"OP Ended","Blocking OP|OP Ended","","Loss of 400 V and crates in S56. Event #107685 and #107686 for the same event in parallel in S67.","","Requires review","Reviewed","Not R2E related","","",0
719775,"LHC","Injector Complex » No Beam » SPS","","25-08-2022 16:31:29","26-08-2022 10:11:49","17h 40min 20s",63620,"17h 40min 20s",63620,"OP Ended","Non-Blocking OP|OP Ended","","QTAF.2303 in transfer line 2 unable to restart","","Reviewed","Requires review","Not R2E related","","",0
719735,"LHC","Injector Complex » No Beam » LINAC4","","25-08-2022 15:41:31","25-08-2022 16:25:49","44min 18s",2658,"44min 18s",2658,"OP Ended","Non-Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
722258,"LHC","Injector Complex » No Beam » PSB","","25-08-2022 15:41:10","25-08-2022 16:25:50","44min 40s",2680,"44min 40s",2680,"OP Ended","Non-Blocking OP|OP Ended","","Linac4 lost beam condition after bad manipulation in access system.","","Requires review","Requires review","Not R2E related","","",0
719545,"LHC","Injector Complex » No Beam » LINAC4","","25-08-2022 05:48:51","25-08-2022 05:52:10","03min 19s",199,"03min 19s",199,"OP Ended","Non-Blocking OP|OP Ended","","Einzellens trip.","","Requires review","Requires review","Not R2E related","","",0
719308,"LHC","Injector Complex » No Beam » SPS","","24-08-2022 18:18:03","24-08-2022 20:10:03","01h 52min 00s",6720,"01h 52min 00s",6720,"OP Ended","Non-Blocking OP|OP Ended","","Cavity 2","","Reviewed","Requires review","Not R2E related","","",0
719276,"LHC","Injector Complex » No Beam » SPS","","24-08-2022 18:10:30","24-08-2022 19:42:17","01h 31min 47s",5507,"01h 31min 47s",5507,"OP Ended","Non-Blocking OP|OP Ended","","MKP vacuum interlock","","Reviewed","Requires review","Not R2E related","","",0
719037,"LHC","Injector Complex » No Beam » PSB","","23-08-2022 20:13:33","23-08-2022 20:32:00","18min 27s",1107,"18min 27s",1107,"OP Ended","Non-Blocking OP|OP Ended","","BTY.QDE321 down","","Requires review","Requires review","Not R2E related","","",0
719166,"LHC","Radio Frequency » Hardware","","23-08-2022 18:21:04","19-09-2022 19:59:36","27d 01h 38min 32s",2338712,"27d 01h 38min 32s",2338712,"OP Ended","Blocking OP|OP Ended","","Three rupture discs, in three different CMs (M1B1, M1B2, M2B1) open at pressures around 1.9 bara and vented helium into tunnel following loss of controls (CV PLC), led to the stop of the cryoplant.
event: https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3612261\
preventive actions: https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3616075","","Reviewed","Reviewed","Not R2E related",719095,"Cooling and Ventilation » Cooling",0
719157,"LHC","Cryogenics » Equipment » Production-4.5K","","23-08-2022 18:10:33","25-08-2022 08:12:00","1d 14h 01min 27s",136887,"1d 14h 01min 27s",136887,"OP Ended","Blocking OP|OP Ended","","Complete stop of LHC point 4 cryogenic installations after loss of cooling water due to SF4 PLC crash.","","Requires review","Reviewed","Not R2E related",719095,"Cooling and Ventilation » Cooling",0
719095,"LHC","Cooling and Ventilation » Cooling","","23-08-2022 18:07:33","23-08-2022 21:03:22","02h 55min 49s",10549,"27d 01h 52min 03s",2339523,"OP Ended","Blocking OP|OP Ended","","Loss communication with the cooling tower in point 4 leading to loss of cryo compressors in pt4 and losing  conditions in S34, S45 and RF cavities","","Requires review","Requires review","Not R2E related","","",2
718975,"LHC","Electrical Network » Backup system » UPS","","23-08-2022 14:51:30","23-08-2022 16:17:54","01h 26min 24s",5184,"01h 26min 24s",5184,"OP Ended","Blocking OP|OP Ended","","UPS Battery leak at P7 causing loss of redundancy. Programmed access to ensure a failure does not arrive outside of working hours. ","","Requires review","Requires review","Not R2E related","","",0
718677,"LHC","Collimation » Controls","","22-08-2022 23:14:20","22-08-2022 23:59:20","45min 00s",2700,"45min 00s",2700,"OP Ended","Blocking OP|OP Ended","","Line L8B2 tripped during the ramp. The first BIS input that triggered was COLL#ENV in L8, and the RF user permit went to false only ~180ms later (i.e. after the beam dump). The temperature threshold of the collimator was later adjusted from 50 to 80 degrees to avoid unnecessary dumps in the future.","","Reviewed","Requires review","Not R2E related","","",0
718943,"LHC","Other","","22-08-2022 19:52:40","22-08-2022 21:42:05","01h 49min 25s",6565,"01h 49min 25s",6565,"OP Ended","Blocking OP|OP Ended","","Point 1 sanitary installation at the base of PM15 is flooded.","","Requires review","Requires review","Not R2E related","","",0
718824,"LHC","Cryogenics » Users » Quench","","22-08-2022 14:10:52","22-08-2022 20:03:00","05h 52min 08s",21128,"05h 52min 08s",21128,"OP Ended","Blocking OP|OP Ended","","Quench recovery, RB.A23, 25R2","","Requires review","Reviewed","Not R2E related",718814,"Magnet circuits » Training Quench",0
718814,"LHC","Magnet circuits » Training Quench","","22-08-2022 14:10:51","22-08-2022 14:10:52","01s",1,"05h 52min 09s",21129,"OP Ended","Blocking OP|OP Ended","MB.B26R2","Training quench RB.A23 cell 26R2","","Requires review","Requires review","Not R2E related","","",1
718092,"LHC","Beam Losses » Fast Losses (UFO)","","21-08-2022 19:56:00","21-08-2022 19:56:01","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 12R1","","Reviewed","Requires review","Not R2E related","","",0
717984,"LHC","Injector Complex » No Beam » LINAC4","","21-08-2022 08:21:21","21-08-2022 08:27:55","06min 34s",394,"06min 34s",394,"OP Ended","Non-Blocking OP|OP Ended","","Breakdowns in the RFQ cavity, protection active. Recovery Level 2.","","Reviewed","Reviewed","Not R2E related","","",0
717883,"LHC","Injection Systems » MKI","","21-08-2022 07:38:39","21-08-2022 08:15:14","36min 35s",2195,"36min 35s",2195,"OP Ended","Blocking OP|OP Ended","","MKI2 faulty during conditionning","","Reviewed","Reviewed","Not R2E related","","",0
717875,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","21-08-2022 05:47:00","21-08-2022 06:38:25","51min 25s",3085,"51min 25s",3085,"OP Ended","Blocking OP|OP Ended","","Cryo conditions lost in all DFBs of S81","","Reviewed","Reviewed","Not R2E related","","",0
717834,"LHC","Power Converters","","20-08-2022 22:25:00","20-08-2022 23:22:56","57min 56s",3476,"57min 56s",3476,"OP Ended","Blocking OP|OP Ended","","Beam dumped due to trip of RBBCW.L1B1","","Reviewed","Requires review","Not R2E related","","",0
717713,"LHC","Injector Complex » No Beam » LINAC4","","20-08-2022 15:01:20","20-08-2022 15:06:27","05min 07s",307,"05min 07s",307,"OP Ended","Non-Blocking OP|OP Ended","","Watchdog Source, L4T and LBE ","","Reviewed","Requires review","Not R2E related","","",0
717590,"LHC","Injector Complex » No Beam » SPS","","20-08-2022 14:36:49","20-08-2022 14:48:10","11min 21s",681,"11min 21s",681,"OP Ended","Non-Blocking OP|OP Ended","","ZS3 spark","","Reviewed","Reviewed","Not R2E related","","",0
717551,"LHC","QPS » Controller","","20-08-2022 01:50:00","20-08-2022 10:30:05","08h 40min 05s",31205,"08h 40min 05s",31205,"OP Ended","Blocking OP|OP Ended","","beam dump triggered by QPS of RQF.A34 and impossible to clear quench signal of Q7.R3","","Reviewed","Reviewed","Not R2E related","","",0
717460,"LHC","Injector Complex » No Beam » PSB","","20-08-2022 00:07:12","20-08-2022 00:13:43","06min 31s",391,"06min 31s",391,"OP Ended","Non-Blocking OP|OP Ended","","BTY.DVT324 tripped","","Reviewed","Reviewed","Not R2E related","","",0
717418,"LHC","Injector Complex » No Beam » PS","","19-08-2022 23:52:00","19-08-2022 23:58:00","06min 00s",360,"06min 00s",360,"OP Ended","Non-Blocking OP|OP Ended","","RF cavity down in PS","","Reviewed","Reviewed","Not R2E related","","",0
718307,"LHC","Injector Complex » No Beam » LINAC4","","19-08-2022 19:46:04","19-08-2022 20:50:35","01h 04min 31s",3871,"01h 04min 31s",3871,"OP Ended","Non-Blocking OP|OP Ended","","Time to acknowledge the SIS, reset, unlatch.","","Reviewed","Requires review","Not R2E related","","",0
717331,"LHC","Injector Complex » No Beam » LINAC4","","19-08-2022 19:26:04","19-08-2022 20:50:35","01h 24min 31s",5071,"01h 24min 31s",5071,"OP Ended","Non-Blocking OP|OP Ended","EINZELLENS_LN4_SIS_LEBT","","","Reviewed","Requires review","Not R2E related","","",0
717043,"LHC","Injector Complex » No Beam » SPS","","19-08-2022 10:32:17","19-08-2022 10:35:14","02min 57s",177,"02min 57s",177,"OP Ended","Non-Blocking OP|OP Ended","","Damper H","","Reviewed","Reviewed","Not R2E related","","",0
718896,"LHC","Beam Losses » Fast Losses (UFO)","","19-08-2022 05:46:24","19-08-2022 05:46:25","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 6R1","","Reviewed","Requires review","Not R2E related","","",0
716874,"LHC","Power Converters","","18-08-2022 21:46:28","19-08-2022 01:00:34","03h 14min 06s",11646,"03h 14min 06s",11646,"OP Ended","Blocking OP|OP Ended","","RCS.A67B1 trip during Q change. Water fault in the converter. See EPC logbook nr. 79272","","Reviewed","Reviewed","Not R2E related","","",0
716789,"LHC","Cryogenics » Equipment » Production-1.8K","","18-08-2022 13:30:00","18-08-2022 18:05:37","04h 35min 37s",16537,"04h 35min 37s",16537,"OP Ended","Blocking OP|OP Ended","","Stop of cold compressors VFDs in P8 (QURCA-8) induced by switching on SEQ-8","","Reviewed","Reviewed","Not R2E related",716720,"Electrical Network » Compensator",0
716720,"LHC","Electrical Network » Compensator","","18-08-2022 08:30:00","18-08-2022 13:30:00","05h 00min 00s",18000,"09h 35min 37s",34537,"OP Ended","Blocking OP|OP Ended","","Compensator P8","","Reviewed","Requires review","Not R2E related","","",1
716550,"LHC","Injector Complex » No Beam » SPS","","18-08-2022 01:10:16","18-08-2022 01:13:29","03min 13s",193,"03min 13s",193,"OP Ended","Non-Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
716523,"LHC","Electrical Network » Backup system » UPS","","17-08-2022 22:06:54","18-08-2022 09:30:00","11h 23min 06s",40986,"11h 23min 06s",40986,"OP Ended","Blocking OP|OP Ended","","UPS not ok in 23","","Reviewed","Requires review","Not R2E related","","",0
777582,"LHC","Cryogenics » Users » Quench","","17-08-2022 18:01:00","17-08-2022 20:15:00","02h 14min 00s",8040,"02h 14min 00s",8040,"OP Ended","Blocking OP|OP Ended","","Multiple quenches (R2, L2, R4, L5, R5, L6, R3) due to thunderstorm that would have hit power converters for quench detectors.
","","Requires review","Reviewed","Not R2E related",777590,"Electrical Network » Distribution",0
777590,"LHC","Electrical Network » Distribution","","17-08-2022 18:01:00","17-08-2022 18:01:01","01s",1,"02h 14min 00s",8040,"OP Ended","Blocking OP|OP Ended","","electrical glitch inducing quenches","","Requires review","Requires review","Not R2E related","","",1
716455,"LHC","Injector Complex » No Beam » SPS","","17-08-2022 09:00:00","17-08-2022 09:30:17","30min 17s",1817,"30min 17s",1817,"OP Ended","Non-Blocking OP|OP Ended","","Cavity 1","","Reviewed","Requires review","Not R2E related","","",0
716373,"LHC","Injector Complex » No Beam » PSB","","17-08-2022 07:45:03","17-08-2022 08:01:22","16min 19s",979,"16min 19s",979,"OP Ended","Non-Blocking OP|OP Ended","BT.RBHZ10.BTM,BT.RBHZ10","","","Reviewed","Requires review","Not R2E related","","",0
723923,"LHC","Injector Complex » No Beam » PS","","17-08-2022 07:30:47","17-08-2022 09:50:58","02h 20min 11s",8411,"02h 20min 11s",8411,"OP Ended","Non-Blocking OP|OP Ended",""," C10-96 down ","","Reviewed","Requires review","Not R2E related","","",0
716299,"LHC","Injection Systems » TDI » Hardware","","17-08-2022 05:30:35","17-08-2022 06:10:45","40min 10s",2410,"40min 10s",2410,"OP Ended","Blocking OP|OP Ended","","Temperature Interlock due to water cooling instability","","Reviewed","Requires review","Not R2E related","","",0
716291,"LHC","LBDS","","17-08-2022 04:15:27","17-08-2022 04:50:38","35min 11s",2111,"35min 11s",2111,"OP Ended","Blocking OP|OP Ended","","B2- LBDS faulty state  - Reset by piquet","","Reviewed","Reviewed","Not R2E related","","",0
716215,"LHC","Injector Complex » No Beam » PSB","","17-08-2022 03:55:30","17-08-2022 04:53:37","58min 07s",3487,"58min 07s",3487,"OP Ended","Non-Blocking OP|OP Ended","","BTY.QFO119 swapped into LOCAL mode","","Reviewed","Reviewed","Not R2E related","","",0
715938,"LHC","Injector Complex » No Beam » PS","","16-08-2022 14:52:39","17-08-2022 09:50:00","18h 57min 21s",68241,"18h 57min 21s",68241,"OP Ended","Non-Blocking OP|OP Ended","","C10-96 faulty - needs to replace the amplifier.","","Reviewed","Reviewed","Not R2E related","","",0
715852,"LHC","Cryogenics » Equipment » Production-1.8K","","16-08-2022 10:00:00","17-08-2022 00:02:08","14h 02min 08s",50528,"14h 02min 08s",50528,"OP Ended","Blocking OP|OP Ended","","Stop of cold compressors VFDs in P8 (QURCA-8) induced by switching on SEQ-8","","Reviewed","Reviewed","Not R2E related",715772,"Electrical Network » Compensator",0
777574,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","16-08-2022 09:56:00","16-08-2022 10:07:00","11min 00s",660,"11min 00s",660,"OP Ended","Blocking OP|OP Ended","","Loss of CM on low level in DFBMM_04R6 in S67 (<38.5% for 8 min).
","","Requires review","Reviewed","Not R2E related","","",0
715772,"LHC","Electrical Network » Compensator","","16-08-2022 07:45:00","16-08-2022 10:00:00","02h 15min 00s",8100,"16h 17min 08s",58628,"OP Ended","Blocking OP|OP Ended","","Compensator issue in point 8 prevent injection of beam 2","","Reviewed","Requires review","Not R2E related","","",1
715755,"LHC","Experiments » ALICE","","16-08-2022 06:03:27","16-08-2022 06:18:33","15min 06s",906,"15min 06s",906,"OP Ended","Blocking OP|OP Ended","","Handshake","","Reviewed","Requires review","Not R2E related","","",0
715745,"LHC","Cryogenics » Equipment » Production-Instrumentation","","16-08-2022 01:30:00","16-08-2022 04:31:42","03h 01min 42s",10902,"03h 01min 42s",10902,"OP Ended","Blocking OP|OP Ended","","Full stop QSCB-4-CP2 (booster compressor on 18 kW cryoplant in LHC point 4)","","Reviewed","Reviewed","Not R2E related","","",0
715737,"LHC","Machine Interlock Systems » PIC » Controls","","16-08-2022 00:50:46","16-08-2022 03:21:40","02h 30min 54s",9054,"02h 30min 54s",9054,"OP Ended","Blocking OP|OP Ended","","Loss of comunication with PIC controller in UL16","","Reviewed","Reviewed","R2E candidate","","",0
715337,"LHC","Injector Complex » No Beam » LINAC4","","15-08-2022 17:48:10","15-08-2022 17:52:22","04min 12s",252,"04min 12s",252,"OP Ended","Non-Blocking OP|OP Ended","","RFQ in recovery mode.
3 BDs => L1 recovery.
---  Details
1st BD at 17:48:33 local time
2nd BD provoked by LLRF system, Polar Loop Amplitude too high. RFQ voltage pushed up to 3.8 MV and provoked a further BD + L1 recovery","","Reviewed","Reviewed","Not R2E related","","",0
714958,"LHC","Power Converters","","15-08-2022 14:13:44","15-08-2022 18:00:00","03h 46min 16s",13576,"04h 46min 16s",17176,"OP Ended","Blocking OP|OP Ended","","DC cable water fault on RQX.R1, causing the trip of the converter. The DC cables are not an EPC system. EN-CV increased water flow which solved the issue. EPC logbook nr. 79264.","","Reviewed","Requires review","Not R2E related",718562,"Cooling and Ventilation » Cooling » Demineralized water system",1
714966,"LHC","Cryogenics » Users » Quench","","15-08-2022 14:13:44","15-08-2022 19:00:00","04h 46min 16s",17176,"04h 46min 16s",17176,"OP Ended","Blocking OP|OP Ended","","Recovery heater discharge on IT R1","","Reviewed","Reviewed","Not R2E related",714958,"Power Converters",0
718562,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","15-08-2022 14:13:13","15-08-2022 14:14:04","51s",51,"04h 46min 47s",17207,"OP Ended","Blocking OP|OP Ended","","Insufficient water cooling for PC of IT.R1, requiring intervention of EPC and CV","","Reviewed","Requires review","Not R2E related","","",1
714574,"LHC","Injector Complex » No Beam » PSB","","15-08-2022 09:12:40","15-08-2022 09:19:05","06min 25s",385,"06min 25s",385,"OP Ended","Non-Blocking OP|OP Ended","","Radiation Alarm LN/PSB (PAR.LN303). PSB inhibit to investigate the issue. Call D. Kuchler. The issue was a problem on TANK3.","","Reviewed","Requires review","Not R2E related","","",0
714153,"LHC","Injector Complex » No Beam » PSB","","15-08-2022 05:51:50","15-08-2022 06:34:06","42min 16s",2536,"42min 16s",2536,"OP Ended","Non-Blocking OP|OP Ended","cfv-361-allr1bc","R1 RF issue. It looks like a master DDS fault. FEC needed to be rebooted twice to get back.","","Reviewed","Requires review","Not R2E related","","",0
713874,"LHC","Injector Complex » No Beam » LINAC4","","15-08-2022 02:14:43","15-08-2022 02:24:33","09min 50s",590,"09min 50s",590,"OP Ended","Non-Blocking OP|OP Ended","L4D.AC.03","","","Reviewed","Reviewed","Not R2E related","","",0
713770,"LHC","QPS » Hardware","","14-08-2022 20:50:50","15-08-2022 04:00:12","07h 09min 22s",25762,"07h 09min 22s",25762,"OP Ended","Blocking OP|OP Ended","","QPS triggering on S67, analysis still ongoing","","Reviewed","Requires review","Not R2E related","","",0
713671,"LHC","Injector Complex » No Beam » SPS","","14-08-2022 15:25:00","14-08-2022 16:41:07","01h 16min 07s",4567,"01h 16min 07s",4567,"OP Ended","Blocking OP|OP Ended","","Ps did not arrive to set the splitting for the BCMS beam","","Reviewed","Requires review","Not R2E related","","",0
713632,"LHC","Cryogenics » Users » Quench","","14-08-2022 08:49:35","14-08-2022 14:34:00","05h 44min 25s",20665,"05h 44min 25s",20665,"OP Ended","Blocking OP|OP Ended","","Quench of the RB.56 in 30L6, cryo recovery","","Reviewed","Reviewed","Not R2E related",713574,"Magnet circuits » Training Quench",0
713574,"LHC","Magnet circuits » Training Quench","","14-08-2022 08:49:32","14-08-2022 08:49:34","02s",2,"05h 44min 27s",20667,"OP Ended","Blocking OP|OP Ended","","RB56","","Reviewed","Requires review","Not R2E related","","",1
713502,"LHC","Injector Complex » No Beam » LINAC4","","14-08-2022 02:34:41","14-08-2022 02:43:21","08min 40s",520,"08min 40s",520,"OP Ended","Non-Blocking OP|OP Ended","EINZELLENS_LN4_SIS_LEBT","","","Reviewed","Requires review","Not R2E related","","",0
713332,"LHC","QPS » Hardware","","13-08-2022 09:49:00","13-08-2022 14:54:00","05h 05min 00s",18300,"05h 05min 00s",18300,"OP Ended","Blocking OP|OP Ended","","QPS OK/controller S23","","Reviewed","Reviewed","Not R2E related","","",0
713268,"LHC","Cryogenics » Users » Quench","","13-08-2022 05:35:37","13-08-2022 11:30:00","05h 54min 23s",21263,"05h 54min 23s",21263,"OP Ended","Blocking OP|OP Ended","","Quench recovery in ITR1.","","Reviewed","Reviewed","Not R2E related",713260,"Power Converters",0
713260,"LHC","Power Converters","","13-08-2022 05:35:37","13-08-2022 05:35:40","03s",3,"05h 54min 23s",21263,"OP Ended","Blocking OP|OP Ended","","not enough water flow for the cooling RQX.R1 converter - EN-CV increased the flow and the problem was solved","","Reviewed","Requires review","Not R2E related",718574,"Cooling and Ventilation » Cooling » Demineralized water system",1
718574,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","13-08-2022 05:35:00","13-08-2022 05:36:00","01min 00s",60,"05h 55min 00s",21300,"OP Ended","Non-Blocking OP|OP Ended","","Water instability for cooling of RQX.R1","","Requires review","Requires review","Not R2E related","","",1
712918,"LHC","Injector Complex » No Beam » LINAC4","","13-08-2022 01:24:33","13-08-2022 02:05:50","41min 17s",2477,"41min 17s",2477,"OP Ended","Blocking OP|OP Ended","L4P.AC.05","Fault on filament current. After resetting, the system needs at least 15min to warm up the filament again.","","Reviewed","Reviewed","Not R2E related","","",0
713115,"LHC","Beam Losses » Fast Losses (UFO)","","13-08-2022 00:56:48","13-08-2022 00:56:49","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 23L2","","Reviewed","Requires review","Not R2E related","","",0
712779,"LHC","Radio Frequency » Hardware","","12-08-2022 08:03:35","12-08-2022 18:56:24","10h 52min 49s",39169,"10h 52min 49s",39169,"OP Ended","Blocking OP|OP Ended","","L2B2 klystron exchange 
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3612265

due to: https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3612264
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3605266","","Reviewed","Reviewed","Not R2E related","","",0
773865,"LHC","Beam Losses » Fast Losses (UFO)","","11-08-2022 08:24:52","11-08-2022 08:24:53","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 26R8, 2173 bunches","","Requires review","Requires review","Not R2E related","","",0
712023,"LHC","Injector Complex » Beam in Set-up » PS","","10-08-2022 20:55:15","10-08-2022 21:10:41","15min 26s",926,"15min 26s",926,"OP Ended","Non-Blocking OP|OP Ended","","tuning of the splitting","","Reviewed","Reviewed","Not R2E related","","",0
712063,"LHC","Injector Complex » No Beam » PS","","10-08-2022 19:43:46","10-08-2022 20:05:26","21min 40s",1300,"21min 40s",1300,"OP Ended","Non-Blocking OP|OP Ended","PR.ADL-C1,PR.ADL-C2,PR.ADL-C3,PR.ADL-C4,PR.ADL-C5,PR.ADL-C6","","","Reviewed","Reviewed","Not R2E related","","",0
711839,"LHC","Power Converters","","10-08-2022 15:34:56","10-08-2022 19:11:31","03h 36min 35s",12995,"03h 36min 35s",12995,"OP Ended","Blocking OP|OP Ended","RPMBC.UA23.RTQX1.L2","Converter with the problem was actually RPHGC.UA23.RTQX2.L2

Fast abort unsafe fault resettable but coming back frequently- replacement of CCE - logbook ref 79244","","Reviewed","Reviewed","Not R2E related","","",0
711794,"LHC","Injector Complex » No Beam » PS","","10-08-2022 14:32:04","10-08-2022 15:32:19","01h 00min 15s",3615,"01h 00min 15s",3615,"OP Ended","Non-Blocking OP|OP Ended","RPMXD.365.PE.RQKE16","PE.QKE16","","Reviewed","Reviewed","Not R2E related","","",0
711913,"LHC","Injector Complex » No Beam » PSB","","10-08-2022 13:44:54","10-08-2022 13:44:55","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","","Electrical glitch","","Reviewed","Requires review","Not R2E related","","",0
711487,"LHC","Injector Complex » No Beam » PS","","10-08-2022 10:49:14","10-08-2022 11:14:17","25min 03s",1503,"25min 03s",1503,"OP Ended","Non-Blocking OP|OP Ended","","Protons are chopped as we try to source the interlock 
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3605166","","Reviewed","Reviewed","Not R2E related","","",0
777557,"LHC","Cryogenics » Users » Quench","","10-08-2022 02:28:00","10-08-2022 11:50:00","09h 22min 00s",33720,"09h 22min 00s",33720,"OP Ended","Blocking OP|OP Ended","","Quench in 15L6, 5 min after beam was dumped due to RF module trip.
","","Requires review","Reviewed","Not R2E related",777565,"Magnet circuits » Training Quench",0
777565,"LHC","Magnet circuits » Training Quench","","10-08-2022 02:28:00","10-08-2022 02:28:01","01s",1,"09h 22min 00s",33720,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
711597,"LHC","Radio Frequency » Other","","10-08-2022 02:26:25","10-08-2022 03:26:35","01h 00min 10s",3610,"01h 00min 10s",3610,"OP Ended","Blocking OP|OP Ended","","M1B2 crowbar caused by the problem with L2B2 klystron 
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3605266","","Reviewed","Reviewed","Not R2E related","","",0
711001,"LHC","Injector Complex » No Beam » LINAC4","","09-08-2022 16:16:29","09-08-2022 16:19:58","03min 29s",209,"03min 29s",209,"OP Ended","Non-Blocking OP|OP Ended","","3 + 1 breakdowns. The RFQ went in recovery protection L1.","","Reviewed","Reviewed","Not R2E related","","",0
773857,"LHC","Beam Losses » Fast Losses (UFO)","","09-08-2022 16:07:21","09-08-2022 16:07:22","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 13R6, 2173 bunches","","Requires review","Requires review","Not R2E related","","",0
773849,"LHC","Beam Losses » Fast Losses (UFO)","","09-08-2022 03:01:12","09-08-2022 03:01:13","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 6L5, 2173 bunches","","Requires review","Requires review","Not R2E related","","",0
710757,"LHC","Power Converters","","08-08-2022 20:42:00","08-08-2022 22:10:00","01h 28min 00s",5280,"01h 28min 00s",5280,"OP Ended","Blocking OP|OP Ended","","POWERING FAILURE on RQ6.R3B2 - resettable : logbook ID:79231","","Reviewed","Reviewed","Not R2E related","","",0
710707,"LHC","Beam Losses » Fast Losses (UFO)","","08-08-2022 18:51:51","08-08-2022 18:51:52","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 7R5","","Reviewed","Requires review","Not R2E related","","",0
710546,"LHC","Injector Complex » No Beam » LINAC4","","08-08-2022 14:17:46","08-08-2022 15:33:54","01h 16min 08s",4568,"01h 16min 08s",4568,"OP Ended","Blocking OP|OP Ended","","Intervention on LN4 source","","Reviewed","Requires review","Not R2E related","","",0
710251,"LHC","Electrical Network » Distribution » 18 kV","","07-08-2022 18:30:10","07-08-2022 18:30:11","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Electrical perturbation leading to mutiple circuit trips and heater discharges across the LHC","","Reviewed","Requires review","Not R2E related","","",0
710243,"LHC","Cryogenics » Users » Quench","","07-08-2022 18:10:30","08-08-2022 05:45:19","11h 34min 49s",41689,"11h 34min 49s",41689,"OP Ended","Blocking OP|OP Ended","","Multiple quenches, in ITR8, ITL1, 9R4 and 18L6","","Reviewed","Reviewed","Not R2E related",710421,"Magnet circuits » Training Quench",0
710421,"LHC","Magnet circuits » Training Quench","","07-08-2022 18:10:30","07-08-2022 18:10:31","01s",1,"11h 34min 49s",41689,"OP Ended","Blocking OP|OP Ended","","Training quench in S56","","Reviewed","Requires review","Not R2E related","","",1
710122,"LHC","Injector Complex » No Beam » SPS","","07-08-2022 14:25:20","07-08-2022 21:00:40","06h 35min 20s",23720,"06h 35min 20s",23720,"OP Ended","Non-Blocking OP|OP Ended","","Intermittent missing triggers for MKP","","Reviewed","Requires review","Not R2E related","","",0
710016,"LHC","Beam Losses » Fast Losses (UFO)","","06-08-2022 16:48:25","06-08-2022 16:48:27","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","UFO ","","Reviewed","Requires review","Not R2E related","","",0
709482,"LHC","Beam Losses » Fast Losses (UFO)","","06-08-2022 06:30:00","06-08-2022 06:30:01","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 8R3","","Reviewed","Requires review","Not R2E related","","",0
710008,"LHC","QPS » Hardware","","06-08-2022 06:00:00","06-08-2022 13:00:00","07h 00min 00s",25200,"07h 00min 00s",25200,"OP Ended","Blocking OP|OP Ended","","QPS circuit breaker on RSF1 in point 8","","Reviewed","Requires review","Not R2E related","","",0
709455,"LHC","QPS » Hardware","","06-08-2022 03:39:54","06-08-2022 04:15:05","35min 11s",2111,"35min 11s",2111,"OP Ended","Blocking OP|OP Ended","DQAMSN600.UA87.RSF1.A81B2","Second QPS trip of RSF1.A81B2, this time in Stable Beams (~80 A)","","Reviewed","Requires review","Not R2E related","","",0
709445,"LHC","QPS » Hardware","","06-08-2022 01:23:00","06-08-2022 01:49:40","26min 40s",1600,"26min 40s",1600,"OP Ended","Blocking OP|OP Ended","DQAMSN600.UA87.RSF1.A81B2","QPS trip of RSF1.A81B2 at injection, single pilot in B1","","Reviewed","Requires review","Not R2E related","","",0
709314,"LHC","Injector Complex » No Beam » SPS","","05-08-2022 21:35:42","05-08-2022 21:56:59","21min 17s",1277,"21min 17s",1277,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
709497,"LHC","Beam Instrumentation » BLM","","05-08-2022 21:30:00","06-08-2022 00:00:00","02h 30min 00s",9000,"02h 30min 00s",9000,"OP Ended","Blocking OP|OP Ended","","MCS sanity cjeck issue for crate in point 8. Card #16 on BLM crate SR8.R exchanged.","","Reviewed","Requires review","Not R2E related","","",0
709239,"LHC","Radio Frequency » Hardware","","05-08-2022 14:10:00","05-08-2022 20:35:44","06h 25min 44s",23144,"06h 25min 44s",23144,"OP Ended","Blocking OP|OP Ended","","M1B2 crowbar caused by the problem with L2B2 klystron 

https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3602652","","Reviewed","Reviewed","Not R2E related","","",0
709223,"LHC","QPS » Hardware","","05-08-2022 13:10:00","05-08-2022 14:40:00","01h 30min 00s",5400,"01h 30min 00s",5400,"OP Ended","Blocking OP|OP Ended","","Quench heater discharging on RD4","","Reviewed","Reviewed","Not R2E related","","",0
709149,"LHC","Radio Frequency » Hardware","","05-08-2022 00:50:33","05-08-2022 02:50:26","01h 59min 53s",7193,"01h 59min 53s",7193,"OP Ended","Blocking OP|OP Ended","","M1B2 crowbar caused by the problem with L2B2 klystron
The beam was dumped at ~5 TeV by RF trip of module M1B2 (crowbar) also triggering all ARC detectors. After first investigations CCC did a reset and resume operation. When passing to injection physics beams (RF voltage to 58 kV) the same M1B2 tripped again with the same crowbar fault. Restart by slowly increasing the voltage.

https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3602403","","Reviewed","Reviewed","Not R2E related","","",0
709157,"LHC","Beam Losses » Fast Losses (UFO)","","04-08-2022 23:13:17","04-08-2022 23:13:18","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 12R1","","Reviewed","Requires review","Not R2E related","","",0
709122,"LHC","Power Converters","","04-08-2022 16:42:59","04-08-2022 19:30:00","02h 47min 01s",10021,"02h 47min 01s",10021,"OP Ended","Blocking OP|OP Ended","FGC GENERIC","RB.A81 trip @ FT. No obvious electrical perturbation seen by TI. logbook nr. ID:79210","","Reviewed","Requires review","Not R2E related","","",0
708672,"LHC","Injector Complex » No Beam » LINAC4","","04-08-2022 09:29:14","04-08-2022 09:38:33","09min 19s",559,"09min 19s",559,"OP Ended","Non-Blocking OP|OP Ended","","LLRF specialist readjusted the polar loop for BUNCHER1 as a consequence of having swapped to the spare amplifier","","Reviewed","Reviewed","Not R2E related","","",0
708486,"LHC","Injector Complex » No Beam » SPS","","04-08-2022 00:20:01","04-08-2022 01:01:41","41min 40s",2500,"41min 40s",2500,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
710657,"LHC","Injector Complex » No Beam » PS","","03-08-2022 19:33:41","03-08-2022 19:37:33","03min 52s",232,"03min 52s",232,"OP Ended","Blocking OP|OP Ended","","KFA45 modules were down and had to be restarted when beam came back from PSB","","Requires review","Reviewed","Not R2E related","","",0
777548,"LHC","Magnet circuits » Training Quench","","03-08-2022 06:37:00","03-08-2022 06:37:01","01s",1,"06h 50min 00s",24600,"OP Ended","Blocking OP|OP Ended","","Quench in 21R2 during stable beams.","","Requires review","Requires review","Not R2E related","","",1
777540,"LHC","Cryogenics » Users » Quench","","03-08-2022 06:37:00","03-08-2022 13:27:00","06h 50min 00s",24600,"06h 50min 00s",24600,"OP Ended","Blocking OP|OP Ended","","Quench in 21R2 during stable beams.","","Requires review","Reviewed","Not R2E related",777548,"Magnet circuits » Training Quench",0
707744,"LHC","Injector Complex » No Beam » PS","","02-08-2022 20:22:16","02-08-2022 21:04:11","41min 55s",2515,"41min 55s",2515,"OP Ended","Non-Blocking OP|OP Ended","","PAXEA811C","","Reviewed","Reviewed","Not R2E related","","",0
707650,"LHC","Injector Complex » No Beam » PSB","","02-08-2022 18:03:31","02-08-2022 18:18:23","14min 52s",892,"14min 52s",892,"OP Ended","Blocking OP|OP Ended","POPSB","POPSB tripped","","Reviewed","Reviewed","Not R2E related","","",0
707386,"LHC","Injector Complex » No Beam » SPS","","02-08-2022 16:56:52","02-08-2022 17:12:45","15min 53s",953,"15min 53s",953,"OP Ended","Blocking OP|OP Ended","","Buncher Amplifier problem","","Reviewed","Requires review","Not R2E related","","",0
707469,"LHC","Injector Complex » No Beam » LINAC4","","02-08-2022 16:10:36","02-08-2022 17:09:48","59min 12s",3552,"59min 12s",3552,"OP Ended","Blocking OP|OP Ended","","The driver module of the Buncher 1 amplifier broke","","Reviewed","Reviewed","Not R2E related","","",0
707352,"LHC","Beam Losses » Fast Losses (UFO)","","02-08-2022 16:03:40","02-08-2022 16:03:42","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","UFO 29R1 again (twice in a row)","","Reviewed","Requires review","Not R2E related","","",0
707235,"LHC","QPS » Controller","","01-08-2022 23:25:11","02-08-2022 05:00:00","05h 34min 49s",20089,"05h 34min 49s",20089,"OP Ended","Blocking OP|OP Ended","","QPS FIP issue RQTL11/12 point5","","Reviewed","Reviewed","Not R2E related","","",0
706942,"LHC","Beam Losses » Fast Losses (UFO)","","01-08-2022 18:48:46","01-08-2022 18:48:47","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 29R1","","Reviewed","Requires review","Not R2E related","","",0
773930,"LHC","Cryogenics » Users » Quench","","01-08-2022 04:31:44","01-08-2022 14:10:00","09h 38min 16s",34696,"09h 38min 16s",34696,"OP Ended","Blocking OP|OP Ended","","Quench in 11R1","","Requires review","Reviewed","Not R2E related",706716,"Beam-induced Quench",0
706716,"LHC","Beam-induced Quench","","01-08-2022 04:31:43","01-08-2022 04:31:44","01s",1,"09h 38min 17s",34697,"OP Ended","Blocking OP|OP Ended","","UFO-induced quench in S12","","Requires review","Reviewed","Not R2E related",706706,"Beam Losses » Fast Losses (UFO)",2
706706,"LHC","Beam Losses » Fast Losses (UFO)","","01-08-2022 04:31:42","01-08-2022 04:31:43","01s",1,"09h 38min 18s",34698,"OP Ended","Blocking OP|OP Ended","","UFO in S12","","Requires review","Requires review","Not R2E related","","",1
706271,"LHC","Collimation » Interlocks triggered","","31-07-2022 17:37:00","31-07-2022 19:20:00","01h 43min 00s",6180,"01h 43min 00s",6180,"OP Ended","Blocking OP|OP Ended","","Trip of cryo during dump --> pre-cycle
Perfectly predictable dump - had someone checked for the MPP checklist","","Requires review","Requires review","Not R2E related","","",0
706192,"LHC","Injector Complex » No Beam » PS","","31-07-2022 12:52:43","31-07-2022 12:56:02","03min 19s",199,"03min 19s",199,"OP Ended","Blocking OP|OP Ended","","Trip of all 10 MHz cavities","","Requires review","Reviewed","Not R2E related","","",0
706043,"LHC","Injector Complex » No Beam » SPS","","31-07-2022 12:30:31","31-07-2022 13:06:31","36min 00s",2160,"36min 00s",2160,"OP Ended","Blocking OP|OP Ended","","TT2 Extraction septum fault","","Requires review","Reviewed","Not R2E related","","",0
706100,"LHC","Injector Complex » No Beam » PS","","31-07-2022 11:32:09","31-07-2022 11:48:44","16min 35s",995,"16min 35s",995,"OP Ended","Blocking OP|OP Ended","","POPS tripped. Restart of POPS and 10 MHz cavities.","","Requires review","Reviewed","Not R2E related","","",0
705954,"LHC","Injector Complex » No Beam » PSB","","31-07-2022 07:47:45","31-07-2022 08:02:57","15min 12s",912,"15min 12s",912,"OP Ended","Blocking OP|OP Ended","PSBEJ.361_BSW_SC_MODULE_3","BE.BSW module 3 tripped, with high voltage alarm ","","Requires review","Reviewed","Not R2E related","","",0
705866,"LHC","Injector Complex » No Beam » PSB","","31-07-2022 07:44:34","31-07-2022 07:47:04","02min 30s",150,"02min 30s",150,"OP Ended","Blocking OP|OP Ended","PSBEJ.361_BSW_SC_MODULE_3","BE.BSW module 3 tripped, with high voltage alarm","","Requires review","Reviewed","Not R2E related","","",0
705793,"LHC","Injector Complex » No Beam » PSB","","31-07-2022 07:33:46","31-07-2022 07:41:40","07min 54s",474,"07min 54s",474,"OP Ended","Blocking OP|OP Ended","PSBEJ.361_BSW_SC_MODULE_3","BE.BSW Module 3 tripped with high voltage alarm","","Requires review","Reviewed","Not R2E related","","",0
777513,"LHC","Magnet circuits » Training Quench","","31-07-2022 07:25:27","31-07-2022 07:25:28","01s",1,"06h 54min 33s",24873,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
705747,"LHC","Cryogenics » Users » Quench","","31-07-2022 07:25:27","31-07-2022 14:20:00","06h 54min 33s",24873,"06h 54min 33s",24873,"OP Ended","Blocking OP|OP Ended","","Quench of RB.A34, MB.B12R3","","Requires review","Reviewed","Not R2E related",777513,"Magnet circuits » Training Quench",0
705530,"LHC","Injector Complex » No Beam » PS","","30-07-2022 09:11:09","30-07-2022 09:14:20","03min 11s",191,"03min 11s",191,"OP Ended","Blocking OP|OP Ended","PE.KFA71","","","Requires review","Reviewed","Not R2E related","","",0
705455,"LHC","Injector Complex » No Beam » LINAC4","","30-07-2022 08:42:36","30-07-2022 08:45:51","03min 15s",195,"03min 15s",195,"OP Ended","Blocking OP|OP Ended","RPZEA.400.L4L.NFH.014","Einzellens PC tripped and triggered interlock system.","","Requires review","Reviewed","Not R2E related","","",0
705635,"LHC","Magnet circuits » Training Quench","","30-07-2022 08:16:22","30-07-2022 10:30:30","02h 14min 08s",8048,"02h 14min 08s",8048,"OP Ended","Blocking OP|OP Ended","","R10.L8 quench","","Requires review","Reviewed","Not R2E related","","",0
777531,"LHC","Beam Losses","","30-07-2022 08:16:00","30-07-2022 08:16:01","01s",1,"09min 00s",540,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
777523,"LHC","Cryogenics » Users » Quench","","30-07-2022 08:16:00","30-07-2022 08:25:00","09min 00s",540,"09min 00s",540,"OP Ended","Blocking OP|OP Ended","","Quenchino in 10L8 during ramp up, inducing beam dump.","","Requires review","Reviewed","Not R2E related",777531,"Beam Losses",0
705592,"LHC","Beam Losses » Fast Losses (UFO)","","30-07-2022 06:46:00","30-07-2022 06:47:00","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","","UFO 22R6","","Requires review","Requires review","Not R2E related","","",0
705600,"LHC","Beam Losses » Fast Losses (UFO)","","30-07-2022 04:03:30","30-07-2022 04:04:00","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","","UFO 12R1","","Requires review","Requires review","Not R2E related","","",0
705608,"LHC","Beam Losses » Fast Losses (UFO)","","29-07-2022 21:40:39","29-07-2022 21:40:50","11s",11,"11s",11,"OP Ended","Blocking OP|OP Ended","","UFO 31L2","","Requires review","Requires review","Not R2E related","","",0
705316,"LHC","Injector Complex » No Beam » LINAC4","","29-07-2022 18:53:15","29-07-2022 18:55:18","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","RPZEA.400.L4L.NFH.014","EINZELLENS PC tripped and SIS interlocked beam.","","Requires review","Reviewed","Not R2E related","","",0
