"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
704682,"LHC","Injector Complex » No Beam » LINAC4","","29-07-2022 05:18:47","29-07-2022 05:28:13","09min 26s",566,"09min 26s",566,"OP Ended","Blocking OP|OP Ended","L4C.ACCDA.0768,L4C.ACCDA.0728,L4C.ACCDA.0748","CCDTL7 discharge in cavity. LLRF increased the klystron input power, the klystron provided up to 1.2 MW output power. This increased the klystron's HV impedance so that the modulator current slowly dropped. The modulator increased the HV slowly until it interlocked.","","Requires review","Reviewed","Not R2E related","","",0
706334,"LHC","Injector Complex » No Beam » LINAC4","","29-07-2022 00:34:20","29-07-2022 09:08:50","08h 34min 30s",30870,"08h 34min 30s",30870,"OP Ended","Non-Blocking OP|OP Ended","","The source was unstable: sometimes, the 2MHz amplifier's forward power halved while the reflected power raised significantly. The problem is not fully explained but after having increased gas injection cured.","","Requires review","Reviewed","Not R2E related","","",0
704577,"LHC","Beam Losses » Fast Losses (UFO)","","28-07-2022 18:58:47","28-07-2022 18:58:48","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 27L8","","Requires review","Requires review","Not R2E related","","",0
706580,"LHC","Injector Complex » No Beam » LINAC4","","28-07-2022 09:11:39","28-07-2022 20:08:24","10h 56min 45s",39405,"10h 56min 45s",39405,"OP Ended","Non-Blocking OP|OP Ended","","The source was unstable: sometimes, the 2MHz amplifier's forward power halved while the reflected power raised significantly.","","Requires review","Requires review","Not R2E related","","",0
704444,"LHC","Beam Losses » Fast Losses (UFO)","","27-07-2022 20:43:55","27-07-2022 20:43:56","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 31L2","","Requires review","Requires review","Not R2E related","","",0
704491,"LHC","Injector Complex » No Beam » SPS","","27-07-2022 19:59:09","27-07-2022 20:53:35","54min 26s",3266,"54min 26s",3266,"OP Ended","Blocking OP|OP Ended","","T2 TBIU","","Reviewed","Requires review","Not R2E related","","",0
704452,"LHC","Beam Losses » Other","","27-07-2022 17:25:51","27-07-2022 17:25:52","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","losses of B2 in IR7 when going in collisions","","Requires review","Requires review","Not R2E related","","",0
706477,"LHC","Injector Complex » No Beam » LINAC4","","27-07-2022 15:54:51","27-07-2022 20:11:04","04h 16min 13s",15373,"04h 16min 13s",15373,"OP Ended","Non-Blocking OP|OP Ended","","The source was unstable: sometimes, the 2MHz amplifier's forward power halved while the reflected power raised significantly.","","Requires review","Requires review","Not R2E related","","",0
705643,"LHC","Radio Frequency » Hardware","","27-07-2022 07:00:00","27-07-2022 15:00:00","08h 00min 00s",28800,"08h 00min 00s",28800,"OP Ended","Blocking OP|OP Ended","","L8B2 circulator intervention:
Two partially broken ferrites were found which had moved into the circulator and were touching the wall. After removing these ferrites the broken pieces were removed from the bottom of the circulator.
The circulator has been tested up to 300kW. 
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3598276
","","Requires review","Reviewed","Not R2E related","","",0
704049,"LHC","Experiments » ALICE","","27-07-2022 00:35:36","27-07-2022 01:45:15","01h 09min 39s",4179,"01h 09min 39s",4179,"OP Ended","Blocking OP|OP Ended","","Problems with injection handshake","","Requires review","Requires review","Not R2E related","","",0
702999,"LHC","Radio Frequency » Hardware","","26-07-2022 04:17:21","26-07-2022 08:00:00","03h 42min 39s",13359,"03h 42min 39s",13359,"OP Ended","Blocking OP|OP Ended","","L8B2 arc on the circulator interclok dumping 900b physics fill
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3597329","","Requires review","Reviewed","Not R2E related","","",0
702991,"LHC","Radio Frequency » Hardware","","26-07-2022 02:25:25","26-07-2022 03:23:59","58min 34s",3514,"58min 34s",3514,"OP Ended","Blocking OP|OP Ended","","L8B2 arc on the circulator interlock dumping beams at just the start of ramp
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3597286","","Requires review","Reviewed","Not R2E related","","",0
702983,"LHC","Radio Frequency » Hardware","","25-07-2022 23:46:42","26-07-2022 00:30:40","43min 58s",2638,"43min 58s",2638,"OP Ended","Blocking OP|OP Ended","","L8B2 arc on the circulator interlock
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3597217","","Requires review","Reviewed","Not R2E related","","",0
703411,"LHC","Cooling and Ventilation » Cooling » Primary water system","","25-07-2022 21:49:00","25-07-2022 23:00:00","01h 11min 00s",4260,"01h 11min 00s",4260,"OP Ended","Blocking OP|OP Ended","","LHCb spectrometer dipole trip due to issue with regulation of cooling towers in point 8","","Requires review","Reviewed","Not R2E related","","",0
703419,"LHC","Beam Losses » Other","","25-07-2022 17:32:00","25-07-2022 17:33:00","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","","Dump on RS08 due to issue with too low threshold","","Requires review","Requires review","Not R2E related","","",0
702872,"LHC","Radio Frequency » Hardware","","25-07-2022 15:41:03","25-07-2022 16:08:19","27min 16s",1636,"27min 16s",1636,"OP Ended","Blocking OP|OP Ended","","L8B2 arc on the circulator interlock; https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3596963","","Requires review","Reviewed","Not R2E related","","",0
703085,"LHC","Magnet circuits » Training Quench","","25-07-2022 13:19:20","25-07-2022 14:00:00","40min 40s",2440,"40min 40s",2440,"OP Ended","Blocking OP|OP Ended","","QPS trigger of RCS.A78B1. Per reported it looks like a real (training) quench.","","Requires review","Reviewed","Not R2E related","","",0
702330,"LHC","Beam Instrumentation » BLM","","25-07-2022 07:45:00","25-07-2022 08:12:46","27min 46s",1666,"27min 46s",1666,"OP Ended","Blocking OP|OP Ended","","BLM sanity checks failed and needed to be repeated multiple times","","Requires review","Requires review","Not R2E related","","",0
702094,"LHC","QPS » Controller","","24-07-2022 15:35:21","24-07-2022 20:00:36","04h 25min 15s",15915,"04h 25min 15s",15915,"OP Ended","Blocking OP|OP Ended","MQ.34R4","","","Requires review","Reviewed","Not R2E related","","",0
702020,"LHC","Power Converters","","24-07-2022 14:19:14","24-07-2022 15:27:02","01h 07min 48s",4068,"01h 07min 48s",4068,"OP Ended","Blocking OP|OP Ended","RPTK.SR4.RA437U1","RPTK.SR4.RA437U1 FGC is blocked in unconfigured state due to a problem with the configuration manager. LOGBOOK nrs ID:79134, 79159","","Requires review","Reviewed","Not R2E related","","",0
701935,"LHC","Injector Complex » No Beam » SPS","","23-07-2022 23:30:25","24-07-2022 14:18:59","14h 48min 34s",53314,"14h 48min 34s",53314,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
701715,"LHC","Radio Frequency » Other","","23-07-2022 10:13:45","23-07-2022 13:07:10","02h 53min 25s",10405,"02h 53min 25s",10405,"OP Ended","Blocking OP|OP Ended","","BIC interlock on RF Frequency

Recovery of LHC LLRF after electrical cut
- RF-b1 and RF-b2 interlocks:  https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3595926
- Adjusted clock levels for 20 MHz and 80 MHz in B1, 80 MHz in B2 in SR4
- Eventually, EiC managed to reset the BIC, not quite clear what was the source
- Oscillating cavity 2B2 whenever OTFB is closed; solved by an FPGA + CPU reset
  - https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3595968 and 3596031","","Requires review","Reviewed","Not R2E related","","",0
701612,"LHC","Other","","23-07-2022 02:02:00","23-07-2022 10:13:28","08h 11min 28s",29488,"08h 11min 28s",29488,"OP Ended","Blocking OP|OP Ended","","Electrical perturbation. Trips:
- RF (to Level 2)
- ALICE dipole, solenoid and compensators
- LHCb dipole
- both MKIs","","Requires review","Requires review","Not R2E related",710360,"Electrical Network » Distribution",0
710360,"LHC","Electrical Network » Distribution","","23-07-2022 02:02:00","23-07-2022 02:02:01","01s",1,"08h 11min 28s",29488,"OP Ended","Blocking OP|OP Ended","","electrical perturbation affecting several systems","","Requires review","Requires review","Not R2E related","","",1
701574,"LHC","QPS » Hardware","","23-07-2022 00:11:17","23-07-2022 00:55:53","44min 36s",2676,"44min 36s",2676,"OP Ended","Blocking OP|OP Ended","DQEMC.UA47.RCD.A45B2","Switches of RCD.A45B2 do not close, OK after QPS power cycle, multiple resets and a spurious delay after sending the command to close the switches","","Requires review","Reviewed","Not R2E related","","",0
714705,"LHC","Magnet circuits » Training Quench","","22-07-2022 21:19:35","22-07-2022 21:19:36","01s",1,"01h 40min 25s",6025,"OP Ended","Blocking OP|OP Ended","","Quench in 9R4","","Requires review","Requires review","Not R2E related","","",1
701566,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","22-07-2022 21:19:35","23-07-2022 00:20:00","03h 00min 25s",10825,"03h 00min 25s",10825,"OP Ended","Blocking OP|OP Ended","","Issue on QRLAB_10R4_CV910 valve positioner.","","Requires review","Reviewed","Not R2E related","","",0
701558,"LHC","Cryogenics » Users » Quench","","22-07-2022 21:19:35","22-07-2022 23:00:00","01h 40min 25s",6025,"01h 40min 25s",6025,"OP Ended","Blocking OP|OP Ended","","Quench in 9R4","","Requires review","Reviewed","Not R2E related",714705,"Magnet circuits » Training Quench",0
701549,"LHC","Magnet circuits » Training Quench","","22-07-2022 21:19:34","22-07-2022 21:19:35","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RQ10.L4","RQ10.L4 quench in stable beams","","Requires review","Requires review","Not R2E related","","",0
700517,"LHC","Beam Losses » Fast Losses (UFO)","","21-07-2022 23:00:00","21-07-2022 23:01:00","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","","UFO in 13R6","","Requires review","Requires review","Not R2E related","","",0
700533,"LHC","Radio Frequency » Hardware","","21-07-2022 20:18:00","21-07-2022 21:51:00","01h 33min 00s",5580,"01h 33min 00s",5580,"OP Ended","Blocking OP|OP Ended","","L8B2 - RF trip circulator arc detector towards arrival to flat top . 2nd faults due to using 96b without optimized half-detuning; solved by enabling full detuning 
https://be-op-logbook.web.cern.ch/elogbook-server/GET/showEventInLogbook/3594959","","Requires review","Reviewed","Not R2E related","","",0
700525,"LHC","Radio Frequency » Hardware","","21-07-2022 18:17:16","21-07-2022 18:55:00","37min 44s",2264,"37min 44s",2264,"OP Ended","Blocking OP|OP Ended","","L8B2 RF trip, circulator arc detector towards arrival to flat top: https://be-op-logbook.web.cern.ch/elogbook-server/GET/showEventInLogbook/3594904
1st of the two faults due to using 96b without optimized half-detuning;","","Requires review","Reviewed","Not R2E related","","",0
777494,"LHC","Cryogenics » Users » Quench","","21-07-2022 12:59:00","21-07-2022 13:01:00","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","","Quenchino in 10L8","","Requires review","Reviewed","Not R2E related",777502,"Beam Injection » Losses",0
777502,"LHC","Beam Injection » Losses","","21-07-2022 12:59:00","21-07-2022 12:59:01","01s",1,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
700624,"LHC","Radio Frequency » Other","","21-07-2022 06:30:00","21-07-2022 07:10:00","40min 00s",2400,"40min 00s",2400,"OP Ended","Blocking OP|OP Ended","","L4B2 RF trip, reset by operator without being able to diagnose cause 
https://be-op-logbook.web.cern.ch/elogbook-server/GET/showEventInLogbook/3594359","","Requires review","Reviewed","Not R2E related","","",0
702407,"LHC","Injector Complex » No Beam » LINAC4","","20-07-2022 23:26:14","20-07-2022 23:36:27","10min 13s",613,"10min 13s",613,"OP Ended","Blocking OP|OP Ended","RPZEF.400.L4P.AC.09","PIMS 9-10 over-current, probably provoked by the klystron.","","Requires review","Requires review","Not R2E related","","",0
700541,"LHC","Experiments » LHCb","","20-07-2022 18:03:07","20-07-2022 18:37:56","34min 49s",2089,"34min 49s",2089,"OP Ended","Blocking OP|OP Ended","","LHCb dipole trip","","Requires review","Requires review","Not R2E related","","",0
700638,"LHC","Beam Losses » Fast Losses (UFO)","","19-07-2022 22:19:55","19-07-2022 22:19:56","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO 17L2","","Requires review","Requires review","Not R2E related","","",0
699311,"LHC","Radio Frequency » Other","","19-07-2022 17:05:43","19-07-2022 17:05:45","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","","L5B1 RF trip, reset by operator without being able to diagnose cause 
https://be-op-logbook.web.cern.ch/elogbook-server/GET/showEventInLogbook/3593123","","Requires review","Reviewed","Not R2E related","","",0
702485,"LHC","Injector Complex » No Beam » PS","","19-07-2022 13:13:23","19-07-2022 15:08:07","01h 54min 44s",6884,"01h 54min 44s",6884,"OP Ended","Blocking OP|OP Ended","","C10-81 doesn't follow the programmed voltage.","","Requires review","Requires review","Not R2E related","","",0
700549,"LHC","Power Converters","","19-07-2022 07:01:30","19-07-2022 07:30:00","28min 30s",1710,"28min 30s",1710,"OP Ended","Blocking OP|OP Ended","RPMC.UL16.RBBCW.R1B2","RBBCW.R1B2 tripped when going to standby with beam in the machine: see logbook nr 79081","","Requires review","Reviewed","Not R2E related","","",0
698304,"LHC","Injector Complex » No Beam » SPS","","18-07-2022 23:00:50","19-07-2022 05:43:58","06h 43min 08s",24188,"06h 43min 08s",24188,"OP Ended","Blocking OP|OP Ended","","18kV transformator tripped","","Requires review","Requires review","Not R2E related","","",0
697461,"LHC","Access System » Controls","","18-07-2022 12:36:00","18-07-2022 14:20:47","01h 44min 47s",6287,"01h 44min 47s",6287,"OP Ended","Blocking OP|OP Ended","","SPS access system issue, SIS brought down S81 due to Phase 2 permit on TI8.","","Requires review","Requires review","Not R2E related","","",0
700558,"LHC","Radio Frequency » Hardware","","18-07-2022 09:18:33","18-07-2022 09:47:45","29min 12s",1752,"29min 12s",1752,"OP Ended","Blocking OP|OP Ended","","L3B2 RF line trip, arc in circulator or load,  reset without any action 
https://be-op-logbook.web.cern.ch/elogbook-server/GET/showEventInLogbook/3592054","","Requires review","Reviewed","Not R2E related","","",0
696946,"LHC","Injector Complex » No Beam » PS","","17-07-2022 21:24:07","17-07-2022 22:28:18","01h 04min 11s",3851,"01h 04min 11s",3851,"OP Ended","Blocking OP|OP Ended","","MBI","","Reviewed","Reviewed","Not R2E related","","",0
696413,"LHC","Power Converters","","16-07-2022 15:05:00","17-07-2022 12:30:23","21h 25min 23s",77123,"21h 25min 23s",77123,"OP Ended","Blocking OP|OP Ended","RPTK.SR4.RA47U3.R4","OP LOGBOOK:      
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3591293                                                             

EPC LOGBOOK:
ID:79064","","Reviewed","Reviewed","Not R2E related","","",0
697233,"LHC","Other","","15-07-2022 19:20:00","15-07-2022 21:18:00","01h 58min 00s",7080,"01h 58min 00s",7080,"OP Ended","Blocking OP|OP Ended","","AUG false alarm due to broken glass","","Reviewed","Requires review","Not R2E related","","",0
697225,"LHC","Cryogenics » Equipment » Production-Instrumentation","","15-07-2022 11:59:00","15-07-2022 19:10:00","07h 11min 00s",25860,"07h 11min 00s",25860,"OP Ended","Blocking OP|OP Ended","QSCB_6_7P670","Stop of oil pump made the cryoplant go to safe mode","","Reviewed","Reviewed","Not R2E related","","",0
695705,"LHC","LBDS » BETS","","14-07-2022 05:25:52","14-07-2022 11:26:19","06h 00min 27s",21627,"06h 00min 27s",21627,"OP Ended","Blocking OP|OP Ended","","Issue on BETS TCDQ B1 following changes performed yesterday during the access","","Reviewed","Reviewed","Not R2E related","","",0
697252,"LHC","Injector Complex » No Beam » SPS","","13-07-2022 08:02:00","13-07-2022 17:41:12","09h 39min 12s",34752,"09h 39min 12s",34752,"OP Ended","Blocking OP|OP Ended","","Transfo changed in the SPS: RMT125-3/A3","","Reviewed","Requires review","Not R2E related","","",0
697241,"LHC","Beam Losses » Fast Losses (UFO)","","13-07-2022 06:20:17","13-07-2022 06:20:18","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","UFO in 12R1","","Reviewed","Requires review","Not R2E related","","",0
695125,"LHC","Radio Frequency » Hardware","","12-07-2022 19:40:40","12-07-2022 23:05:00","03h 24min 20s",12260,"03h 24min 20s",12260,"OP Ended","Blocking OP|OP Ended","cfv-ux45-acsc1b1t","L1B1 Tuner Control LLRF module needed to be exchanged
- LLRF module failure
Initially, also the FGCs for the entire M1B1 were down
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3588884
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3588929","","Reviewed","Reviewed","Not R2E related","","",0
694934,"LHC","Magnet circuits » Training Quench","","12-07-2022 10:16:55","12-07-2022 10:16:56","01s",1,"10h 43min 05s",38585,"OP Ended","Blocking OP|OP Ended","","Training quench sector 23","","Reviewed","Requires review","Not R2E related","","",1
694952,"LHC","Cryogenics » Users » Quench","","12-07-2022 10:16:55","12-07-2022 21:00:00","10h 43min 05s",38585,"10h 43min 05s",38585,"OP Ended","Blocking OP|OP Ended","","Cryo recovery quench S23","","Reviewed","Reviewed","Not R2E related",694934,"Magnet circuits » Training Quench",0
694944,"LHC","Radio Frequency » Other","","11-07-2022 17:01:38","11-07-2022 17:01:39","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Line 4B2 a spurious trip
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3588104","","Reviewed","Reviewed","Not R2E related","","",0
694419,"LHC","Beam Losses » Fast Losses (UFO)","","11-07-2022 02:21:40","11-07-2022 02:21:41","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
694411,"LHC","Collimation » Controls","","11-07-2022 00:56:00","11-07-2022 01:25:10","29min 10s",1750,"29min 10s",1750,"OP Ended","Blocking OP|OP Ended","","Beta* interlock due to '0' value beta*.","","Requires review","Requires review","Not R2E related","","",0
694427,"LHC","Beam Losses » Fast Losses (UFO)","","10-07-2022 12:15:26","10-07-2022 12:15:27","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
694443,"LHC","Beam Instrumentation » BBQ","","10-07-2022 10:27:00","10-07-2022 10:27:01","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Beam lost during start of ramp due to ppor tune signal","","Requires review","Requires review","Not R2E related","","",0
693248,"LHC","Injector Complex » No Beam » PS","","09-07-2022 09:50:00","09-07-2022 10:50:00","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Blocking OP|OP Ended","","No beam from PS, injection kicker problem","","Requires review","Reviewed","Not R2E related","","",0
692966,"LHC","Injector Complex » No Beam » SPS","","08-07-2022 19:20:00","08-07-2022 20:51:39","01h 31min 39s",5499,"01h 31min 39s",5499,"OP Ended","Non-Blocking OP|OP Ended","","Main SPS power supply problem","","Requires review","Requires review","Not R2E related","","",0
694454,"LHC","Cryogenics » Users » Quench","","06-07-2022 14:15:01","06-07-2022 23:50:36","09h 35min 35s",34535,"09h 35min 35s",34535,"OP Ended","Blocking OP|OP Ended","","Quenches of RB.A56 and RB.A81","","Requires review","Reviewed","Not R2E related",691999,"Magnet circuits » Training Quench",0
691999,"LHC","Magnet circuits » Training Quench","","06-07-2022 14:15:00","06-07-2022 14:15:01","01s",1,"09h 35min 36s",34536,"OP Ended","Blocking OP|OP Ended","","Training quench of RB.A56 and RB.A81 (15 mins later)","","Requires review","Requires review","Not R2E related","","",1
694435,"LHC","Cryogenics » Users » Quench","","05-07-2022 06:58:25","05-07-2022 14:55:05","07h 56min 40s",28600,"07h 56min 40s",28600,"OP Ended","Blocking OP|OP Ended","","Quench in S56","","Requires review","Reviewed","Not R2E related",691145,"Magnet circuits » Training Quench",0
691145,"LHC","Magnet circuits » Training Quench","","05-07-2022 06:58:24","05-07-2022 06:58:25","01s",1,"07h 56min 41s",28601,"OP Ended","Blocking OP|OP Ended","RPTE.UA63.RB.A56","","","Requires review","Requires review","Not R2E related","","",1
691097,"LHC","Experiments » ATLAS","","05-07-2022 04:45:00","05-07-2022 05:13:14","28min 14s",1694,"28min 14s",1694,"OP Ended","Blocking OP|OP Ended","","no injection handshake, pixel detector problem","","Requires review","Requires review","Not R2E related","","",0
690697,"LHC","Injector Complex » No Beam » SPS","","04-07-2022 12:30:52","04-07-2022 13:02:27","31min 35s",1895,"31min 35s",1895,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
690619,"LHC","Injector Complex » No Beam » PS","","04-07-2022 09:00:29","04-07-2022 12:15:06","03h 14min 37s",11677,"03h 14min 37s",11677,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Reviewed","Not R2E related","","",0
690325,"LHC","Injector Complex » No Beam » PSB","","04-07-2022 00:20:57","04-07-2022 09:00:54","08h 39min 57s",31197,"08h 39min 57s",31197,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
690105,"LHC","Injector Complex » No Beam » PSB","","03-07-2022 18:12:04","03-07-2022 23:50:55","05h 38min 51s",20331,"05h 38min 51s",20331,"OP Ended","Blocking OP|OP Ended","","electrical glitch in PSB","","Requires review","Requires review","Not R2E related","","",0
689546,"LHC","Injector Complex » No Beam » PS","","02-07-2022 16:54:00","02-07-2022 19:00:01","02h 06min 01s",7561,"02h 06min 01s",7561,"OP Ended","Blocking OP|OP Ended","RPAFB.269.F16.RBHZ378","fault on F16.BHZ378","","Requires review","Requires review","Not R2E related","","",0
688349,"LHC","Injector Complex » No Beam » PSB","","01-07-2022 03:45:04","01-07-2022 04:24:00","38min 56s",2336,"38min 56s",2336,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
688117,"LHC","Injector Complex » No Beam » PSB","","30-06-2022 20:00:00","30-06-2022 23:10:00","03h 10min 00s",11400,"03h 10min 00s",11400,"OP Ended","Blocking OP|OP Ended","","No beam from injectors after Meyrin network intervention","","Requires review","Requires review","Not R2E related","","",0
688103,"LHC","Power Converters","","30-06-2022 17:00:00","30-06-2022 19:50:00","02h 50min 00s",10200,"02h 50min 00s",10200,"OP Ended","Blocking OP|OP Ended","RPMBB.UA87.RCBXV2.R8","RCBXV2.R8 water fault
EPC logbook 78914","water fault","Requires review","Reviewed","Not R2E related","","",0
686462,"LHC","Injector Complex » No Beam » SPS","","28-06-2022 10:30:17","28-06-2022 12:46:37","02h 16min 20s",8180,"02h 16min 20s",8180,"OP Ended","Blocking OP|OP Ended","","ZS then mains","","Reviewed","Requires review","Not R2E related","","",0
686091,"LHC","Injector Complex » Beam in Set-up » SPS","","28-06-2022 00:15:31","28-06-2022 01:45:04","01h 29min 33s",5373,"01h 29min 33s",5373,"OP Ended","Blocking OP|OP Ended","","SPS main PS fault","","Reviewed","Requires review","Not R2E related","","",0
685625,"LHC","Experiments » ALICE","","27-06-2022 06:20:00","27-06-2022 07:00:00","40min 00s",2400,"40min 00s",2400,"OP Ended","Blocking OP|OP Ended","","Slow injection handshake","","Reviewed","Requires review","Not R2E related","","",0
685816,"LHC","Experiments » ALFA","","24-06-2022 23:10:04","25-06-2022 01:26:04","02h 16min 00s",8160,"02h 16min 00s",8160,"OP Ended","Blocking OP|OP Ended","","updated limits for AFP: got dumped because outer limit of one pot was left smaller than the actual parking position","","Reviewed","Requires review","Not R2E related","","",0
685832,"LHC","Electrical Network » Compensator","","24-06-2022 15:07:03","24-06-2022 16:40:03","01h 33min 00s",5580,"01h 33min 00s",5580,"OP Ended","Blocking OP|OP Ended","","Restart of Static Var Compensator (SVC) at point 8. Tripped circuits in sector 78 and 81 when restarting. Pre-cycle needed","","Reviewed","Reviewed","Not R2E related","","",0
685824,"LHC","Operation » Operational error","","24-06-2022 01:24:44","24-06-2022 03:24:44","02h 00min 00s",7200,"02h 00min 00s",7200,"OP Ended","Blocking OP|OP Ended","","SBF forced by mistake while injecting nominals","","Reviewed","Requires review","Not R2E related","","",0
684290,"LHC","Injector Complex » No Beam » SPS","","23-06-2022 18:30:00","23-06-2022 22:15:00","03h 45min 00s",13500,"03h 45min 00s",13500,"OP Ended","Blocking OP|OP Ended","MBI.81607","TI8 MBI.81607 earth switch problem, can not inject Beam 2","","Reviewed","Requires review","Not R2E related",684300,"Power Converters » Auxiliary PC",0
685808,"LHC","QPS » Hardware","","23-06-2022 17:01:13","23-06-2022 17:22:13","21min 00s",1260,"21min 00s",1260,"OP Ended","Blocking OP|OP Ended","","There is a problem in the EE system of RB.A23 after the opening following the heater induced quench. Access to UA27 is required","","Reviewed","Reviewed","Not R2E related","","",0
777485,"LHC","Beam Injection » Losses","","23-06-2022 15:30:00","23-06-2022 15:30:01","01s",1,"09min 00s",540,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
777477,"LHC","Cryogenics » Users » Quench","","23-06-2022 15:30:00","23-06-2022 15:39:00","09min 00s",540,"09min 00s",540,"OP Ended","Blocking OP|OP Ended","","Quenchino in Q9R8, S81, again.
","","Requires review","Reviewed","Not R2E related",777485,"Beam Injection » Losses",0
685800,"LHC","LBDS » MKBVG","","23-06-2022 08:36:59","23-06-2022 15:57:59","07h 21min 00s",26460,"07h 21min 00s",26460,"OP Ended","Blocking OP|OP Ended","","Updates of BETS tables for reduced voltage settings","","Reviewed","Reviewed","Not R2E related","","",0
685768,"LHC","Power Converters","","23-06-2022 05:57:51","23-06-2022 06:15:51","18min 00s",1080,"18min 00s",1080,"OP Ended","Blocking OP|OP Ended","","RQ4.LR7 tripped","","Reviewed","Requires review","Not R2E related","","",0
685792,"LHC","QPS » Controller","","23-06-2022 03:27:38","23-06-2022 04:10:38","43min 00s",2580,"43min 00s",2580,"OP Ended","Blocking OP|OP Ended","","quench heaters of MB.A9R8 do not charge above 900V and QPS not OK, calling piquet
reset of SPI bus of MB.C27L1 and MC.A30L1 gave back QPS OK","","Reviewed","Reviewed","Not R2E related","","",0
777465,"LHC","Cryogenics » Users » Quench","","23-06-2022 02:59:00","23-06-2022 03:10:00","11min 00s",660,"11min 00s",660,"OP Ended","Blocking OP|OP Ended","","Quenchino in Q9R8, S81, again.
","","Requires review","Reviewed","Not R2E related",685784,"Beam Injection » Losses",0
685784,"LHC","Beam Injection » Losses","","23-06-2022 02:57:01","23-06-2022 05:04:01","02h 07min 00s",7620,"02h 07min 00s",7620,"OP Ended","Blocking OP|OP Ended","","Quench during 12b injection after reverting of SPS settings.. quench in MB.A9R8","","Reviewed","Requires review","Not R2E related","","",1
685776,"LHC","Beam Injection » Losses","","23-06-2022 00:21:11","23-06-2022 06:28:11","06h 07min 00s",22020,"06h 07min 00s",22020,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
685760,"LHC","Power Converters","","22-06-2022 23:44:35","23-06-2022 00:04:35","20min 00s",1200,"20min 00s",1200,"OP Ended","Blocking OP|OP Ended","","RQ4.LR7 tripped (short pre-cycle of this circuit only)","","Reviewed","Requires review","Not R2E related","","",0
686473,"LHC","QPS » Controller","","22-06-2022 21:08:59","22-06-2022 21:35:59","27min 00s",1620,"27min 00s",1620,"OP Ended","Blocking OP|OP Ended","","trip of several circuits due to thunderstorm","","Reviewed","Reviewed","Not R2E related",685751,"Electrical Network » Distribution » 400 V",0
685751,"LHC","Electrical Network » Distribution » 400 V","","22-06-2022 21:08:54","22-06-2022 21:09:00","06s",6,"27min 05s",1625,"OP Ended","Blocking OP|OP Ended","","Thunderstorm caused RQ10 tripped - in 4 sectors at the same time!
Also RQ9.L8. No perturbation recorded by TI","","Reviewed","Reviewed","Not R2E related","","",1
685743,"LHC","Power Converters","","22-06-2022 20:23:40","22-06-2022 22:40:40","02h 17min 00s",8220,"02h 17min 00s",8220,"OP Ended","Blocking OP|OP Ended","","Free wheel diode fault of RQF.A81 PC","","Reviewed","Requires review","Not R2E related","","",0
685735,"LHC","Injector Complex » No Beam » SPS","","22-06-2022 16:08:37","22-06-2022 18:22:37","02h 14min 00s",8040,"02h 14min 00s",8040,"OP Ended","Blocking OP|OP Ended","","Problem with magnet MBIAH.87850 in TI8 on the LHC side","","Reviewed","Requires review","Not R2E related","","",0
685727,"LHC","QPS » Hardware","","22-06-2022 14:51:16","22-06-2022 19:00:16","04h 09min 00s",14940,"04h 09min 00s",14940,"OP Ended","Blocking OP|OP Ended","","Switches on RQF.A81 opened as soon as we closed them (we tried twice)","","Reviewed","Reviewed","Not R2E related","","",0
777456,"LHC","Cryogenics » Users » Quench","","22-06-2022 13:01:00","22-06-2022 13:09:00","08min 00s",480,"08min 00s",480,"OP Ended","Blocking OP|OP Ended","","Quenchino in Q9R8, S81.","","Requires review","Reviewed","Not R2E related",685719,"Beam Injection » Losses",0
685719,"LHC","Beam Injection » Losses","","22-06-2022 12:59:35","22-06-2022 14:51:55","01h 52min 20s",6740,"01h 52min 20s",6740,"OP Ended","Blocking OP|OP Ended","","Injection of 12b; Up to ~5mm oscillations in TI8 after SPS orbit flattining with extraction bumpers. Big losses in the TL & injection region. Quench of RB.A81 (MB.A9R8).","","Reviewed","Requires review","Not R2E related","","",1
685711,"LHC","Transverse Damper » Controls","","22-06-2022 12:20:10","22-06-2022 12:35:10","15min 00s",900,"15min 00s",900,"OP Ended","Blocking OP|OP Ended","","Dumped by interlock BPMs when switching on the abort gap cleaning in B2 that was acting also on the first bunches of the 12b train","","Reviewed","Requires review","Not R2E related","","",0
683699,"LHC","Injector Complex » No Beam » PS","","22-06-2022 08:50:26","22-06-2022 09:35:58","45min 32s",2732,"45min 32s",2732,"OP Ended","Blocking OP|OP Ended","","PS extraction problem","","Reviewed","Requires review","Not R2E related","","",0
683280,"LHC","LBDS","","21-06-2022 05:57:05","21-06-2022 06:43:07","46min 02s",2762,"46min 02s",2762,"OP Ended","Blocking OP|OP Ended","","LBDS kicker B1 is faulty","","Reviewed","Reviewed","Not R2E related","","",0
683205,"LHC","Vacuum » Controls","","21-06-2022 03:31:11","21-06-2022 05:31:48","02h 00min 37s",7237,"02h 00min 37s",7237,"OP Ended","Blocking OP|OP Ended","HCVRGPT300-PF000313","Valves couldn't open after they have been closed for access this afternoon.
Precycle needed only for the EIS","","Reviewed","Requires review","Not R2E related","","",0
683197,"LHC","LBDS » MKBHG","","20-06-2022 14:00:15","21-06-2022 02:30:03","12h 29min 48s",44988,"12h 29min 48s",44988,"OP Ended","Blocking OP|OP Ended","","MKB reconditioning avec a spark","","Reviewed","Reviewed","Not R2E related","","",0
682789,"LHC","Beam Instrumentation » BLM","","20-06-2022 07:15:00","20-06-2022 07:45:29","30min 29s",1829,"30min 29s",1829,"OP Ended","Blocking OP|OP Ended","","BLM sanity checks failing repeatedly on crate SR1.R","","Requires review","Reviewed","Not R2E related","","",0
682758,"LHC","Injector Complex » No Beam » SPS","","20-06-2022 01:35:44","20-06-2022 08:00:12","06h 24min 28s",23068,"06h 24min 28s",23068,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","","Water leak in SPS cavity1 power amplifiers","","Requires review","Requires review","Not R2E related",682745,"Radio Frequency » Hardware",0
682723,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","19-06-2022 20:44:13","19-06-2022 20:50:51","06min 38s",398,"06min 38s",398,"OP Ended","Blocking OP|OP Ended","DABA01_07R1_TT893","DABA01_07R1_TT893 failed on DFBAB in S12.","","Requires review","Reviewed","Not R2E related","","",0
682706,"LHC","LBDS » MKBHG","","19-06-2022 18:40:31","19-06-2022 19:05:31","25min 00s",1500,"25min 00s",1500,"OP Ended","Blocking OP|OP Ended","","MKB spark","","Requires review","Reviewed","Not R2E related","","",0
681549,"LHC","Cryogenics » Equipment » Production-1.8K","","16-06-2022 08:46:35","16-06-2022 17:40:24","08h 53min 49s",32029,"08h 53min 49s",32029,"OP Ended","Blocking OP|OP Ended","cryo.P4_18k.QURCA_4_CB18","Stop & Go QURCA-4 for inlet filter F240 regeneration.","","Requires review","Reviewed","Not R2E related","","",0
681465,"LHC","Injector Complex » No Beam » SPS","","15-06-2022 13:00:31","15-06-2022 17:00:57","04h 00min 26s",14426,"04h 00min 26s",14426,"OP Ended","Blocking OP|OP Ended","","SPS access for ZS ion traps","","Requires review","Requires review","Not R2E related",682237,"Extraction Systems » Septa » North Extraction",0
681091,"LHC","Injector Complex » No Beam » LINAC4","","14-06-2022 01:35:00","14-06-2022 05:10:39","03h 35min 39s",12939,"03h 35min 39s",12939,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","","Non blocking period in the shadow of EPC intervention in LHC and precycle","","Requires review","Requires review","Not R2E related","","",0
680788,"LHC","Injector Complex » No Beam » PS","","13-06-2022 18:34:00","13-06-2022 19:53:00","01h 19min 00s",4740,"01h 19min 00s",4740,"OP Ended","Blocking OP|OP Ended","","no beam from PS, RF issue","","Requires review","Requires review","Not R2E related","","",0
680744,"LHC","Experiments » ALICE","","13-06-2022 17:00:00","13-06-2022 17:34:55","34min 55s",2095,"34min 55s",2095,"OP Ended","Blocking OP|OP Ended","","extra time after agreed access","","Requires review","Requires review","Not R2E related","","",0
681037,"LHC","Power Converters","","13-06-2022 16:00:00","14-06-2022 02:36:38","10h 36min 38s",38198,"10h 36min 38s",38198,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","RPMBD.RR73.ROD.A67B2","ROD.A67B2: connector of the igbt pre-charge on power module B was not correctly plugged.
EPC logbook ID:78827","","Requires review","Reviewed","Not R2E related",682838,"Power Converters",0
680538,"LHC","QPS » Hardware","","13-06-2022 03:30:15","13-06-2022 08:30:01","04h 59min 46s",17986,"04h 59min 46s",17986,"OP Ended","Blocking OP|OP Ended","","MPE piquet called for intervention, no problems could be found during the investigation. Problem solved by EPC.","","Reviewed","Reviewed","Not R2E related",682838,"Power Converters",0
682838,"LHC","Power Converters","","13-06-2022 03:30:00","13-06-2022 03:30:01","01s",1,"15h 36min 25s",56185,"OP Ended","Blocking OP|OP Ended","RPMBD.RR73.ROD.A67B2","MPE piquet called for intervention, no problems could be found. Problem solved by EPC.","","Requires review","Requires review","Not R2E related","","",2
679961,"LHC","Injector Complex » No Beam » LINAC4","","11-06-2022 20:45:00","11-06-2022 21:37:18","52min 18s",3138,"52min 18s",3138,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
679808,"LHC","Experiments » ATLAS","","11-06-2022 07:40:00","11-06-2022 09:00:00","01h 20min 00s",4800,"01h 20min 00s",4800,"OP Ended","Blocking OP|OP Ended","","ATLAS RPC Access - Extra time after rampdown/preparation finished.","","Reviewed","Requires review","Not R2E related","","",0
679266,"LHC","Injector Complex » No Beam » LINAC4","","10-06-2022 03:54:29","10-06-2022 12:21:28","08h 26min 59s",30419,"08h 26min 59s",30419,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
678803,"LHC","QPS » Controller","","08-06-2022 20:59:51","09-06-2022 03:00:31","06h 00min 40s",21640,"06h 00min 40s",21640,"OP Ended","Blocking OP|OP Ended","DQGPU.I=UA67","Internal failure of AC-DC switch mode type power supply affecting as well the 230 V input filter of the protection unit. The fault caused a circuit power abort and the loss of communication with the crate.

Note: this intervention did not require RP as not requiring access to the tunnel.","","Reviewed","Reviewed","Not R2E related","","",0
678812,"LHC","Injector Complex » No Beam » LINAC4","","08-06-2022 20:20:40","09-06-2022 12:12:36","15h 51min 56s",57116,"15h 51min 56s",57116,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
777439,"LHC","Cryogenics » Users » Quench","","07-06-2022 18:39:00","08-06-2022 03:04:00","08h 25min 00s",30300,"08h 25min 00s",30300,"OP Ended","Blocking OP|OP Ended","","Quench in Q26L3","","Requires review","Reviewed","Not R2E related",777447,"Magnet circuits » Training Quench",0
777447,"LHC","Magnet circuits » Training Quench","","07-06-2022 18:39:00","07-06-2022 18:39:01","01s",1,"08h 25min 00s",30300,"OP Ended","Blocking OP|OP Ended","","Quench in Q26L3.","","Requires review","Requires review","Not R2E related","","",1
777430,"LHC","Magnet circuits » Training Quench","","07-06-2022 10:37:00","07-06-2022 10:37:01","01s",1,"07h 39min 00s",27540,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",1
777422,"LHC","Cryogenics » Users » Quench","","07-06-2022 10:37:00","07-06-2022 18:16:00","07h 39min 00s",27540,"07h 39min 00s",27540,"OP Ended","Blocking OP|OP Ended","","Quench in Q8L3.
","","Requires review","Reviewed","Not R2E related",777430,"Magnet circuits » Training Quench",0
677467,"LHC","Radio Frequency » Hardware","","06-06-2022 13:30:00","08-06-2022 07:00:43","1d 17h 30min 43s",149443,"1d 17h 30min 43s",149443,"OP Ended","Blocking OP|OP Ended","","All ACS modules - reconditioning  after the cryo lost in pt.4 including the replacement of the broken blower of 7B2 FPC
https://logbook.cern.ch/elogbook-server/GET/showEventInLogbook/3562462","","Reviewed","Reviewed","Not R2E related",677474,"Cryogenics » Users » Quench",0
677474,"LHC","Cryogenics » Users » Quench","","06-06-2022 13:00:00","07-06-2022 04:30:00","15h 30min 00s",55800,"1d 18h 00min 43s",151243,"OP Ended","Blocking OP|OP Ended","","Quench in 15R2","","Reviewed","Reviewed","Not R2E related",710412,"Magnet circuits » Training Quench",1
710412,"LHC","Magnet circuits » Training Quench","","06-06-2022 13:00:00","06-06-2022 13:00:01","01s",1,"1d 18h 00min 43s",151243,"OP Ended","Blocking OP|OP Ended","","Training quench of sector 23","","Reviewed","Requires review","Not R2E related","","",1
676076,"LHC","Injector Complex","","02-06-2022 20:30:42","03-06-2022 00:10:34","03h 39min 52s",13192,"03h 39min 52s",13192,"OP Ended","Blocking OP|OP Ended","","Beam stoppers in the chamber. Problem later with the PS injection septum","","Reviewed","Reviewed","Not R2E related","","",0
675565,"LHC","Injector Complex » No Beam » LINAC4","","02-06-2022 01:40:41","02-06-2022 02:57:08","01h 16min 27s",4587,"01h 16min 27s",4587,"OP Ended","Blocking OP|OP Ended","L4P.PIMS0506","no beam from LINAC4","","Reviewed","Reviewed","Not R2E related","","",0
675121,"LHC","Injector Complex » No Beam » PSB","","01-06-2022 01:20:40","01-06-2022 01:30:04","09min 24s",564,"09min 24s",564,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
777413,"LHC","Magnet circuits » Training Quench","","30-05-2022 00:00:00","30-05-2022 00:00:01","01s",1,"12h 47min 00s",46020,"OP Ended","Blocking OP|OP Ended","","Q32R2","","Requires review","Requires review","Not R2E related","","",1
672169,"LHC","Cryogenics » Users » Quench","","30-05-2022 00:00:00","30-05-2022 12:47:00","12h 47min 00s",46020,"12h 47min 00s",46020,"OP Ended","Blocking OP|OP Ended","RB.A23","Quench of RB.A23 (9 dipoles, 2 quads around cell 33R3) during nominal ramp. No losses.","","Reviewed","Reviewed","Not R2E related",777413,"Magnet circuits » Training Quench",0
671866,"LHC","Power Converters","","28-05-2022 19:18:10","28-05-2022 22:50:00","03h 31min 50s",12710,"03h 31min 50s",12710,"OP Ended","Blocking OP|OP Ended","RPTM.SR6.RMSD.LR6B2","Converter trips on U CAPA OVER RIPPLE fault, an analog protection board is replaced but the problem is later found to be due to a badly tightened PTC board. EPC logbook ID: 78741","","Reviewed","Reviewed","Not R2E related","","",0
777391,"LHC","Beam Losses","","27-05-2022 16:37:00","27-05-2022 16:37:01","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","","Quenchino in 12L7","","Requires review","Requires review","Not R2E related","","",0
777399,"LHC","Cryogenics » Users » Quench","","27-05-2022 16:37:00","27-05-2022 16:50:00","13min 00s",780,"13min 00s",780,"OP Ended","Blocking OP|OP Ended","","Quench 12L7. TT max = 3.3 K. PT821 max = 1.5 bar.
","","Requires review","Reviewed","Not R2E related",672379,"Beam Injection » Losses",0
672379,"LHC","Beam Injection » Losses","","27-05-2022 16:30:03","27-05-2022 18:00:00","01h 29min 57s",5397,"01h 29min 57s",5397,"OP Ended","Blocking OP|OP Ended","","RB12L7 quenchino during 60 deg optics commissioning","","Reviewed","Requires review","Not R2E related","","",1
669738,"LHC","LBDS » SCSS","","26-05-2022 09:00:28","26-05-2022 10:46:24","01h 45min 56s",6356,"01h 45min 56s",6356,"OP Ended","Blocking OP|OP Ended","","Issue started with XPOC then kicker issue on B1","","Reviewed","Reviewed","Not R2E related","","",0
668949,"LHC","QPS » Hardware","","24-05-2022 04:34:23","24-05-2022 07:00:08","02h 25min 45s",8745,"02h 25min 45s",8745,"OP Ended","Blocking OP|OP Ended","","QPS problem not allowing to close the switches","","Reviewed","Reviewed","Not R2E related","","",0
668558,"LHC","Injector Complex » No Beam » PS","","23-05-2022 12:20:00","23-05-2022 12:58:32","38min 32s",2312,"38min 32s",2312,"OP Ended","Blocking OP|OP Ended","","PS Kicker Problem, no beam","","Reviewed","Reviewed","Not R2E related","","",0
667934,"LHC","Injector Complex » No Beam » SPS","","22-05-2022 20:00:15","23-05-2022 00:15:00","04h 14min 45s",15285,"04h 14min 45s",15285,"OP Ended","Blocking OP|OP Ended","RQIF.80400.01","","","Requires review","Requires review","Not R2E related","","",0
666623,"LHC","Injector Complex » No Beam » PS","","20-05-2022 18:20:23","20-05-2022 20:52:25","02h 32min 02s",9122,"02h 32min 02s",9122,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
777374,"LHC","Magnet circuits » Training Quench","","18-05-2022 12:32:00","18-05-2022 12:32:01","01s",1,"41min 00s",2460,"OP Ended","Blocking OP|OP Ended","","quench Q9L2","","Requires review","Requires review","Not R2E related","","",1
777382,"LHC","Cryogenics » Users » Quench","","18-05-2022 12:32:00","18-05-2022 13:13:00","41min 00s",2460,"41min 00s",2460,"OP Ended","Blocking OP|OP Ended","","Quench in Q9L2 during beam squeeze. TTmax 5.73 K, PTmax 3.16 bar abs.","","Requires review","Requires review","Not R2E related",777374,"Magnet circuits » Training Quench",0
664864,"LHC","Injector Complex » Beam in Set-up » SPS","","18-05-2022 08:30:00","18-05-2022 09:54:56","01h 24min 56s",5096,"01h 24min 56s",5096,"OP Ended","Blocking OP|OP Ended","","Blocking B1","","Requires review","Requires review","Not R2E related","","",0
664794,"LHC","Experiments » ALICE","","18-05-2022 05:50:50","18-05-2022 08:20:52","02h 30min 02s",9002,"02h 30min 02s",9002,"OP Ended","Blocking OP|OP Ended","","Alice unable to give the injection permit, faulty card, HW interlock cleared by unplugging it.Experts still investigating","","Requires review","Requires review","Not R2E related","","",0
664737,"LHC","Beam Instrumentation » BLM","","18-05-2022 04:39:03","18-05-2022 05:26:35","47min 32s",2852,"47min 32s",2852,"OP Ended","Blocking OP|OP Ended","","BLM sanity check fails for crates in SR8","","Requires review","Requires review","Not R2E related","","",0
664717,"LHC","LBDS » MKDG","","18-05-2022 02:00:35","18-05-2022 02:55:03","54min 28s",3268,"54min 28s",3268,"OP Ended","Blocking OP|OP Ended","","MKD status both B1 and B2 is faulty","","Requires review","Reviewed","Not R2E related","","",0
664680,"LHC","Power Converters","","18-05-2022 01:16:45","18-05-2022 03:50:06","02h 33min 21s",9201,"02h 33min 21s",9201,"OP Ended","Blocking OP|OP Ended","RB.A12","BRIDGE A FWT OVER TEMPERATURE: later identified as bad contact at the level of a thermoswitch and damaged cable, probably during intervention on the water cooling plates consolidation. EPC logbook ID: 78666","","Requires review","Reviewed","Not R2E related","","",0
664669,"LHC","Injector Complex » No Beam » PS","","18-05-2022 00:48:58","18-05-2022 01:26:29","37min 31s",2251,"37min 31s",2251,"OP Ended","Blocking OP|OP Ended","","Injection kicker in PS down","","Requires review","Requires review","Not R2E related","","",0
664592,"LHC","Power Converters","","17-05-2022 19:35:01","17-05-2022 22:50:16","03h 15min 15s",11715,"03h 15min 15s",11715,"OP Ended","Blocking OP|OP Ended","RB.A12","Power converter overtemperature","","Requires review","Reviewed","Not R2E related","","",0
661831,"LHC","Experiments » LHCb","","10-05-2022 07:00:18","17-05-2022 17:23:00","7d 10h 22min 42s",642162,"7d 10h 22min 42s",642162,"OP Ended","Blocking OP|OP Ended","VELO.1L8.X","Velo installation in LHCb","","Requires review","Requires review","Not R2E related","","",0
660792,"LHC","Power Converters","","06-05-2022 23:30:00","07-05-2022 01:50:00","02h 20min 00s",8400,"02h 20min 00s",8400,"OP Ended","Blocking OP|OP Ended","RPTE.UA23.RB.A12","RB.A12 tripped with BRIDGE A FWT OVER TEMPERATUR","","Requires review","Requires review","Not R2E related","","",0
660783,"LHC","Power Converters","","06-05-2022 16:15:17","06-05-2022 21:10:46","04h 55min 29s",17729,"04h 55min 29s",17729,"OP Ended","Blocking OP|OP Ended","RPTE.UA23.RB.A12","The thermistor in charge of supervise the temperature of the leg A freewheeling thyristor is creating false faults due to bad contact. EPC logbook ID 78566","","Requires review","Reviewed","Not R2E related","","",0
660655,"LHC","Injector Complex » No Beam » SPS","","04-05-2022 20:30:00","06-05-2022 12:22:17","1d 15h 52min 17s",143537,"1d 15h 52min 17s",143537,"OP Ended","Blocking OP|OP Ended","","SPS ring dipole short circuit","","Requires review","Requires review","Not R2E related","","",0
660465,"LHC","QPS » Hardware","","04-05-2022 01:45:00","04-05-2022 06:00:35","04h 15min 35s",15335,"04h 15min 35s",15335,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Reviewed","Not R2E related","","",0
660457,"LHC","LBDS » Other","","03-05-2022 22:40:39","04-05-2022 01:30:25","02h 49min 46s",10186,"02h 49min 46s",10186,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Reviewed","Not R2E related","","",0
660091,"LHC","Injector Complex » No Beam » SPS","","02-05-2022 08:30:51","02-05-2022 15:00:52","06h 30min 01s",23401,"06h 30min 01s",23401,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
660082,"LHC","Power Converters","","02-05-2022 04:40:22","02-05-2022 08:20:03","03h 39min 41s",13181,"03h 39min 41s",13181,"OP Ended","Blocking OP|OP Ended","RQTL11.L4B1","water issue: deffective parker connector replaced. logbook ID: 78643","","Requires review","Reviewed","Not R2E related","","",0
659728,"LHC","Cryogenics » Equipment » Production-1.8K","","30-04-2022 08:20:00","02-05-2022 03:00:40","1d 18h 40min 40s",153640,"1d 18h 40min 40s",153640,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
659735,"LHC","Injector Complex » No Beam » SPS","","29-04-2022 09:00:00","29-04-2022 14:00:00","05h 00min 00s",18000,"05h 00min 00s",18000,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
659743,"LHC","Other","","27-04-2022 15:00:00","27-04-2022 18:00:00","03h 00min 00s",10800,"03h 00min 00s",10800,"OP Ended","Blocking OP|OP Ended","","VIP visit (CH president)","","Requires review","Requires review","Not R2E related","","",0
659751,"LHC","Cryogenics » Equipment » Production-1.8K","","26-04-2022 10:00:00","26-04-2022 14:00:00","04h 00min 00s",14400,"04h 00min 00s",14400,"OP Ended","Blocking OP|OP Ended","","Lost cryo conditions in point 4, part of RF cavities emptied","","Requires review","Requires review","Not R2E related","","",0
