"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
633086,"LHC","Experiments » ALICE","","30-10-2021 13:00:00","30-10-2021 15:30:00","02h 30min 00s",9000,"02h 30min 00s",9000,"OP Ended","Blocking OP|OP Ended","","ALICE magnet water fault","","Requires review","Requires review","Not R2E related","","",0
631779,"LHC","Vacuum » Hardware","","27-10-2021 19:00:55","27-10-2021 20:59:50","01h 58min 55s",7135,"01h 58min 55s",7135,"OP Ended","Blocking OP|OP Ended","","Electric problem (fuxes)","","Requires review","Requires review","Not R2E related","","",0
631633,"LHC","Access System » Hardware","","27-10-2021 16:30:00","27-10-2021 20:00:42","03h 30min 42s",12642,"03h 30min 42s",12642,"OP Ended","Blocking OP|OP Ended","","Problem on the PAD of UX85. This prevented a successful patrol of the sector and, therefore, precycle and beam.","","Requires review","Reviewed","Not R2E related","","",0
630596,"LHC","Injector Complex » No Beam » LINAC4","","24-10-2021 20:15:00","24-10-2021 23:15:00","03h 00min 00s",10800,"03h 00min 00s",10800,"OP Ended","Blocking OP|OP Ended","L4C.AC.03","No beam from LINAC4","","Requires review","Reviewed","Not R2E related","","",0
630587,"LHC","Beam Instrumentation » BLM","","24-10-2021 17:38:00","24-10-2021 21:05:47","03h 27min 47s",12467,"03h 27min 47s",12467,"OP Ended","Non-Blocking OP|OP Ended","","BLM crate HC.BLM.SR7.C crashed - SIS interlocks. Stephen Jackson came in to fix it. We masked the interlocks in SIS during the intervention, so it was not blocking.","","Requires review","Requires review","Not R2E related","","",0
630453,"LHC","Beam Instrumentation » BLM","","24-10-2021 04:00:54","24-10-2021 04:58:22","57min 28s",3448,"57min 28s",3448,"OP Ended","Blocking OP|OP Ended","","crate sr5 left is down","","Requires review","Requires review","Not R2E related","","",0
630368,"LHC","LBDS » Other","","23-10-2021 20:50:00","23-10-2021 23:24:23","02h 34min 23s",9263,"02h 34min 23s",9263,"OP Ended","Blocking OP|OP Ended","","LBDS - B1 faulty (MODE)","","Requires review","Reviewed","Not R2E related","","",0
629504,"LHC","Injector Complex » No Beam » PS","","21-10-2021 15:53:58","21-10-2021 16:50:44","56min 46s",3406,"56min 46s",3406,"OP Ended","Blocking OP|OP Ended","","POPS trip.","","Requires review","Reviewed","Not R2E related","","",0
629286,"LHC","Injector Complex » No Beam » SPS","","21-10-2021 05:30:22","21-10-2021 07:55:51","02h 25min 29s",8729,"02h 25min 29s",8729,"OP Ended","Blocking OP|OP Ended","","MKE4 vacuum spike","","Requires review","Requires review","Not R2E related","","",0
629228,"LHC","Injector Complex » No Beam » LINAC4","","21-10-2021 00:55:25","21-10-2021 00:59:14","03min 49s",229,"03min 49s",229,"OP Ended","Blocking OP|OP Ended","CCDTL2","","","Requires review","Reviewed","Not R2E related","","",0
628702,"LHC","Injector Complex » No Beam » SPS","","19-10-2021 12:20:04","19-10-2021 14:14:06","01h 54min 02s",6842,"01h 54min 02s",6842,"OP Ended","Blocking OP|OP Ended","LLRF SPS","","","Requires review","Requires review","Not R2E related","","",0
628016,"LHC","Electrical Network » Backup system » UPS","","15-10-2021 22:30:24","16-10-2021 22:00:47","23h 30min 23s",84623,"23h 30min 23s",84623,"OP Ended","Blocking OP|OP Ended","EBS11/56","In UJ56 UPS batteries out of service, probably burned.","","Requires review","Requires review","Not R2E related","","",0
625493,"LHC","Injector Complex » No Beam » SPS","","09-10-2021 13:23:13","09-10-2021 14:46:27","01h 23min 14s",4994,"01h 23min 14s",4994,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
625455,"LHC","Injector Complex » No Beam » SPS","","09-10-2021 09:30:32","09-10-2021 11:20:21","01h 49min 49s",6589,"01h 49min 49s",6589,"OP Ended","Blocking OP|OP Ended","","Network, Controls","","Requires review","Requires review","Not R2E related","","",0
625247,"LHC","Injector Complex » No Beam » PSB","","08-10-2021 16:40:08","09-10-2021 08:30:00","15h 49min 52s",56992,"15h 49min 52s",56992,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
625097,"LHC","Injector Complex » No Beam » SPS","","08-10-2021 10:30:44","08-10-2021 12:33:44","02h 03min 00s",7380,"02h 03min 00s",7380,"OP Ended","Blocking OP|OP Ended","","Beam down TI2 successful after patrols finished around 11:30 and beam setup and interlocks clearing in the SPS","","Requires review","Requires review","Not R2E related","","",0
398166,"LHC","Accelerator Controls » JMS","","19-06-2021 08:00:00","20-06-2021 04:30:00","20h 30min 00s",73800,"20h 30min 00s",73800,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","JMS_Broker","JMS brokers jms-co-pro{1,2,3} failed to distribute messages among them due to a configuration problem. This made LHC AccTesting not receiving updates.
It blocked LHC HWC for a first period of a few hours, until the cause and a temporary workaround was found. See LHC eLogbook for details.

Wojtek intervened from Sat 19:30 to Sun 04:30 to solve the problem.","","Requires review","Reviewed","Not R2E related","","",0
378271,"LHC","Radio Frequency","","27-03-2021 20:12:00","27-03-2021 20:15:17","03min 17s",197,"03min 17s",197,"OP Ended","Blocking OP|OP Ended","Buncher3","Buncher3 low current transmission. AFF reset.","","Requires review","Requires review","Not R2E related","","",0
300973,"LHC","Injector Complex » Beam in Set-up » LINAC3","","03-12-2018 03:10:22","03-12-2018 04:39:37","01h 29min 15s",5355,"01h 29min 15s",5355,"OP Ended","Blocking OP|OP Ended","LowBeamIntensity","","","Requires review","Requires review","Not R2E related","","",0
300906,"LHC","Injector Complex » No Beam » PS","","02-12-2018 23:05:37","03-12-2018 02:58:58","03h 53min 21s",14001,"03h 53min 21s",14001,"OP Ended","Blocking OP|OP Ended","PowerSupply","Pole-face winding power supply fault","","Requires review","Requires review","Not R2E related","","",0
301401,"LHC","Operation » Operational error","","02-12-2018 18:06:46","02-12-2018 18:54:13","47min 27s",2847,"47min 27s",2847,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
301393,"LHC","Operation » Operational error","","02-12-2018 14:37:15","02-12-2018 15:13:05","35min 50s",2150,"35min 50s",2150,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
301385,"LHC","Radio Frequency » Controls","","02-12-2018 13:37:58","02-12-2018 13:38:55","57s",57,"57s",57,"OP Ended","Blocking OP|OP Ended","4B1","tripped","","Requires review","Requires review","Not R2E related","","",0
301377,"LHC","Power Converters","","02-12-2018 06:24:52","02-12-2018 06:25:15","23s",23,"23s",23,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1,RPMBB.UL14.RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
301369,"LHC","Vacuum » Controls","","01-12-2018 19:10:36","01-12-2018 19:11:59","01min 23s",83,"01min 23s",83,"OP Ended","Blocking OP|OP Ended","","Lost the communication with the vacuum supervision. Beams were dumped on TDE pressure interlocks.","","Requires review","Requires review","Not R2E related","","",0
301361,"LHC","Beam Injection » Oscillation","","01-12-2018 05:18:37","01-12-2018 05:50:28","31min 51s",1911,"31min 51s",1911,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","","","Requires review","Requires review","Not R2E related","","",0
301352,"LHC","Power Converters","","01-12-2018 04:49:59","01-12-2018 04:50:07","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1,RPMBB.UL14.RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
300690,"LHC","QPS » Controller","","30-11-2018 06:01:06","30-11-2018 06:45:48","44min 42s",2682,"44min 42s",2682,"OP Ended","Blocking OP|OP Ended","DQAMGS.RB.A78.B10L8","No QPS signal.","","Requires review","Reviewed","R2E candidate","","",0
301344,"LHC","Beam Losses » Other","","28-11-2018 23:38:35","28-11-2018 23:41:46","03min 11s",191,"03min 11s",191,"OP Ended","Blocking OP|OP Ended","Losses","Losses in P7, with 10 Hz visible on orbit data","","Requires review","Requires review","Not R2E related","","",0
300567,"LHC","Injector Complex » Beam in Set-up » LEIR","","28-11-2018 20:59:30","28-11-2018 23:00:24","02h 00min 54s",7254,"02h 00min 54s",7254,"OP Ended","Blocking OP|OP Ended","LEIR","very low intensity coming from leir....","","Requires review","Requires review","Not R2E related","","",0
301336,"LHC","QPS » Controller","","28-11-2018 08:18:32","28-11-2018 08:19:02","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","QPS","","","Requires review","Reviewed","Not R2E related","","",0
301328,"LHC","Power Converters","","28-11-2018 08:16:03","28-11-2018 08:17:26","01min 23s",83,"01min 23s",83,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1,RPMBB.UL14.RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
300322,"LHC","Power Converters","","27-11-2018 21:40:58","27-11-2018 22:24:47","43min 49s",2629,"43min 49s",2629,"OP Ended","Blocking OP|OP Ended","RQTL9.L7B2,RPMBB.RR73.RQTL9.L7B2","VS_RUN_TO fault while switchin to ON_STANBY","","Requires review","Reviewed","Not R2E related","","",0
301320,"LHC","Orbit » Beam Position Monitor","","27-11-2018 21:36:54","27-11-2018 21:37:51","57s",57,"57s",57,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
301312,"LHC","Power Converters","","27-11-2018 20:45:12","27-11-2018 20:45:39","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1,RPMBB.UL14.RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
300228,"LHC","Injector Complex » No Beam » PS","","26-11-2018 21:25:03","26-11-2018 21:47:41","22min 38s",1358,"22min 38s",1358,"OP Ended","Blocking OP|OP Ended","cavity","","","Requires review","Requires review","Not R2E related","","",0
300235,"LHC","QPS » Controller","","26-11-2018 18:36:34","26-11-2018 20:37:29","02h 00min 55s",7255,"02h 00min 55s",7255,"OP Ended","Blocking OP|OP Ended","RB12","Spurious trip on the RB12","","Requires review","Reviewed","R2E candidate","","",0
300199,"LHC","Experiments » CMS","","26-11-2018 15:44:15","26-11-2018 16:35:57","51min 42s",3102,"51min 42s",3102,"OP Ended","Blocking OP|OP Ended","ITNetwork","","","Requires review","Requires review","Not R2E related","","",0
300102,"LHC","Experiments » LHCb","","26-11-2018 09:05:03","26-11-2018 15:19:08","06h 14min 05s",22445,"06h 14min 05s",22445,"OP Ended","Blocking OP|OP Ended","VELO","Stepping motor on VELO faulty. LHCb cannot give injection permit with VELO in a unsafe position.","","Requires review","Requires review","Not R2E related","","",0
300093,"LHC","Accelerator Controls » CMW","","26-11-2018 08:07:00","26-11-2018 09:05:03","58min 03s",3483,"58min 03s",3483,"OP Ended","Blocking OP|OP Ended","ITNetwork","Heatbeat lost on CMW caused lost communication with PCs.","","Requires review","Requires review","Not R2E related","","",0
301304,"LHC","Experiments » ALICE","","25-11-2018 21:44:28","26-11-2018 00:22:56","02h 38min 28s",9508,"02h 38min 28s",9508,"OP Ended","Blocking OP|OP Ended","ALICE","access needed","","Requires review","Requires review","Not R2E related","","",0
301296,"LHC","Power Converters","","25-11-2018 09:31:06","25-11-2018 09:31:28","22s",22,"22s",22,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
301288,"LHC","Power Converters","","24-11-2018 12:10:52","24-11-2018 12:11:04","12s",12,"12s",12,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
301279,"LHC","Radio Frequency » Controls","","24-11-2018 11:41:04","24-11-2018 11:46:54","05min 50s",350,"05min 50s",350,"OP Ended","Blocking OP|OP Ended","RF","collimator temperature interlock","","Requires review","Requires review","Not R2E related","","",0
301271,"LHC","Operation » Operational error","","24-11-2018 10:36:53","24-11-2018 10:40:50","03min 57s",237,"03min 57s",237,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
301263,"LHC","Operation » Operational error","","24-11-2018 10:10:29","24-11-2018 10:12:45","02min 16s",136,"02min 16s",136,"OP Ended","Blocking OP|OP Ended","","","","Requires review","Requires review","Not R2E related","","",0
301254,"LHC","QPS » Controller","","24-11-2018 07:30:40","24-11-2018 07:52:26","21min 46s",1306,"21min 46s",1306,"OP Ended","Blocking OP|OP Ended","QPSreset","S45 and S81","","Requires review","Reviewed","R2E candidate","","",0
301246,"LHC","Power Converters","","23-11-2018 18:13:34","23-11-2018 18:13:49","15s",15,"15s",15,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
301237,"LHC","QPS » Controller","","23-11-2018 03:49:49","23-11-2018 06:32:51","02h 43min 02s",9782,"02h 43min 02s",9782,"OP Ended","Blocking OP|OP Ended","S78","trip of sector 78","","Requires review","Reviewed","R2E confirmed","","",0
299762,"LHC","Injector Complex » No Beam » PS","","22-11-2018 13:58:21","22-11-2018 15:00:10","01h 01min 49s",3709,"01h 01min 49s",3709,"OP Ended","Blocking OP|OP Ended","POPS","","","Requires review","Requires review","Not R2E related","","",0
301206,"LHC","Power Converters","","22-11-2018 13:39:49","22-11-2018 13:40:17","28s",28,"28s",28,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
301198,"LHC","Beam Losses » Other","","22-11-2018 13:26:00","22-11-2018 13:26:06","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","Losses","IP7","","Requires review","Requires review","Not R2E related","","",0
301214,"LHC","Power Converters","","22-11-2018 10:58:13","22-11-2018 11:06:00","07min 47s",467,"07min 47s",467,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
301189,"LHC","QPS » Controller","","21-11-2018 14:43:36","21-11-2018 14:47:57","04min 21s",261,"04min 21s",261,"OP Ended","Blocking OP|OP Ended","sector81"," QPS reset tripped sector 81 without beam","","Requires review","Reviewed","R2E candidate","","",0
301224,"LHC","Power Converters","","21-11-2018 14:05:58","21-11-2018 14:28:57","22min 59s",1379,"22min 59s",1379,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1","tripped","","Requires review","Reviewed","Not R2E related","","",0
301181,"LHC","Beam Losses » Other","","21-11-2018 13:45:30","21-11-2018 13:47:05","01min 35s",95,"01min 35s",95,"OP Ended","Blocking OP|OP Ended","Losses","Beam losses during angular collimator alignment of TCSG.D4L7.B1","","Requires review","Requires review","Not R2E related","","",0
301173,"LHC","Access Management » Access Request","","21-11-2018 07:59:03","21-11-2018 09:19:00","01h 19min 57s",4797,"01h 19min 57s",4797,"OP Ended","Blocking OP|OP Ended","ALICE","change polarity","","Requires review","Requires review","Not R2E related","","",0
301165,"LHC","Beam Losses » Other","","21-11-2018 00:17:58","21-11-2018 00:19:00","01min 02s",62,"01min 02s",62,"OP Ended","Blocking OP|OP Ended","Losses","Turn by turn variation shows in both cases B1H oscillation like in the 10 Hz events seen recently","","Requires review","Requires review","Not R2E related","","",0
301154,"LHC","Beam Losses » Other","","20-11-2018 21:35:01","20-11-2018 21:37:33","02min 32s",152,"02min 32s",152,"OP Ended","Blocking OP|OP Ended","Losses","Losses in IP7. Turn by turn variation shows in both cases B1H oscillation like in the 10 Hz events seen recently","","Requires review","Requires review","Not R2E related","","",0
298403,"LHC","Injector Complex » No Beam » LINAC3","","20-11-2018 05:57:12","20-11-2018 08:55:04","02h 57min 52s",10672,"02h 57min 52s",10672,"OP Ended","Blocking OP|OP Ended","LINAC3","RF LINAC3","","Requires review","Requires review","Not R2E related","","",0
298395,"LHC","Radio Frequency » Hardware","","20-11-2018 05:11:11","20-11-2018 05:11:13","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","RF","Line 3B2 trip","","Requires review","Requires review","Not R2E related","","",0
301146,"LHC","Beam Losses » Other","","19-11-2018 19:25:42","19-11-2018 19:27:23","01min 41s",101,"01min 41s",101,"OP Ended","Blocking OP|OP Ended","Losses","Losses in IP7 caused by orbit drift linked to the Colinearity knob in IP2","","Requires review","Requires review","Not R2E related","","",0
298110,"LHC","Accelerator Controls » WorldFIP","","18-11-2018 20:35:16","18-11-2018 22:24:39","01h 49min 23s",6563,"01h 49min 23s",6563,"OP Ended","Blocking OP|OP Ended","cfc-sr3-dr3fl","Communication lost, cannot reboot it","","Requires review","Reviewed","Not R2E related","","",0
301134,"LHC","Power Converters","","18-11-2018 05:05:35","18-11-2018 05:06:37","01min 02s",62,"01min 02s",62,"OP Ended","Blocking OP|OP Ended","RCBWV4,L3B2","tripped","","Requires review","Reviewed","Not R2E related","","",0
297983,"LHC","Cryogenics » Equipment » Production-1.8K","","17-11-2018 17:32:45","18-11-2018 05:59:15","12h 26min 30s",44790,"12h 26min 30s",44790,"OP Ended","Blocking OP|OP Ended","QURC_IP2","VFD tripped on CC1 of QURCA in point 2","","Requires review","Reviewed","Not R2E related","","",0
301111,"LHC","Beam Losses » Other","","17-11-2018 14:54:09","17-11-2018 14:56:24","02min 15s",135,"02min 15s",135,"OP Ended","Blocking OP|OP Ended","Losses","osses on TCSG.A5L7.B1 about a minute after END of collisions BP. 10 Hz waves (similar to previous events) are visible before the dump is triggrered.","","Requires review","Requires review","Not R2E related","","",0
301098,"LHC","LBDS » BETS","","17-11-2018 12:30:46","17-11-2018 13:10:22","39min 36s",2376,"39min 36s",2376,"OP Ended","Blocking OP|OP Ended","MKBVG.E=UA67","","","Requires review","Reviewed","Not R2E related","","",0
301090,"LHC","Magnet circuits » Zero Volt Crossing","","17-11-2018 12:05:24","17-11-2018 12:13:31","08min 07s",487,"08min 07s",487,"OP Ended","Blocking OP|OP Ended","RQ6.L7B1","The converter tripped by EXTERNAL FAST ABORT during a 0V crossing.","","Requires review","Reviewed","Not R2E related","","",0
301078,"LHC","Radio Frequency » Other","","16-11-2018 15:54:36","16-11-2018 16:00:43","06min 07s",367,"06min 07s",367,"OP Ended","Blocking OP|OP Ended","Losses","Beam losses induced while performing RF cogging test","","Requires review","Requires review","Not R2E related","","",0
297728,"LHC","Beam Losses » Other","","16-11-2018 05:56:58","16-11-2018 06:00:25","03min 27s",207,"03min 27s",207,"OP Ended","Blocking OP|OP Ended","","initiated on TCTPH in P1","","Reviewed","Requires review","Not R2E related","","",0
297717,"LHC","Other","","16-11-2018 04:12:45","16-11-2018 04:18:35","05min 50s",350,"05min 50s",350,"OP Ended","Blocking OP|OP Ended","RPMBA.RR77.RQT13.R7B1,RPLB.UA83.RCO.A78B2,RPMBB.UA83.RCS.A78B2,RQT13.R7B1/B2,RQ6.R7B1/B2,RCO/S.A78B2,RPMBB.RR77.RQ6.R7B1,RPMBB.RR77.RQ6.R7B2,RPMBA.RR77.RQT13.R7B2","tripped by EXTERNAL Fast Abort.","","Reviewed","Reviewed","Not R2E related","","",0
297473,"LHC","Injector Complex » No Beam » SPS","","15-11-2018 16:21:23","15-11-2018 18:19:03","01h 57min 40s",7060,"01h 57min 40s",7060,"OP Ended","Blocking OP|OP Ended","SPS","Problem with bumpers on TI8. Blocking injection of B2.","","Reviewed","Requires review","Not R2E related","","",0
297460,"LHC","Power Converters","","15-11-2018 12:58:18","15-11-2018 15:05:35","02h 07min 17s",7637,"02h 07min 17s",7637,"OP Ended","Blocking OP|OP Ended","RPMBB.UA63.RCD.A56B2,RPMBB.UA63.RSD1.A56B2,RSD1.A56B2RCD.A56B2","Changed by EPC","","Reviewed","Reviewed","Not R2E related","","",0
297452,"LHC","Injector Complex » No Beam » SPS","","15-11-2018 11:55:05","15-11-2018 15:24:32","03h 29min 27s",12567,"03h 29min 27s",12567,"OP Ended","Blocking OP|OP Ended","SPSmains","","","Reviewed","Requires review","Not R2E related","","",0
297288,"LHC","Injector Complex » No Beam » SPS","","15-11-2018 00:11:05","15-11-2018 00:47:59","36min 54s",2214,"36min 54s",2214,"OP Ended","Blocking OP|OP Ended","","Setup of beam for the LHC injection","","Reviewed","Requires review","Not R2E related","","",0
297708,"LHC","Power Converters","","14-11-2018 16:55:51","14-11-2018 16:56:28","37s",37,"37s",37,"OP Ended","Non-Blocking OP|OP Ended","RPMBB.UA63.RCD.A56B2,RCD.A56,RPMBB.UA63.RCD.A56B1","tripped at the end of the ramp","","Reviewed","Reviewed","Not R2E related","","",0
297700,"LHC","Injector Complex » No Beam » SPS","","14-11-2018 14:33:53","14-11-2018 14:59:43","25min 50s",1550,"25min 50s",1550,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
297150,"LHC","Injector Complex » No Beam » PS","","14-11-2018 05:19:37","14-11-2018 14:18:08","08h 58min 31s",32311,"08h 58min 31s",32311,"OP Ended","Blocking OP|OP Ended","POPS","communication problem","","Reviewed","Requires review","Not R2E related","","",0
297079,"LHC","Injector Complex » No Beam » PS","","14-11-2018 03:14:25","14-11-2018 05:01:05","01h 46min 40s",6400,"01h 46min 40s",6400,"OP Ended","Blocking OP|OP Ended","NoBeam","No beam from PS","","Reviewed","Requires review","Not R2E related","","",0
297062,"LHC","Injector Complex » No Beam » SPS","","14-11-2018 02:08:04","14-11-2018 02:24:04","16min 00s",960,"16min 00s",960,"OP Ended","Blocking OP|OP Ended","TI2","Quad magnet TI2 interlocked","","Reviewed","Requires review","Not R2E related","","",0
297045,"LHC","Injector Complex » No Beam » SPS","","14-11-2018 00:37:38","14-11-2018 01:57:29","01h 19min 51s",4791,"01h 19min 51s",4791,"OP Ended","Blocking OP|OP Ended","TI2","Quad magnet TI2 interlocked","","Reviewed","Requires review","Not R2E related","","",0
297037,"LHC","Power Converters","","14-11-2018 00:03:11","14-11-2018 00:03:21","10s",10,"10s",10,"OP Ended","Blocking OP|OP Ended","RCBXH2.L1,RPMBB.UL14.RCBXH2.L1","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
297691,"LHC","Beam Losses » Other","","13-11-2018 23:45:49","13-11-2018 23:47:59","02min 10s",130,"02min 10s",130,"OP Ended","Blocking OP|OP Ended","slow_losses","not clear reason for the dump","","Reviewed","Requires review","Not R2E related","","",0
297012,"LHC","Injector Complex » No Beam » SPS","","13-11-2018 17:37:58","13-11-2018 18:15:07","37min 09s",2229,"37min 09s",2229,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
297683,"LHC","Access Management » Access Request","","13-11-2018 15:03:31","13-11-2018 16:46:48","01h 43min 17s",6197,"01h 43min 17s",6197,"OP Ended","Blocking OP|OP Ended","several_accesses","","","Reviewed","Requires review","Not R2E related","","",0
296787,"LHC","Power Converters","","13-11-2018 07:08:02","13-11-2018 07:08:15","13s",13,"13s",13,"OP Ended","Non-Blocking OP|OP Ended","RCD.A56B2,RPMBB.UA63.RCD.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
296476,"LHC","Power Converters","","12-11-2018 19:49:57","12-11-2018 19:49:58","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","RCD.A56B2,RPMBB.UA63.RCD.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
296764,"LHC","Injection Systems » MKI","","12-11-2018 16:43:40","12-11-2018 17:43:25","59min 45s",3585,"59min 45s",3585,"OP Ended","Non-Blocking OP|OP Ended","MKI.B1","Tripped during injection. Reset by expert","","Reviewed","Reviewed","Not R2E related","","",0
296746,"LHC","Radio Frequency » Hardware","","12-11-2018 15:36:08","12-11-2018 15:36:49","41s",41,"41s",41,"OP Ended","Blocking OP|OP Ended","M8B2","Tripped at injection","","Reviewed","Requires review","Not R2E related","","",0
296755,"LHC","QPS » Controller","","12-11-2018 15:34:07","12-11-2018 15:36:08","02min 01s",121,"02min 01s",121,"OP Ended","Blocking OP|OP Ended","RB56","Communication problem","","Reviewed","Reviewed","R2E confirmed","","",0
297671,"LHC","Power Converters","","12-11-2018 07:21:35","12-11-2018 07:21:49","14s",14,"14s",14,"OP Ended","Non-Blocking OP|OP Ended","RCD.A56B2","tripped during ramp","","Reviewed","Reviewed","Not R2E related","","",0
296305,"LHC","Injector Complex » Beam in Set-up » SPS","","12-11-2018 04:02:27","12-11-2018 05:34:17","01h 31min 50s",5510,"01h 31min 50s",5510,"OP Ended","Blocking OP|OP Ended","BPM-LSS4/6","","","Reviewed","Requires review","Not R2E related","","",0
296738,"LHC","Operation » Operational error","","11-11-2018 15:47:09","11-11-2018 15:47:39","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","PCInterlock","PC interlock due to cogging test = PIC Interlock.","","Reviewed","Reviewed","Not R2E related","","",0
296214,"LHC","Power Converters","","11-11-2018 11:32:51","11-11-2018 11:35:56","03min 05s",185,"03min 05s",185,"OP Ended","Non-Blocking OP|OP Ended","RPMBB.UA63.RCD.A56B2,RCD.A56.B2","Tripped at Flat Top","","Reviewed","Reviewed","Not R2E related","","",0
297653,"LHC","QPS » Controller","","11-11-2018 08:18:29","11-11-2018 08:37:32","19min 03s",1143,"19min 03s",1143,"OP Ended","Blocking OP|OP Ended","B9L2","reset on RB.A12 B9L2","","Reviewed","Reviewed","R2E confirmed","","",0
296729,"LHC","Radio Frequency » Hardware","","11-11-2018 08:01:31","11-11-2018 08:04:41","03min 10s",190,"03min 10s",190,"OP Ended","Blocking OP|OP Ended","M14B2","Tripped during setup","","Reviewed","Requires review","Not R2E related","","",0
296721,"LHC","Beam Instrumentation » BCT","","11-11-2018 07:52:16","11-11-2018 07:55:27","03min 11s",191,"03min 11s",191,"OP Ended","Blocking OP|OP Ended","XPOC","XPOC latched on context","","Reviewed","Requires review","Not R2E related","","",0
296713,"LHC","Power Converters","","11-11-2018 07:32:09","11-11-2018 07:32:10","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RCD.A56.B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
296206,"LHC","Power Converters","","11-11-2018 01:27:36","11-11-2018 01:28:25","49s",49,"49s",49,"OP Ended","Blocking OP|OP Ended","RCD.A56B2,RPMBB.UA63.RCD.A56B2","tripped during q-change","","Reviewed","Reviewed","Not R2E related","","",0
296171,"LHC","Injector Complex » Beam in Set-up » SPS","","10-11-2018 23:15:14","10-11-2018 23:52:41","37min 27s",2247,"37min 27s",2247,"OP Ended","Blocking OP|OP Ended","setting-up","beam setup","","Reviewed","Requires review","Not R2E related","","",0
296143,"LHC","Injector Complex » No Beam » PS","","10-11-2018 22:23:54","10-11-2018 22:29:59","06min 05s",365,"06min 05s",365,"OP Ended","Blocking OP|OP Ended","IonCavity","Problem with PS Ion cavity","","Reviewed","Requires review","Not R2E related","","",0
296131,"LHC","Power Converters","","10-11-2018 16:18:32","10-11-2018 16:21:22","02min 50s",170,"02min 50s",170,"OP Ended","Blocking OP|OP Ended","RPMBB.UA63.RCD.A56B2,RCD.A56.B2","Tripped at Flat Top","","Reviewed","Reviewed","Not R2E related","","",0
296096,"LHC","Injector Complex » No Beam » PS","","10-11-2018 14:53:46","10-11-2018 14:59:31","05min 45s",345,"05min 45s",345,"OP Ended","Blocking OP|OP Ended","RP","","","Reviewed","Requires review","Not R2E related","","",0
296704,"LHC","Orbit » Beam Position Monitor","","10-11-2018 14:36:58","10-11-2018 14:39:48","02min 50s",170,"02min 50s",170,"OP Ended","Blocking OP|OP Ended","OrbitExcursions","BPMs IR6","","Reviewed","Reviewed","Not R2E related","","",0
296696,"LHC","Orbit » Beam Position Monitor","","10-11-2018 14:27:36","10-11-2018 14:36:58","09min 22s",562,"09min 22s",562,"OP Ended","Blocking OP|OP Ended","OrbitExcursion","BPMs IR6","","Reviewed","Reviewed","Not R2E related","","",0
296688,"LHC","Beam Injection » Oscillation","","10-11-2018 14:21:22","10-11-2018 14:27:36","06min 14s",374,"06min 14s",374,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","Injection oscillations","","Reviewed","Requires review","Not R2E related","","",0
296680,"LHC","Orbit » Beam Position Monitor","","10-11-2018 06:30:55","10-11-2018 06:50:26","19min 31s",1171,"19min 31s",1171,"OP Ended","Blocking OP|OP Ended","OrbitExcursion","Dump at injection due to orbit excursion","","Reviewed","Reviewed","Not R2E related","","",0
296034,"LHC","Injector Complex » No Beam » LINAC3","","10-11-2018 05:38:56","10-11-2018 14:14:57","08h 36min 01s",30961,"08h 36min 01s",30961,"OP Ended","Blocking OP|OP Ended","LINAC3","No beam","","Reviewed","Requires review","Not R2E related","","",0
296005,"LHC","Power Converters","","09-11-2018 23:58:28","10-11-2018 00:03:09","04min 41s",281,"04min 41s",281,"OP Ended","Blocking OP|OP Ended","RCD.A12B2,RPMBB.UA23.RCD.A12B2","tripped at FT","","Reviewed","Reviewed","Not R2E related","","",0
296672,"LHC","Operation » Operational error","","09-11-2018 16:34:45","09-11-2018 16:37:19","02min 34s",154,"02min 34s",154,"OP Ended","Blocking OP|OP Ended","SBF","TCSP limits no updated","","Reviewed","Requires review","Not R2E related","","",0
295954,"LHC","Power Converters","","09-11-2018 16:30:26","09-11-2018 16:31:07","41s",41,"41s",41,"OP Ended","Blocking OP|OP Ended","RCD.A56B2,RPMBB.UA63.RCD.A56B2","Tripped at flat top","","Reviewed","Reviewed","Not R2E related","","",0
296664,"LHC","Power Converters","","09-11-2018 15:16:17","09-11-2018 15:16:36","19s",19,"19s",19,"OP Ended","Blocking OP|OP Ended","RCD.A56.B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
296656,"LHC","Beam Losses » Transverse instabilities","","09-11-2018 14:51:49","09-11-2018 14:55:03","03min 14s",194,"03min 14s",194,"OP Ended","Blocking OP|OP Ended","LossMaps","Beam loss during off-momentum loss maps","","Reviewed","Requires review","Not R2E related","","",0
295962,"LHC","Power Converters","","09-11-2018 12:11:59","09-11-2018 12:30:49","18min 50s",1130,"18min 50s",1130,"OP Ended","Blocking OP|OP Ended","RCD.A56B2,RPMBB.UA63.RCD.A56B2","Tripped at Flat Top","","Reviewed","Reviewed","Not R2E related","","",0
296648,"LHC","Beam Injection » Oscillation","","09-11-2018 11:09:46","09-11-2018 11:20:34","10min 48s",648,"10min 48s",648,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","Losses on injection due to oscillations","","Reviewed","Requires review","Not R2E related","","",0
296640,"LHC","Collimation » Interlocks triggered","","09-11-2018 09:34:12","09-11-2018 09:35:20","01min 08s",68,"01min 08s",68,"OP Ended","Blocking OP|OP Ended","CrystalCollimator","LVDT offset","","Reviewed","Reviewed","Not R2E related","","",0
296631,"LHC","Magnet circuits » Zero Volt Crossing","","09-11-2018 04:59:04","09-11-2018 05:05:20","06min 16s",376,"06min 16s",376,"OP Ended","Blocking OP|OP Ended","RQT13/RQ6.L7B1/2","Tripped at the end of ramp down.
RQT13.L7B1 tripped when crossing 0V.","","Reviewed","Reviewed","Not R2E related","","",0
297645,"LHC","Injector Complex » No Beam » SPS","","08-11-2018 16:43:29","08-11-2018 16:46:47","03min 18s",198,"03min 18s",198,"OP Ended","Blocking OP|OP Ended","MKE4","faulty","","Reviewed","Requires review","Not R2E related","","",0
295616,"LHC","Injector Complex » Beam in Set-up » SPS","","08-11-2018 12:45:13","08-11-2018 15:03:03","02h 17min 50s",8270,"02h 17min 50s",8270,"OP Ended","Blocking OP|OP Ended","Synchronisation","Synch problems with the SPS to the LHC","","Reviewed","Requires review","Not R2E related","","",0
295582,"LHC","Power Converters","","08-11-2018 12:10:50","08-11-2018 12:11:07","17s",17,"17s",17,"OP Ended","Blocking OP|OP Ended","RQT13.L7B1,RCD.A56.B2","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
295434,"LHC","Power Converters","","08-11-2018 07:25:41","08-11-2018 11:52:30","04h 26min 49s",16009,"04h 26min 49s",16009,"OP Ended","Blocking OP|OP Ended","ROF.A67B2,RPMBB.RR73.ROF.A67B2","Tripped at pre-injection","","Reviewed","Reviewed","Not R2E related",295454,"Electrical Network » Distribution",0
295454,"LHC","Electrical Network » Distribution","","08-11-2018 07:20:35","08-11-2018 07:20:36","01s",1,"04h 50min 51s",17451,"OP Ended","Blocking OP|OP Ended","ElectricalGlitch","Glitch on electrical network, tripped several systems","","Reviewed","Requires review","Not R2E related","","",4
295480,"LHC","Experiments » LHCb","","08-11-2018 07:20:35","08-11-2018 07:44:36","24min 01s",1441,"24min 01s",1441,"OP Ended","Blocking OP|OP Ended","LHCbDipole","LHCb dipole tripped due to electrical network glitch","","Reviewed","Requires review","Not R2E related",295454,"Electrical Network » Distribution",0
295472,"LHC","Experiments » ALICE","","08-11-2018 07:20:35","08-11-2018 07:43:06","22min 31s",1351,"22min 31s",1351,"OP Ended","Blocking OP|OP Ended","DipoleTrip","ALICE dipole tripped due to electrical glitch on distribution network","","Reviewed","Requires review","Not R2E related",295454,"Electrical Network » Distribution",0
295463,"LHC","Radio Frequency » Hardware","","08-11-2018 06:55:19","08-11-2018 07:25:41","30min 22s",1822,"30min 22s",1822,"OP Ended","Blocking OP|OP Ended","AllLines","All lines tripped due to electrical glitch","","Reviewed","Requires review","Not R2E related",295454,"Electrical Network » Distribution",0
295330,"LHC","Injector Complex » No Beam » PS","","08-11-2018 05:55:45","08-11-2018 10:32:59","04h 37min 14s",16634,"04h 37min 14s",16634,"OP Ended","Blocking OP|OP Ended","PS-RING","Problems with extraction. Expert called.","","Reviewed","Requires review","Not R2E related","","",0
296614,"LHC","Operation » Operational error","","08-11-2018 05:03:59","08-11-2018 05:18:23","14min 24s",864,"14min 24s",864,"OP Ended","Blocking OP|OP Ended","SBF","SBF normal whilst TCSP limits not updated","","Reviewed","Requires review","Not R2E related","","",0
296606,"LHC","Operation » Settings Issue","","07-11-2018 18:29:57","07-11-2018 18:31:23","01min 26s",86,"01min 26s",86,"OP Ended","Blocking OP|OP Ended","LossMaps","ADT excitation on loss maps application accidentally set too high, dumped on ATLAS BCM","","Reviewed","Requires review","Not R2E related","","",0
297628,"LHC","Experiments » CMS","","07-11-2018 15:38:48","07-11-2018 16:18:29","39min 41s",2381,"39min 41s",2381,"OP Ended","Blocking OP|OP Ended","CMS","access requested","","Reviewed","Requires review","Not R2E related","","",0
297636,"LHC","Experiments » ALICE","","07-11-2018 15:38:48","07-11-2018 15:55:42","16min 54s",1014,"16min 54s",1014,"OP Ended","Blocking OP|OP Ended","ALICE","access","","Reviewed","Requires review","Not R2E related","","",0
296598,"LHC","Beam Losses » Transverse instabilities","","07-11-2018 14:39:43","07-11-2018 14:40:55","01min 12s",72,"01min 12s",72,"OP Ended","Blocking OP|OP Ended","LossMaps","COllimator alignment","","Reviewed","Requires review","Not R2E related","","",0
297619,"LHC","Beam Instrumentation » BPM","","07-11-2018 12:52:14","07-11-2018 13:19:40","27min 26s",1646,"27min 26s",1646,"OP Ended","Non-Blocking OP|OP Ended","TCT-BPM","no signal","","Reviewed","Requires review","Not R2E related","","",0
296590,"LHC","Beam Losses » Transverse instabilities","","07-11-2018 07:53:00","07-11-2018 07:53:04","04s",4,"04s",4,"OP Ended","Blocking OP|OP Ended","LossMaps","BEam loss during loss maps","","Reviewed","Requires review","Not R2E related","","",0
295133,"LHC","Operation » Operational error","","07-11-2018 07:50:42","07-11-2018 07:51:52","01min 10s",70,"01min 10s",70,"OP Ended","Non-Blocking OP|OP Ended","RCBH13/18/29.R8/L2/L3B2,RCBV29/32/33.R6/7.B2,RPLA.14R8.RCBH13.R8B2,RPLA.18R8.RCBH18.R8B1,RPLA.30R8.RCBH29.R8B2,RPLA.14L2.RCBH13.L2B1,RPLA.18L2.RCBH18.L2B2,RPLA.30L2.RCBH29.L2B1,RPLA.14L3.RCBH13.L3B2,RPLA.30L3.RCBH29.L3B2","Tripped after losing beam 2 to losses during loss maps (no dump triggered).
The converters tripped by internal fault due to feedback issue : unstable beam.","","Reviewed","Reviewed","Not R2E related","","",0
296581,"LHC","Beam Losses » Transverse instabilities","","06-11-2018 18:04:20","06-11-2018 18:07:50","03min 30s",210,"03min 30s",210,"OP Ended","Blocking OP|OP Ended","IR7","BLMs IR7 triggered, 50um orbit change of B1 ","","Reviewed","Requires review","Not R2E related","","",0
297611,"LHC","Power Converters","","06-11-2018 15:37:29","06-11-2018 23:00:04","07h 22min 35s",26555,"07h 22min 35s",26555,"OP Ended","Non-Blocking OP|OP Ended","RCBH11.R8B2,RPLA.12R8.RCBH11.R8B2","The converter tripped by internal fault. Noisy BPM suspected; see TE-EPC Logbook ID:69758 https://te-dep-epc-databases.web.cern.ch/Logbook/report.aspx?Id_Log=69758","","Reviewed","Reviewed","Not R2E related","","",0
294972,"LHC","Injector Complex » No Beam » PS","","06-11-2018 12:15:33","06-11-2018 15:09:57","02h 54min 24s",10464,"02h 54min 24s",10464,"OP Ended","Blocking OP|OP Ended","CPS","trajectory problem between LEIR and CPS","","Reviewed","Requires review","Not R2E related","","",0
297602,"LHC","Beam Instrumentation » BPM","","06-11-2018 10:13:57","06-11-2018 11:32:24","01h 18min 27s",4707,"01h 18min 27s",4707,"OP Ended","Non-Blocking OP|OP Ended","RCBH11.R8B2,RPLA.12R8.RCBH11.R8B2","Power converter trip, suspect a noisy BPM next to it inducing unstable orbit feedback.","","Reviewed","Reviewed","Not R2E related","","",0
296572,"LHC","Operation » Operational error","","06-11-2018 09:20:38","06-11-2018 09:27:10","06min 32s",392,"06min 32s",392,"OP Ended","Blocking OP|OP Ended","CollimatorsMovedWithLBDSArmed","Crystal Collimators moved with LBDS armed","","Reviewed","Requires review","Not R2E related","","",0
296564,"LHC","Transverse Damper » Controls","","06-11-2018 06:05:03","06-11-2018 06:05:34","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","ADT","ADT low excitation dumped on ATLAS BCM during loss maps","","Reviewed","Requires review","Not R2E related","","",0
296555,"LHC","Orbit » Beam Position Monitor","","06-11-2018 03:36:48","06-11-2018 03:38:16","01min 28s",88,"01min 28s",88,"OP Ended","Blocking OP|OP Ended","OrbitExcursion","Possible orbit excursion, dumped on BPMs","","Reviewed","Reviewed","Not R2E related","","",0
296547,"LHC","Beam Losses » Transverse instabilities","","06-11-2018 02:05:49","06-11-2018 02:05:52","03s",3,"03s",3,"OP Ended","Blocking OP|OP Ended","Instabilities","Transverse beam instabilities developed just before collisions","","Reviewed","Requires review","Not R2E related","","",0
296538,"LHC","Beam Losses » Transverse instabilities","","06-11-2018 00:15:52","06-11-2018 00:16:08","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","Instabilities","Beam 2 developed instabilities before collisions","","Reviewed","Requires review","Not R2E related","","",0
297593,"LHC","Magnet circuits » Zero Volt Crossing","","05-11-2018 10:21:29","05-11-2018 10:30:57","09min 28s",568,"09min 28s",568,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B2","Tripped during precycle by FAST ABORT (0V crossing)","","Reviewed","Reviewed","Not R2E related","","",0
294396,"LHC","LBDS » SCSS","","05-11-2018 07:27:31","05-11-2018 10:02:17","02h 34min 46s",9286,"02h 34min 46s",9286,"OP Ended","Blocking OP|OP Ended","MKDGA.N=UA67","module exchange","","Reviewed","Reviewed","Not R2E related","","",0
294372,"LHC","Radio Frequency » Hardware","","05-11-2018 04:33:33","05-11-2018 04:33:34","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","4B1","","","Reviewed","Requires review","Not R2E related","","",0
294320,"LHC","Injector Complex » No Beam » SPS","","04-11-2018 21:20:26","04-11-2018 22:44:53","01h 24min 27s",5067,"01h 24min 27s",5067,"OP Ended","Blocking OP|OP Ended","NoBeam","Beam is not injected in the SPS; goes down the transfer line, but the kicker is not pulsing.","","Reviewed","Requires review","Not R2E related","","",0
294305,"LHC","LBDS » IPOC","","04-11-2018 19:55:39","04-11-2018 20:48:30","52min 51s",3171,"52min 51s",3171,"OP Ended","Non-Blocking OP|OP Ended","MKBVG.A=UA67","IPOC systems in error, test system not impacting operation.
Piquet was called by mistake, nothing was blocking LHC operation.
Not ABT fault, OP error ?","","Reviewed","Reviewed","Not R2E related","","",0
296529,"LHC","Radio Frequency » Hardware","","04-11-2018 11:10:07","04-11-2018 19:30:19","08h 20min 12s",30012,"08h 20min 12s",30012,"OP Ended","Non-Blocking OP|OP Ended","ACSLine6B1","Tripped during ramp, didn't dump due to masks","","Reviewed","Requires review","Not R2E related","","",0
296521,"LHC","Operation » Operational error","","04-11-2018 02:51:38","04-11-2018 03:13:31","21min 53s",1313,"21min 53s",1313,"OP Ended","Blocking OP|OP Ended","BPMsIR6","Interlocked IR6 BPMs","","Reviewed","Requires review","Not R2E related","","",0
294329,"LHC","Access Infrastructure » Elevators","","03-11-2018 10:29:54","03-11-2018 13:50:07","03h 20min 13s",12013,"03h 20min 13s",12013,"OP Ended","Blocking OP|OP Ended","PM85","Lift repair (pulley) of PM85","","Reviewed","Requires review","Not R2E related","","",0
294339,"LHC","Beam Instrumentation » Other","","03-11-2018 07:53:39","03-11-2018 13:45:24","05h 51min 45s",21105,"05h 51min 45s",21105,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","Wirescanner","Wirescanner B1H powersupply fault","","Reviewed","Requires review","Not R2E related","","",0
294204,"LHC","Injector Complex » No Beam » SPS","","02-11-2018 22:44:06","03-11-2018 00:02:20","01h 18min 14s",4694,"01h 18min 14s",4694,"OP Ended","Blocking OP|OP Ended","transfer_line_PC","No B1, due to few PCs down","","Reviewed","Requires review","Not R2E related","","",0
294195,"LHC","Experiments » ALICE","","02-11-2018 22:08:29","02-11-2018 22:15:21","06min 52s",412,"06min 52s",412,"OP Ended","Blocking OP|OP Ended","HS","Publishing VETO","","Reviewed","Requires review","Not R2E related","","",0
294188,"LHC","Experiments » ATLAS","","02-11-2018 22:08:29","02-11-2018 22:37:36","29min 07s",1747,"29min 07s",1747,"OP Ended","Blocking OP|OP Ended","HS","Publishing problem","","Reviewed","Requires review","Not R2E related","","",0
294356,"LHC","Access System » Hardware","","02-11-2018 20:35:00","02-11-2018 20:58:38","23min 38s",1418,"23min 38s",1418,"OP Ended","Blocking OP|OP Ended","Access","Required to reset all loops using buttons in CCC","","Reviewed","Reviewed","Not R2E related","","",0
294347,"LHC","Power Converters","","02-11-2018 19:06:56","02-11-2018 20:58:38","01h 51min 42s",6702,"01h 51min 42s",6702,"OP Ended","Blocking OP|OP Ended","RPMBB.UA83.RSD2.A78B1,RQTF.A78B1,RSD2.A78B1 and RQTL7.R3B1,RPMBB.UA83.RQTF.A78B1,RPMBA.UJ33.RQTL7.R3B1","Replacement of 600A power modules in UA83 and UJ33","","Reviewed","Reviewed","Not R2E related","","",0
294694,"LHC","Radio Frequency » Hardware","","02-11-2018 16:11:48","02-11-2018 16:13:39","01min 51s",111,"01min 51s",111,"OP Ended","Blocking OP|OP Ended","ACSLine5/6/7/8.B1","Tripped","","Reviewed","Requires review","Not R2E related","","",0
294673,"LHC","Power Converters","","01-11-2018 22:11:48","01-11-2018 23:00:30","48min 42s",2922,"48min 42s",2922,"OP Ended","Blocking OP|OP Ended","RQF.A23,RQTL8.L7B2/RB,RQD","Tripped during precycle.","","Reviewed","Reviewed","Not R2E related","","",0
293842,"LHC","QPS » Controller","","31-10-2018 04:26:37","31-10-2018 05:12:40","46min 03s",2763,"46min 03s",2763,"OP Ended","Blocking OP|OP Ended","C8.L5","communication problem","","Reviewed","Reviewed","R2E candidate","","",0
293833,"LHC","Magnet circuits » Other","","31-10-2018 01:36:36","31-10-2018 03:21:02","01h 44min 26s",6266,"01h 44min 26s",6266,"OP Ended","Blocking OP|OP Ended","Quench","Intentional quench during quenche test MD","","Reviewed","Requires review","Not R2E related","","",0
293539,"LHC","Experiments » LHCb","","31-10-2018 00:44:53","31-10-2018 01:00:57","16min 04s",964,"16min 04s",964,"OP Ended","Blocking OP|OP Ended","Handshake","","","Reviewed","Requires review","Not R2E related","","",0
293530,"LHC","Beam Instrumentation » BLM","","30-10-2018 21:35:56","30-10-2018 22:03:20","27min 24s",1644,"27min 24s",1644,"OP Ended","Non-Blocking OP|OP Ended","LHCCollAlign_DU_M","25Hz and 100Hz data not available","Collimation","Reviewed","Reviewed","Not R2E related","","",0
293486,"LHC","Injection Systems » MKI","","30-10-2018 18:38:55","30-10-2018 18:55:27","16min 32s",992,"16min 32s",992,"OP Ended","Blocking OP|OP Ended","MKI-B1","generator 1 faulty","","Reviewed","Reviewed","Not R2E related","","",0
293825,"LHC","Beam Injection » Losses","","30-10-2018 17:29:45","30-10-2018 17:30:23","38s",38,"38s",38,"OP Ended","Blocking OP|OP Ended","InjectionLosses","","","Reviewed","Requires review","Not R2E related","","",0
293260,"LHC","Injector Complex » No Beam » PS","","30-10-2018 04:00:28","30-10-2018 09:09:52","05h 09min 24s",18564,"05h 09min 24s",18564,"OP Ended","Blocking OP|OP Ended","RFcavity","","","Reviewed","Requires review","Not R2E related","","",0
293816,"LHC","Radio Frequency » Other","","29-10-2018 22:11:28","29-10-2018 22:25:59","14min 31s",871,"14min 31s",871,"OP Ended","Blocking OP|OP Ended","RFLinesTripped","following electrical glitch","","Reviewed","Requires review","Not R2E related",293066,"Electrical Network » Distribution » 400 kV",0
293066,"LHC","Electrical Network » Distribution » 400 kV","","29-10-2018 22:11:27","29-10-2018 22:11:28","01s",1,"14min 32s",872,"OP Ended","Blocking OP|OP Ended","EDF","400kV power glitch","","Reviewed","Requires review","Not R2E related","","",1
293020,"LHC","Injector Complex » No Beam » PSB","","29-10-2018 22:05:02","29-10-2018 22:25:59","20min 57s",1257,"20min 57s",1257,"OP Ended","Blocking OP|OP Ended","PSB-RINGS","PSB recovering after power glitch","","Reviewed","Reviewed","Not R2E related","","",0
293006,"LHC","Electrical Network » Distribution » 400 kV","","29-10-2018 21:55:36","29-10-2018 22:04:30","08min 54s",534,"08min 54s",534,"OP Ended","Blocking OP|OP Ended","EDF","400kV power glitch","","Reviewed","Requires review","Not R2E related","","",0
293805,"LHC","Magnet circuits » Zero Volt Crossing","","29-10-2018 16:02:55","29-10-2018 16:04:05","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","RPMBB.RR73.RQ6.L7B1","The converter tripped by FAST ABORT when crossing the 0V line during ramp-down.
Fault to be reassigned to QPS !","","Reviewed","Reviewed","Not R2E related","","",0
292730,"LHC","Beam Injection » Oscillation","","29-10-2018 06:16:28","29-10-2018 06:19:25","02min 57s",177,"02min 57s",177,"OP Ended","Blocking OP|OP Ended","Oscillations","Losses at injection of pilot","","Reviewed","Requires review","Not R2E related","","",0
292721,"LHC","QPS » Controller","","29-10-2018 05:51:40","29-10-2018 06:07:58","16min 18s",978,"16min 18s",978,"OP Ended","Blocking OP|OP Ended","RPMBA.RR13.RQT12.L1B1,RPMBA.RR13.RQT12.L1B2,RQT12/RQTL11.L1B1/2,RPMBA.RR13.RQTL11.L1B2,RPMBA.RR13.RQTL11.L1B1","Tripped during QPS 600A reset.
Fault to be reassigned to QPS.","","Reviewed","Reviewed","Not R2E related","","",0
292681,"LHC","Power Converters","","29-10-2018 05:32:19","29-10-2018 05:34:47","02min 28s",148,"02min 28s",148,"OP Ended","Blocking OP|OP Ended","MultipleCircuits","Multiple circuit trips during precycle","","Reviewed","Reviewed","Not R2E related","","",0
292672,"LHC","Power Converters","","29-10-2018 05:16:40","29-10-2018 05:17:25","45s",45,"45s",45,"OP Ended","Blocking OP|OP Ended","RQS/RQTL11/RQT13/ROD/ROD/RSS/RSD1/2/RSF1/2/RQT13/RQ6/RQT13.A56/L7/R3/R8.B1/2","Multiple trips during precycle","","Reviewed","Reviewed","Not R2E related","","",0
292333,"LHC","Power Converters","","29-10-2018 04:27:48","29-10-2018 05:42:10","01h 14min 22s",4462,"01h 14min 22s",4462,"OP Ended","Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","RB.A12 tripped when loading pre-cycle","","Reviewed","Reviewed","Not R2E related","","",0
293795,"LHC","QPS » Controller","","29-10-2018 02:29:29","29-10-2018 02:32:04","02min 35s",155,"02min 35s",155,"OP Ended","Blocking OP|OP Ended","PostMortem","waiting for PM","","Reviewed","Reviewed","R2E confirmed","","",0
292663,"LHC","Radio Frequency » Hardware","","29-10-2018 01:43:00","29-10-2018 02:01:52","18min 52s",1132,"18min 52s",1132,"OP Ended","Blocking OP|OP Ended","CavityTrip","Cavity switched off during MD","","Reviewed","Requires review","Not R2E related","","",0
292655,"LHC","Beam Injection » Oscillation","","28-10-2018 22:08:59","28-10-2018 22:10:56","01min 57s",117,"01min 57s",117,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","Beam 1 144b high intensity train","","Reviewed","Requires review","Not R2E related","","",0
