"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
292647,"LHC","Power Converters","","28-10-2018 20:58:59","28-10-2018 21:14:23","15min 24s",924,"15min 24s",924,"OP Ended","Blocking OP|OP Ended","RD34.LR7,RPTG.SR7.RD34.LR7,RPADO.SR7.RD34.LR7","Tripped going to precycle","","Reviewed","Reviewed","Not R2E related","","",0
292638,"LHC","Power Converters","","28-10-2018 18:45:57","28-10-2018 19:00:27","14min 30s",870,"14min 30s",870,"OP Ended","Blocking OP|OP Ended","RPMBB.UA63.RSF2.A56B1,RSD2/RSF2.A56B1/2-RQT12/RQTL11.L8B1/2,RPMBA.UA83.RQTL11.L8B1,RPMBB.UA63.RSF2.A56B2,RPMBB.UA63.RSD2.A56B2,RPMBB.UA63.RSD2.A56B1,RPMBA.UA83.RQT12.L8B2,RPMBA.UA83.RQT12.L8B1,RPMBA.UA83.RQTL11.L8B2","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
292185,"LHC","QPS » Hardware","","28-10-2018 15:27:32","28-10-2018 20:45:21","05h 17min 49s",19069,"05h 17min 49s",19069,"OP Ended","Blocking OP|OP Ended","Switch","switch on ROF.A56B2","","Reviewed","Reviewed","Not R2E related","","",0
293786,"LHC","Beam Injection » Oscillation","","28-10-2018 10:03:50","28-10-2018 10:04:51","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","Oscillations","","","Reviewed","Requires review","Not R2E related","","",0
292629,"LHC","Beam Losses » Other","","28-10-2018 08:18:03","28-10-2018 08:19:05","01min 02s",62,"01min 02s",62,"OP Ended","Blocking OP|OP Ended","LossMap","Losses during Loss Maps","","Reviewed","Requires review","Not R2E related","","",0
292620,"LHC","Operation » Operational error","","28-10-2018 01:54:51","28-10-2018 02:13:26","01h 18min 35s",4715,"01h 18min 35s",4715,"OP Ended","Blocking OP|OP Ended","LBDSArmedWhenResynchronisingRF","LBDS armed when resynchronising RF","","Reviewed","Requires review","Not R2E related","","",0
292612,"LHC","Operation » Operational error","","27-10-2018 21:10:28","27-10-2018 21:11:39","01min 11s",71,"01min 11s",71,"OP Ended","Blocking OP|OP Ended","SBF","SBF forced with AC dipole masks","","Reviewed","Requires review","Not R2E related","","",0
292604,"LHC","Operation » Settings Issue","","27-10-2018 09:54:14","27-10-2018 09:59:08","04min 54s",294,"04min 54s",294,"OP Ended","Blocking OP|OP Ended","SBF","BCT erroneous reading when in Beam Setup","","Reviewed","Requires review","Not R2E related","","",0
292595,"LHC","Transverse Damper » Hardware","","27-10-2018 04:49:10","27-10-2018 04:50:29","01min 19s",79,"01min 19s",79,"OP Ended","Blocking OP|OP Ended","ADTExcitation","B1H ADT excitation during MD caused beam loss","","Reviewed","Requires review","Not R2E related","","",0
292587,"LHC","Beam Injection » Losses","","26-10-2018 21:18:00","26-10-2018 21:18:49","49s",49,"49s",49,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Beam 1 injection losses","","Reviewed","Requires review","Not R2E related","","",0
291914,"LHC","Injector Complex » No Beam » SPS","","26-10-2018 18:40:19","26-10-2018 20:40:41","02h 00min 22s",7222,"02h 00min 22s",7222,"OP Ended","Blocking OP|OP Ended","RF","","","Reviewed","Requires review","Not R2E related","","",0
292579,"LHC","Beam Injection » Losses","","26-10-2018 15:42:53","26-10-2018 15:46:03","03min 10s",190,"03min 10s",190,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Injection losses high intensity 48b","","Reviewed","Requires review","Not R2E related","","",0
292571,"LHC","Beam Injection » Losses","","26-10-2018 14:19:15","26-10-2018 14:20:09","54s",54,"54s",54,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Injection losses point 7","","Reviewed","Requires review","Not R2E related","","",0
292563,"LHC","Beam Injection » Losses","","26-10-2018 13:45:48","26-10-2018 13:47:33","01min 45s",105,"01min 45s",105,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Injection losses in IR 65=","","Reviewed","Requires review","Not R2E related","","",0
292555,"LHC","Beam Injection » Losses","","26-10-2018 13:34:22","26-10-2018 13:35:11","49s",49,"49s",49,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses injecting high intensity 48b","","Reviewed","Requires review","Not R2E related","","",0
292547,"LHC","Beam Injection » Losses","","26-10-2018 12:37:48","26-10-2018 12:39:35","01min 47s",107,"01min 47s",107,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses in IR6","","Reviewed","Requires review","Not R2E related","","",0
292539,"LHC","Beam Injection » Losses","","26-10-2018 12:31:00","26-10-2018 12:33:52","02min 52s",172,"02min 52s",172,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses in IR6","","Reviewed","Requires review","Not R2E related","","",0
291877,"LHC","Injector Complex » Beam in Set-up » SPS","","26-10-2018 11:21:53","26-10-2018 12:33:52","01h 11min 59s",4319,"01h 11min 59s",4319,"OP Ended","Blocking OP|OP Ended","SPS","setting up of 8b4e","","Reviewed","Requires review","Not R2E related","","",0
292530,"LHC","Operation » Operational error","","26-10-2018 11:16:56","26-10-2018 11:19:20","02min 24s",144,"02min 24s",144,"OP Ended","Blocking OP|OP Ended","LBDSArmedWhenChangingSettings","LBDS armed when recalibrating BPMs","","Reviewed","Requires review","Not R2E related","","",0
292521,"LHC","Power Converters","","26-10-2018 05:24:28","26-10-2018 05:34:25","09min 57s",597,"09min 57s",597,"OP Ended","Blocking OP|OP Ended","RQS/RQTL11/RQT13/ROD/RSS/RSD1/RSF1/2.A56.B1/2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
292512,"LHC","Vacuum » Pressure rise","","25-10-2018 19:19:23","25-10-2018 19:23:14","03min 51s",231,"03min 51s",231,"OP Ended","Blocking OP|OP Ended","ValvesClose","Q4.L6 valves close after pressure rise due to heaters firing during high-intensity MD","","Reviewed","Requires review","Not R2E related",293774,"Cryogenics » Equipment » OP-PNO-BSCR",0
293774,"LHC","Cryogenics » Equipment » OP-PNO-BSCR","","25-10-2018 19:19:22","25-10-2018 19:19:23","01s",1,"03min 52s",232,"OP Ended","Blocking OP|OP Ended","BSregulation","transient on beam screen temperature during high intensity MD","","Reviewed","Reviewed","Not R2E related","","",1
292503,"LHC","Injector Complex » Beam in Set-up » SPS","","25-10-2018 16:25:20","25-10-2018 19:07:07","02h 41min 47s",9707,"02h 41min 47s",9707,"OP Ended","Non-Blocking OP|OP Ended","MissingInjections","Every second injection skipped to clear satellites from SPS","","Reviewed","Requires review","Not R2E related","","",0
292494,"LHC","Beam Injection » Losses","","25-10-2018 16:24:06","25-10-2018 16:25:07","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","TCP.C6L7.B1","48b injection losses","","Reviewed","Requires review","Not R2E related","","",0
292486,"LHC","Beam Injection » Oscillation","","25-10-2018 15:40:35","25-10-2018 15:42:44","02min 09s",129,"02min 09s",129,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","Injection oscillations","","Reviewed","Requires review","Not R2E related","","",0
292477,"LHC","Beam Injection » Losses","","25-10-2018 15:15:25","25-10-2018 15:16:15","50s",50,"50s",50,"OP Ended","Blocking OP|OP Ended","TCP.C6R7.B2","Injection of 48b","","Reviewed","Requires review","Not R2E related","","",0
292469,"LHC","Beam Injection » Losses","","25-10-2018 14:36:13","25-10-2018 14:37:06","53s",53,"53s",53,"OP Ended","Blocking OP|OP Ended","BLM","Losses L7","","Reviewed","Requires review","Not R2E related","","",0
293763,"LHC","Operation » Settings Issue","","25-10-2018 14:03:41","25-10-2018 14:34:31","30min 50s",1850,"30min 50s",1850,"OP Ended","Blocking OP|OP Ended","BIS","BIS monitor frozen","","Reviewed","Requires review","Not R2E related","","",0
292461,"LHC","Beam Losses » Other","","25-10-2018 04:36:44","25-10-2018 04:37:43","59s",59,"59s",59,"OP Ended","Blocking OP|OP Ended","SIS","Dumped during phase trim","","Reviewed","Requires review","Not R2E related","","",0
292453,"LHC","Beam Injection » Losses","","25-10-2018 03:40:01","25-10-2018 03:49:03","09min 02s",542,"09min 02s",542,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Dumped on injection due to wrong injection tunes","","Reviewed","Requires review","Not R2E related","","",0
291580,"LHC","Radio Frequency » Hardware","","24-10-2018 23:04:26","25-10-2018 03:37:46","04h 33min 20s",16400,"04h 33min 20s",16400,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","ACSModuleM2B2","Line8B2 interlock","","Reviewed","Requires review","Not R2E related","","",0
292429,"LHC","Radio Frequency » Hardware","","24-10-2018 23:04:26","25-10-2018 03:12:01","04h 07min 35s",14855,"04h 07min 35s",14855,"OP Ended","Blocking OP|OP Ended","5/6/7B2","Tripped","","Reviewed","Requires review","Not R2E related","","",0
292420,"LHC","Operation » Operational error","","24-10-2018 19:57:55","24-10-2018 20:05:58","08min 03s",483,"08min 03s",483,"OP Ended","Blocking OP|OP Ended","MaskedInterlock","IR6 BPMs unmasked with an active interlock","","Reviewed","Requires review","Not R2E related","","",0
292412,"LHC","Beam Injection » Oscillation","","24-10-2018 19:49:47","24-10-2018 19:50:57","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","IR6","Dumped due to orbit excursion IR6","","Reviewed","Requires review","Not R2E related","","",0
292404,"LHC","Beam Injection » Oscillation","","24-10-2018 19:36:21","24-10-2018 19:49:47","13min 26s",806,"13min 26s",806,"OP Ended","Blocking OP|OP Ended","IR6","Dumped due to orbit excursion IR6","","Reviewed","Requires review","Not R2E related","","",0
292395,"LHC","Power Converters","","24-10-2018 19:10:54","24-10-2018 19:16:06","05min 12s",312,"05min 12s",312,"OP Ended","Blocking OP|OP Ended","RQS/RQT13/ROD/ROF/RSS/RSD1/2/RSF1/2.A56.B1/2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
292383,"LHC","Beam Instrumentation » BBQ","","24-10-2018 18:52:52","24-10-2018 18:53:14","22s",22,"22s",22,"OP Ended","Non-Blocking OP|OP Ended","BBQServer","Down, out of memory","","Reviewed","Requires review","Not R2E related","","",0
292375,"LHC","Collimation » Interlocks triggered","","24-10-2018 18:28:35","24-10-2018 18:30:39","02min 04s",124,"02min 04s",124,"OP Ended","Blocking OP|OP Ended","TCDQ","TCDQ down position","","Reviewed","Requires review","Not R2E related","","",0
292366,"LHC","Operation » Settings Issue","","24-10-2018 17:29:43","24-10-2018 17:45:14","15min 31s",931,"15min 31s",931,"OP Ended","Blocking OP|OP Ended","RFInterlock","RF interlock ","","Reviewed","Requires review","Not R2E related","","",0
293755,"LHC","Beam Instrumentation » Other","","24-10-2018 17:08:19","24-10-2018 17:08:37","18s",18,"18s",18,"OP Ended","Non-Blocking OP|OP Ended","wirescanner","","","Reviewed","Requires review","Not R2E related","","",0
292357,"LHC","Power Converters","","24-10-2018 15:24:41","24-10-2018 15:24:59","18s",18,"18s",18,"OP Ended","Blocking OP|OP Ended","RQS/RQT13/ROD/RSS/RSD1/RSF1/2.A56.B1/2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
292690,"LHC","Orbit » Beam Position Monitor","","24-10-2018 08:23:00","24-10-2018 08:30:06","07min 06s",426,"07min 06s",426,"OP Ended","Blocking OP|OP Ended","LargeBump","Orbit bump too big for ADT setup","","Reviewed","Requires review","Not R2E related","","",0
291393,"LHC","Power Converters","","23-10-2018 13:55:23","23-10-2018 13:55:59","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.ROD.A56B2,RPMBB.RR57.RSS.A56B1,RPMBB.UA63.RSF1.A56B1,RPMBB.RR57.ROD.A56B1,RPMBB.RR57.ROF.A56B1,RPMBB.RR57.RSS.A56B2,RPMBB.RR57.ROF.A56B2,RPMBB.UA63.RSD1.A56B1,RPMBB.UA63.RSF2.A56B1,RQS/ROD/ROF/RSS/RSD1/F12.A56B1/2,RQTL13.R3B2,RPMBB.UA63.RSD1.A56B2,RPMBA.UJ33.RQT13.R3B2,RPMBB.UA63.RSF1.A56B2,RPMBA.RR57.RQS.A56B2,RPMBB.UA63.RSF2.A56B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
292349,"LHC","Power Converters","","22-10-2018 21:37:47","22-10-2018 21:39:25","01min 38s",98,"01min 38s",98,"OP Ended","Blocking OP|OP Ended","RQTL11.L8B1,RPMBA.UA83.RQTL11.L8B1","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
292340,"LHC","Power Converters","","22-10-2018 21:35:16","22-10-2018 21:37:47","02min 31s",151,"02min 31s",151,"OP Ended","Blocking OP|OP Ended","RPMBA.UA27.RQT13.R2B2,RQT13.R2.B2","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
292324,"LHC","Power Converters","","22-10-2018 21:22:10","22-10-2018 21:35:16","13min 06s",786,"13min 06s",786,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.ROD.A56B2,RPMBB.RR57.RSS.A56B1,RPMBB.UA63.RSF1.A56B1,RPMBB.RR57.ROD.A56B1,RPMBB.RR57.ROF.A56B1,RPMBB.RR57.RSS.A56B2,RPMBB.RR57.ROF.A56B2,RPMBB.UA63.RSD1.A56B1,RPMBB.UA63.RSF2.A56B1,RPMBB.UA63.RSD1.A56B2,RQS/ROD/ROF/RSS/RSD1/2/RSF1/2.A56.B1/2,RPMBB.UA63.RSF1.A56B2,RPMBA.RR57.RQS.A56B2,RPMBB.UA63.RSF2.A56B2,RPMBB.UA63.RSD2.A56B2,RPMBB.UA63.RSD2.A56B1","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
292315,"LHC","Power Converters","","22-10-2018 19:02:30","22-10-2018 19:02:38","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.ROD.A56B2,RPMBB.RR57.RSS.A56B1,RPMBB.UA63.RSF1.A56B1,RPMBB.RR57.ROD.A56B1,RPMBB.RR57.RSS.A56B2,RPMBB.UA63.RSD1.A56B1,RPMBB.UA63.RSD1.A56B2,ROD/RSS/RSD1/RSF1/1/RQS.A56.B1/2,RPMBB.UA63.RSF1.A56B2,RPMBA.RR57.RQS.A56B2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
291428,"LHC","Power Converters","","22-10-2018 18:20:32","22-10-2018 20:47:58","02h 27min 26s",8846,"02h 27min 26s",8846,"OP Ended","Blocking OP|OP Ended","RCBCH6.R5B2,RPLB.RR57.RCBCH6.R5B2","Tripped, causing dump, access needed
The FGC of RCBCH6.R5B2 rebooted due to radiation effect.
R2E Status shall be changed into R2E_RELATED.","","Reviewed","Reviewed","R2E candidate","","",0
291101,"LHC","Access System » Hardware","","22-10-2018 11:48:07","22-10-2018 12:24:36","36min 29s",2189,"36min 29s",2189,"OP Ended","Blocking OP|OP Ended","CCCPanel","Problemw ith IP8 button on panel preventing clsoing of the machine","","Reviewed","Reviewed","Not R2E related","","",0
291081,"LHC","QPS » Controller","","22-10-2018 11:02:59","22-10-2018 12:00:27","57min 28s",3448,"57min 28s",3448,"OP Ended","Blocking OP|OP Ended","RQT12/13.R3B1/2","Tripped at 59GeV","","Reviewed","Reviewed","Not R2E related","","",0
291066,"LHC","Power Converters","","22-10-2018 09:56:54","22-10-2018 09:57:06","12s",12,"12s",12,"OP Ended","Blocking OP|OP Ended","RQT13.R3B2,RPMBA.UJ33.RQT13.R3B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
291111,"LHC","Experiments » LHCb","","22-10-2018 09:15:50","22-10-2018 12:30:08","03h 14min 18s",11658,"03h 14min 18s",11658,"OP Ended","Blocking OP|OP Ended","LHCb","LHCb access required for reparing the ECALS","","Reviewed","Requires review","Not R2E related","","",0
293743,"LHC","Injector Complex » Beam in Set-up » PS","","21-10-2018 21:36:00","21-10-2018 21:44:41","08min 41s",521,"08min 41s",521,"OP Ended","Blocking OP|OP Ended","PS-RING","","","Reviewed","Requires review","Not R2E related","","",0
292307,"LHC","Beam Injection » Other","","21-10-2018 21:17:10","21-10-2018 21:19:16","02min 06s",126,"02min 06s",126,"OP Ended","Blocking OP|OP Ended","LHCbTrigger","Dumped by LHCb trigger 12b steering","","Reviewed","Requires review","Not R2E related","","",0
290965,"LHC","Injector Complex » No Beam » SPS","","21-10-2018 19:27:04","21-10-2018 20:38:32","01h 11min 28s",4288,"01h 11min 28s",4288,"OP Ended","Blocking OP|OP Ended","RFcavity","TRX5","","Reviewed","Requires review","Not R2E related","","",0
292299,"LHC","Experiments » ALICE","","21-10-2018 16:49:40","21-10-2018 17:59:49","01h 10min 09s",4209,"01h 10min 09s",4209,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
293732,"LHC","Cryogenics » Users » Other","","21-10-2018 10:02:57","21-10-2018 16:23:05","06h 20min 08s",22808,"06h 20min 08s",22808,"OP Ended","Non-Blocking OP|OP Ended","DFBAB","access needed after dump for current lead heater","","Reviewed","Reviewed","Not R2E related",290928,"Magnet circuits » Other",0
290928,"LHC","Magnet circuits » Other","","21-10-2018 10:01:40","21-10-2018 17:48:07","07h 46min 27s",27987,"07h 46min 27s",27987,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","RQT13.R1B1","current lead heater","","Reviewed","Reviewed","Not R2E related","","",1
292291,"LHC","Beam Injection » Losses","","21-10-2018 04:26:15","21-10-2018 04:27:40","01min 25s",85,"01min 25s",85,"OP Ended","Blocking OP|OP Ended","InjectionLosses","B1 144b injection losses","","Reviewed","Requires review","Not R2E related","","",0
292274,"LHC","Beam Injection » Losses","","21-10-2018 04:02:04","21-10-2018 04:03:10","01min 06s",66,"01min 06s",66,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Beam 1 injection losses","","Reviewed","Requires review","Not R2E related","","",0
292283,"LHC","Injector Complex » Beam in Set-up » SPS","","21-10-2018 02:51:30","21-10-2018 04:59:14","02h 07min 44s",7664,"02h 07min 44s",7664,"OP Ended","Non-Blocking OP|OP Ended","","Beam setup needed. BQM latching almost each injection.","","Reviewed","Requires review","Not R2E related","","",0
290711,"LHC","LBDS » HVPS","","21-10-2018 01:54:22","21-10-2018 02:33:35","39min 13s",2353,"39min 13s",2353,"OP Ended","Blocking OP|OP Ended","MKBVG.E=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
292265,"LHC","Power Converters","","21-10-2018 01:30:29","21-10-2018 01:30:32","03s",3,"03s",3,"OP Ended","Blocking OP|OP Ended","RQT13.R3B2,RSS/RSD1/RSF1/2.A56.B1.2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
290574,"LHC","Experiments » ALICE","","20-10-2018 08:32:20","20-10-2018 08:45:55","13min 35s",815,"13min 35s",815,"OP Ended","Blocking OP|OP Ended","injectionhandshake","","","Reviewed","Requires review","Not R2E related","","",0
292256,"LHC","Beam Losses » Other","","19-10-2018 14:35:47","19-10-2018 14:38:39","02min 52s",172,"02min 52s",172,"OP Ended","Blocking OP|OP Ended","TCTPH.4L5.B1","Losses during ramp","","Reviewed","Requires review","Not R2E related","","",0
292248,"LHC","Power Converters","","19-10-2018 12:20:43","19-10-2018 12:30:08","09min 25s",565,"09min 25s",565,"OP Ended","Blocking OP|OP Ended","RQ7.R4","Fast power abort","","Reviewed","Reviewed","Not R2E related","","",0
292239,"LHC","Radio Frequency » Controls","","19-10-2018 09:35:50","19-10-2018 13:01:31","03h 25min 41s",12341,"03h 25min 41s",12341,"OP Ended","Blocking OP|OP Ended","M8B1","RF LL M8B1 tripped","","Reviewed","Requires review","Not R2E related","","",0
292231,"LHC","Beam Injection » Losses","","19-10-2018 06:53:01","19-10-2018 06:53:32","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","OverinjectionLosses","Beam 1 overinjection problems","","Reviewed","Requires review","Not R2E related","","",0
292223,"LHC","Power Converters","","19-10-2018 06:00:08","19-10-2018 06:00:14","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","RQT13.R3B2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
290138,"LHC","Beam Injection » Losses","","17-10-2018 22:20:45","17-10-2018 22:21:38","53s",53,"53s",53,"OP Ended","Blocking OP|OP Ended","LHCbTrigger","Dumped on injection of 12b","","Reviewed","Requires review","Not R2E related","","",0
290129,"LHC","Radio Frequency » Hardware","","17-10-2018 20:00:46","17-10-2018 21:34:50","01h 34min 04s",5644,"01h 34min 04s",5644,"OP Ended","Blocking OP|OP Ended","RFHardware","Intervention during Ramp Down","","Reviewed","Requires review","Not R2E related","","",0
293720,"LHC","Power Converters","","17-10-2018 06:20:32","17-10-2018 06:26:28","05min 56s",356,"05min 56s",356,"OP Ended","Blocking OP|OP Ended","RPMBA.UA23.RQTL13.L2B1","tripped during ramp-down","","Reviewed","Reviewed","Not R2E related","","",0
290119,"LHC","Power Converters","","17-10-2018 06:09:36","17-10-2018 06:10:00","24s",24,"24s",24,"OP Ended","Blocking OP|OP Ended","RQT13.R3B1/2,RPMBA.UJ33.RQT13.R3B2,RPMBA.UJ33.RQT13.R3B1","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
290165,"LHC","Power Converters","","16-10-2018 08:09:06","16-10-2018 08:13:06","04min 00s",240,"04min 00s",240,"OP Ended","Blocking OP|OP Ended","RQTL11.L8B1,RQS.R7B1,ROD/ROF/RSS/RSD1/2/RSF1/2.A56B1/2,RQTF.A78B1","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
290156,"LHC","Power Converters","","16-10-2018 07:54:31","16-10-2018 07:54:50","19s",19,"19s",19,"OP Ended","Blocking OP|OP Ended","RCS.A78B2,RD34.LR7,RCO.A78B2,RPTG.SR7.RD34.LR7,RPLB.UA83.RCO.A78B2,RQD.A67,RPMBB.UA83.RCS.A78B2,RPADO.SR7.RD34.LR7,RPHE.UA67.RQD.A67","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
290146,"LHC","QPS » Controller","","16-10-2018 07:36:29","16-10-2018 07:51:14","14min 45s",885,"14min 45s",885,"OP Ended","Blocking OP|OP Ended","RQT12.L8B1/2,RQTL11.L8B1/2","No communication with QPS controller","","Reviewed","Reviewed","Not R2E related","","",0
289561,"LHC","Power Converters","","15-10-2018 13:09:24","15-10-2018 15:40:25","02h 31min 01s",9061,"02h 31min 01s",9061,"OP Ended","Blocking OP|OP Ended","RSD1.A56B2,RPMBB.UJ33.ROD.A34B1,ROD.A34B1,RPMBB.UA63.RSD1.A56B2","Intervention, modules being replaced","","Reviewed","Reviewed","Not R2E related","","",0
289527,"LHC","Cryogenics » Equipment » Production-1.8K","","15-10-2018 07:29:30","16-10-2018 07:34:20","1d 00h 04min 50s",86690,"1d 00h 04min 50s",86690,"OP Ended","Blocking OP|OP Ended","Filter","Clogged filter in P.8","","Reviewed","Reviewed","Not R2E related","","",0
289553,"LHC","Power Converters","","15-10-2018 07:28:54","15-10-2018 07:29:00","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","RQT13.R3B2","Tripped on ramp down","","Reviewed","Reviewed","Not R2E related","","",0
289543,"LHC","Power Converters","","15-10-2018 07:25:40","15-10-2018 07:28:49","03min 09s",189,"03min 09s",189,"OP Ended","Blocking OP|OP Ended","RSF1.A34B1,RQTL7.R3B2,ROD/F.A34B1","Tripped on ramp down","","Reviewed","Reviewed","Not R2E related","","",0
289534,"LHC","QPS » Controller","","15-10-2018 07:14:03","15-10-2018 07:16:11","02min 08s",128,"02min 08s",128,"OP Ended","Blocking OP|OP Ended","QPSTrigger","ROD.A34B1","","Reviewed","Reviewed","Not R2E related","","",0
289291,"LHC","Injector Complex » Beam in Set-up » SPS","","15-10-2018 05:41:13","15-10-2018 06:13:53","32min 40s",1960,"32min 40s",1960,"OP Ended","Blocking OP|OP Ended","Stability","BEam not stable","","Reviewed","Requires review","Not R2E related","","",0
289283,"LHC","Injector Complex » No Beam » SPS","","15-10-2018 05:11:40","15-10-2018 05:39:04","27min 24s",1644,"27min 24s",1644,"OP Ended","Blocking OP|OP Ended","BPM.LSS6","Problem to extract both beams from SPS","","Reviewed","Requires review","Not R2E related","","",0
289259,"LHC","Cryogenics » Equipment » Production-1.8K","","15-10-2018 04:07:30","15-10-2018 05:11:40","01h 04min 10s",3850,"01h 04min 10s",3850,"OP Ended","Blocking OP|OP Ended","cryogenics","IP8 QURC filter getting clogged","","Reviewed","Reviewed","Not R2E related","","",0
289227,"LHC","Cryogenics » Equipment » Production-1.8K","","15-10-2018 01:20:04","15-10-2018 02:01:27","41min 23s",2483,"41min 23s",2483,"OP Ended","Blocking OP|OP Ended","cryogenics","IP8 QURC filter getting clogged","","Reviewed","Reviewed","Not R2E related","","",0
293712,"LHC","Power Converters","","15-10-2018 00:43:09","15-10-2018 00:50:55","07min 46s",466,"07min 46s",466,"OP Ended","Blocking OP|OP Ended","RSF2.A56B2,RSD1.A56B2","tripped","","Reviewed","Reviewed","Not R2E related","","",0
293704,"LHC","Power Converters","","15-10-2018 00:03:36","15-10-2018 00:04:06","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RSD1.A56B2","tripped during squeeze","","Reviewed","Reviewed","Not R2E related","","",0
293686,"LHC","Operation » Operational error","","14-10-2018 22:35:34","14-10-2018 22:56:21","20min 47s",1247,"20min 47s",1247,"OP Ended","Blocking OP|OP Ended","ALICEsolenoid","ramping up","","Reviewed","Requires review","Not R2E related","","",0
293695,"LHC","Power Converters","","14-10-2018 21:45:43","14-10-2018 22:13:57","28min 14s",1694,"28min 14s",1694,"OP Ended","Blocking OP|OP Ended","Sector56","Multiple circuit trips during precycle","","Reviewed","Reviewed","Not R2E related","","",0
289125,"LHC","Beam Injection » Losses","","14-10-2018 08:37:58","14-10-2018 08:47:58","10min 00s",600,"10min 00s",600,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses on 8b injection","","Reviewed","Requires review","Not R2E related","","",0
289117,"LHC","Operation » Settings Issue","","14-10-2018 08:23:30","14-10-2018 08:29:53","06min 23s",383,"06min 23s",383,"OP Ended","Blocking OP|OP Ended","SBF","SBF forced to normal","","Reviewed","Requires review","Not R2E related","","",0
289109,"LHC","Beam Injection » Losses","","14-10-2018 01:40:00","14-10-2018 01:45:25","05min 25s",325,"05min 25s",325,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses at injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289101,"LHC","Beam Injection » Losses","","14-10-2018 01:11:29","14-10-2018 01:24:36","13min 07s",787,"13min 07s",787,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses ta injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289093,"LHC","Beam Injection » Losses","","14-10-2018 01:00:19","14-10-2018 01:11:29","11min 10s",670,"11min 10s",670,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses ta injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289085,"LHC","Beam Injection » Losses","","14-10-2018 00:54:07","14-10-2018 00:56:25","02min 18s",138,"02min 18s",138,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses at injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289077,"LHC","Beam Injection » Losses","","14-10-2018 00:18:47","14-10-2018 00:19:23","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses at injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289069,"LHC","Beam Injection » Losses","","14-10-2018 00:10:43","14-10-2018 00:11:02","19s",19,"19s",19,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses at injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289061,"LHC","Beam Injection » Losses","","13-10-2018 23:55:13","14-10-2018 00:02:21","07min 08s",428,"07min 08s",428,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses at injecion 8b","","Reviewed","Requires review","Not R2E related","","",0
289053,"LHC","Beam Injection » Losses","","13-10-2018 23:34:09","13-10-2018 23:34:33","24s",24,"24s",24,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses at injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289045,"LHC","Beam Injection » Losses","","13-10-2018 23:26:42","13-10-2018 23:29:51","03min 09s",189,"03min 09s",189,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses at injection 8b","","Reviewed","Requires review","Not R2E related","","",0
289037,"LHC","Beam Injection » Losses","","13-10-2018 22:02:53","13-10-2018 22:48:30","45min 37s",2737,"45min 37s",2737,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses of injection 8b","","Reviewed","Requires review","Not R2E related","","",0
288965,"LHC","Experiments » LHCb","","13-10-2018 21:22:40","13-10-2018 21:57:21","34min 41s",2081,"34min 41s",2081,"OP Ended","Blocking OP|OP Ended","IonPumpsforSmog","","","Reviewed","Requires review","Not R2E related","","",0
289028,"LHC","QPS » Controller","","13-10-2018 21:14:26","13-10-2018 21:22:40","08min 14s",494,"08min 14s",494,"OP Ended","Blocking OP|OP Ended","RQT12/11.L7B1/2,RPMBA.RR73.RQT12.L7B2,RPMBA.RR73.RQT12.L7B1","Tripped after 600A reset","","Reviewed","Reviewed","Not R2E related","","",0
289019,"LHC","Access Management » Access Request","","13-10-2018 20:13:06","13-10-2018 21:03:37","50min 31s",3031,"50min 31s",3031,"OP Ended","Blocking OP|OP Ended","PlannedAccess","Access in whole LHC","","Reviewed","Requires review","Not R2E related","","",0
293669,"LHC","Other","","13-10-2018 01:30:48","13-10-2018 01:43:37","12min 49s",769,"12min 49s",769,"OP Ended","Blocking OP|OP Ended","LowBeamIntensity","collimator interlock triggered","","Requires review","Requires review","Not R2E related","","",0
288635,"LHC","Injector Complex » No Beam » PS","","12-10-2018 08:50:30","12-10-2018 08:50:35","05s",5,"05s",5,"OP Ended","Blocking OP|OP Ended","","POPs is down","","Reviewed","Requires review","Not R2E related","","",0
293661,"LHC","Injector Complex » No Beam » PS","","11-10-2018 20:52:33","11-10-2018 21:38:15","45min 42s",2742,"45min 42s",2742,"OP Ended","Blocking OP|OP Ended","POPS","POPS down","","Reviewed","Requires review","Not R2E related","","",0
289133,"LHC","Collimation » Setting-up","","11-10-2018 20:40:00","11-10-2018 20:47:16","07min 16s",436,"07min 16s",436,"OP Ended","Blocking OP|OP Ended","TCTs","Not in position after previous fill","","Reviewed","Requires review","Not R2E related","","",0
288263,"LHC","Injector Complex » No Beam » SPS","","11-10-2018 16:19:16","11-10-2018 17:23:56","01h 04min 40s",3880,"01h 04min 40s",3880,"OP Ended","Blocking OP|OP Ended","MKP","Kicker is faulty.","","Reviewed","Requires review","Not R2E related","","",0
288045,"LHC","Accelerator Controls » LSA-INCA","","10-10-2018 22:51:03","10-10-2018 23:45:32","54min 29s",3269,"54min 29s",3269,"OP Ended","Blocking OP|OP Ended","Beam-mode","Cannot change beam mode due to an LSA exception. Beam modes forced manually in the elogbook.","","Reviewed","Reviewed","Not R2E related","","",0
288036,"LHC","Accelerator Controls » Sequencer","","10-10-2018 22:09:26","10-10-2018 22:51:03","41min 37s",2497,"41min 37s",2497,"OP Ended","Blocking OP|OP Ended","Task","All WAIT are not working.Beam modes forced manually in the elogbook.","","Reviewed","Reviewed","Not R2E related","","",0
287622,"LHC","Cryogenics » Equipment » Production-1.8K","","09-10-2018 22:04:46","10-10-2018 21:50:00","23h 45min 14s",85514,"23h 45min 14s",85514,"OP Ended","Blocking OP|OP Ended","QURC_IP8","QURC in IP8","","Reviewed","Reviewed","Not R2E related","","",0
287840,"LHC","Electrical Network » Distribution » 400 V","","08-10-2018 19:31:53","08-10-2018 22:10:38","02h 38min 45s",9525,"02h 38min 45s",9525,"OP Ended","Blocking OP|OP Ended","QH","discharging in magnet C24.R7","","Reviewed","Reviewed","Not R2E related","","",0
287144,"LHC","Injector Complex » No Beam » SPS","","08-10-2018 15:23:28","08-10-2018 16:01:54","38min 26s",2306,"38min 26s",2306,"OP Ended","Blocking OP|OP Ended","BETS","Not specified problem","","Reviewed","Requires review","Not R2E related","","",0
287831,"LHC","Operation » Operational error","","08-10-2018 14:15:59","08-10-2018 14:18:34","02min 35s",155,"02min 35s",155,"OP Ended","Non-Blocking OP|OP Ended","hypercycle","hypercycle changed before the dump","","Reviewed","Requires review","Not R2E related","","",0
286940,"LHC","QPS","","08-10-2018 01:51:28","08-10-2018 01:53:16","01min 48s",108,"01min 48s",108,"OP Ended","Blocking OP|OP Ended","ROD/ROF.A12,RPMBB.RR17.ROF.A12B1,RPMBB.RR17.ROF.A12B2,RPMBB.RR17.ROD.A12B1,RPMBB.RR17.ROD.A12B2","Trip during QPS reset following the trip of ROD.A56B1 by QPS.","","Reviewed","Reviewed","Not R2E related","","",0
286932,"LHC","QPS » Controller","","08-10-2018 00:49:17","08-10-2018 01:45:48","56min 31s",3391,"56min 31s",3391,"OP Ended","Blocking OP|OP Ended","ROD.A56B1","QPS trigger dumped stable beams","","Reviewed","Reviewed","Not R2E related","","",0
286870,"LHC","Beam Instrumentation » Other","","07-10-2018 19:28:45","07-10-2018 20:53:17","01h 24min 32s",5072,"01h 24min 32s",5072,"OP Ended","Blocking OP|OP Ended","BSRA.B2","Abort gap calibration B2 failed ","","Reviewed","Requires review","Not R2E related","","",0
286879,"LHC","Injector Complex » No Beam » SPS","","07-10-2018 19:26:12","07-10-2018 22:14:57","02h 48min 45s",10125,"02h 48min 45s",10125,"OP Ended","Blocking OP|OP Ended","BEAM_DUMP","Problem with energy tracker of SPS beam dump","","Reviewed","Requires review","Not R2E related","","",0
286914,"LHC","Radio Frequency » Controls","","06-10-2018 23:44:41","06-10-2018 23:53:30","08min 49s",529,"08min 49s",529,"OP Ended","Blocking OP|OP Ended","M1/2.B2","RF tripped during injection set up","","Reviewed","Requires review","Not R2E related","","",0
286897,"LHC","Experiments » CMS","","06-10-2018 21:08:50","07-10-2018 00:02:49","02h 53min 59s",10439,"02h 53min 59s",10439,"OP Ended","Blocking OP|OP Ended","CMS","CMS needed access for cooling problem","","Reviewed","Requires review","Not R2E related","","",0
287823,"LHC","Injector Complex » Beam in Set-up » SPS","","06-10-2018 16:50:50","06-10-2018 20:24:27","03h 33min 37s",12817,"03h 33min 37s",12817,"OP Ended","Non-Blocking OP|OP Ended","SPS_800MHz_Cavity","800MHz Cavity 1 down, injection was possible but with many unstable trains stopped by BQM","","Reviewed","Requires review","Not R2E related","","",0
286636,"LHC","QPS » Controller","","06-10-2018 16:41:05","06-10-2018 16:44:43","03min 38s",218,"03min 38s",218,"OP Ended","Blocking OP|OP Ended","Sector12_600A","QPS of RQS.A12B2, RQS.R1B1, RSS.A12B1, RSS.A12B2 trip when launching the Soft QPS reset","","Reviewed","Reviewed","Not R2E related","","",0
286623,"LHC","Power Converters","","06-10-2018 16:12:21","06-10-2018 16:13:20","59s",59,"59s",59,"OP Ended","Blocking OP|OP Ended","Sector78_600A","QPS triggered during precycle","","Reviewed","Reviewed","Not R2E related","","",0
286614,"LHC","Power Converters","","06-10-2018 16:11:26","06-10-2018 16:11:28","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","Sector56_600A","QPS triggered during precycle","","Reviewed","Reviewed","Not R2E related","","",0
286605,"LHC","Power Converters","","06-10-2018 16:09:31","06-10-2018 16:09:41","10s",10,"10s",10,"OP Ended","Blocking OP|OP Ended","RQT13.R3B2","QPS triggered during precycle","","Reviewed","Reviewed","Not R2E related","","",0
286596,"LHC","Power Converters","","06-10-2018 16:03:06","06-10-2018 16:04:49","01min 43s",103,"01min 43s",103,"OP Ended","Blocking OP|OP Ended","RCBCH8.R3B2,RPMC.UJ33.RCBCH8.R3B2"," VS    :AC CONTACTOR                   :FAULT  :UT:LT","","Reviewed","Reviewed","Not R2E related","","",0
286905,"LHC","Power Converters","","06-10-2018 11:28:26","06-10-2018 11:52:58","24min 32s",1472,"24min 32s",1472,"OP Ended","Blocking OP|OP Ended","RQ7.R4B1,RPHGA.UA47.RQ7.R4B1","Fast abort unsafe recieved when trying to reset sector.
The Piquet was called at 11:52 and reset the fault at 12:00.","","Reviewed","Reviewed","Not R2E related","","",0
286480,"LHC","Cryogenics » Equipment » Production-PLC","","05-10-2018 10:15:34","06-10-2018 15:57:58","1d 05h 42min 24s",106944,"1d 05h 42min 24s",106944,"OP Ended","Blocking OP|OP Ended","PLC","Lost PLC QURC in IP8","","Reviewed","Reviewed","Not R2E related","","",0
285961,"LHC","Power Converters","","04-10-2018 16:31:49","04-10-2018 21:45:07","05h 13min 18s",18798,"05h 13min 18s",18798,"OP Ended","Blocking OP|OP Ended","RQ6.L7B2,RPMBB.RR73.RQ6.L7B2","Tripped when being switched on at beginning of precycle. Intervention needed","","Reviewed","Reviewed","Not R2E related","","",0
287813,"LHC","Access Management » Access Request","","04-10-2018 13:21:31","04-10-2018 16:29:09","03h 07min 38s",11258,"03h 07min 38s",11258,"OP Ended","Blocking OP|OP Ended","several_accesses","","","Reviewed","Requires review","Not R2E related","","",0
286472,"LHC","Accelerator Controls » Other","","04-10-2018 05:44:00","04-10-2018 11:36:22","05h 52min 22s",21142,"05h 52min 22s",21142,"OP Ended","Non-Blocking OP|OP Ended","cfi-ux45-allbqm","Server problems prevent BQM working correctly","","Reviewed","Reviewed","Not R2E related","","",0
286464,"LHC","Beam Injection » Losses","","04-10-2018 02:04:05","04-10-2018 02:04:40","35s",35,"35s",35,"OP Ended","Blocking OP|OP Ended","LHCb","Dump on LHCb trigger injecting 12b","","Reviewed","Requires review","Not R2E related","","",0
285763,"LHC","QPS » Hardware","","03-10-2018 22:44:14","04-10-2018 00:50:32","02h 06min 18s",7578,"02h 06min 18s",7578,"OP Ended","Blocking OP|OP Ended","RB.A12","nQPS SEU on A9.R1","","Reviewed","Reviewed","R2E candidate","","",0
286446,"LHC","Radio Frequency » Controls","","03-10-2018 19:28:57","03-10-2018 22:44:14","03h 15min 17s",11717,"03h 15min 17s",11717,"OP Ended","Non-Blocking OP|OP Ended","cfi-ux45-allbqm","Server issues causing BQM to malfunction","","Reviewed","Requires review","Not R2E related","","",0
285668,"LHC","QPS » Controller","","03-10-2018 13:36:43","03-10-2018 13:41:45","05min 02s",302,"05min 02s",302,"OP Ended","Blocking OP|OP Ended","RQTL10.L3B2","Tripped in stable beams, causing dump","","Reviewed","Reviewed","Not R2E related","","",0
286455,"LHC","Accelerator Controls » Other","","03-10-2018 10:54:32","03-10-2018 12:34:21","01h 39min 49s",5989,"01h 39min 49s",5989,"OP Ended","Non-Blocking OP|OP Ended","LumiServer","Crossing angle levelling failed due to issues with DIP","","Reviewed","Reviewed","Not R2E related","","",0
286437,"LHC","Beam Injection » Losses","","03-10-2018 01:40:30","03-10-2018 01:41:03","33s",33,"33s",33,"OP Ended","Blocking OP|OP Ended","LongitudinalLosses","Longitudinal losses 12b Beam 2","","Reviewed","Requires review","Not R2E related","","",0
285405,"LHC","Experiments » LHCb","","02-10-2018 20:26:33","02-10-2018 23:39:09","03h 12min 36s",11556,"03h 12min 36s",11556,"OP Ended","Non-Blocking OP|OP Ended","HS","communication problem","","Reviewed","Requires review","Not R2E related","","",0
286429,"LHC","Injector Complex » No Beam » PS","","02-10-2018 11:38:11","02-10-2018 11:42:15","04min 04s",244,"04min 04s",244,"OP Ended","Blocking OP|OP Ended","Wirescanner","Wirescanner stuck in beam","","Reviewed","Requires review","Not R2E related","","",0
285275,"LHC","Injector Complex » Beam in Set-up » PS","","02-10-2018 10:54:14","02-10-2018 11:31:05","36min 51s",2211,"36min 51s",2211,"OP Ended","Non-Blocking OP|OP Ended","CavityPickup","Cavity pickup too sensitive and prevents injection of pilots","","Reviewed","Requires review","Not R2E related","","",0
286421,"LHC","Injector Complex » No Beam » PS","","02-10-2018 10:01:17","02-10-2018 10:12:35","11min 18s",678,"11min 18s",678,"OP Ended","Blocking OP|OP Ended","Cavity","Cavity down","","Reviewed","Requires review","Not R2E related","","",0
286413,"LHC","Power Converters","","02-10-2018 00:37:08","02-10-2018 00:44:21","07min 13s",433,"07min 13s",433,"OP Ended","Non-Blocking OP|OP Ended","RQS.R7B1,RPMBA.RR77.RQS.R7B1","Tripped during injection","","Reviewed","Reviewed","Not R2E related","","",0
285135,"LHC","QPS » Hardware","","01-10-2018 18:19:37","01-10-2018 21:57:07","03h 37min 30s",13050,"03h 37min 30s",13050,"OP Ended","Blocking OP|OP Ended","RQF.A12","switch opening - failure on EE system","","Reviewed","Reviewed","Not R2E related","","",0
287787,"LHC","Experiments » LHCb","","01-10-2018 17:46:33","01-10-2018 22:14:57","04h 28min 24s",16104,"04h 28min 24s",16104,"OP Ended","Blocking OP|OP Ended","LHCb","several accesses in parallel","","Reviewed","Requires review","Not R2E related","","",0
285087,"LHC","Power Converters","","01-10-2018 15:55:58","01-10-2018 17:05:48","01h 09min 50s",4190,"01h 09min 50s",4190,"OP Ended","Blocking OP|OP Ended","RCBXH3.L2,RPMBB.UA23.RCBXH3.L2","","","Reviewed","Reviewed","Not R2E related","","",0
285008,"LHC","QPS » Hardware","","01-10-2018 04:44:35","01-10-2018 06:37:56","01h 53min 21s",6801,"01h 53min 21s",6801,"OP Ended","Blocking OP|OP Ended","RQF.A12","QPS EE Breaker control module #2","","Reviewed","Reviewed","Not R2E related","","",0
286404,"LHC","Experiments » ALFA","","30-09-2018 19:22:17","30-09-2018 19:23:19","01min 02s",62,"01min 02s",62,"OP Ended","Blocking OP|OP Ended","AFP","Losses in IP7, dump due to AFP trigger","","Reviewed","Requires review","Not R2E related","","",0
287796,"LHC","Accelerator Controls » DIP Gateway","","30-09-2018 13:33:00","30-09-2018 13:47:09","14min 09s",849,"14min 09s",849,"OP Ended","Non-Blocking OP|OP Ended","DIPPublication","DIP publication problems with ATLAS lumi","","Reviewed","Reviewed","Not R2E related","","",0
284871,"LHC","Injector Complex » No Beam » PS","","30-09-2018 11:17:32","30-09-2018 11:26:23","08min 51s",531,"08min 51s",531,"OP Ended","Blocking OP|OP Ended","POPS","POPS tripped","","Reviewed","Requires review","Not R2E related","","",0
286396,"LHC","Beam Injection » Losses","","30-09-2018 10:55:07","30-09-2018 10:59:52","04min 45s",285,"04min 45s",285,"OP Ended","Blocking OP|OP Ended","LHCb","Dumped on injection losses","","Reviewed","Requires review","Not R2E related","","",0
284853,"LHC","Injector Complex » No Beam » SPS","","30-09-2018 10:45:24","30-09-2018 10:51:03","05min 39s",339,"05min 39s",339,"OP Ended","Blocking OP|OP Ended","BPM-LSS4","BPM LSS4 interlock preventing injection of 12b","","Reviewed","Requires review","Not R2E related","","",0
284801,"LHC","Beam Instrumentation » BLM","","30-09-2018 05:36:32","30-09-2018 09:13:13","03h 36min 41s",13001,"03h 36min 41s",13001,"OP Ended","Blocking OP|OP Ended","EOJ101/48.20R4","Electronics at 20R4 stopped providing data. Trip of reglette at tunnel side. Access was needed to reinstate the power.","","Reviewed","Reviewed","Not R2E related","","",0
284725,"LHC","Experiments » ALICE","","29-09-2018 19:05:36","29-09-2018 19:12:31","06min 55s",415,"06min 55s",415,"OP Ended","Blocking OP|OP Ended","INJ-Handshake","","","Reviewed","Requires review","Not R2E related","","",0
287778,"LHC","Accelerator Controls » LOGGING","","29-09-2018 18:57:12","29-09-2018 19:25:53","28min 41s",1721,"28min 41s",1721,"OP Ended","Non-Blocking OP|OP Ended","FIDEL","Impossible to retrieve powering history. A process in the logging database run out of memory.","","Reviewed","Reviewed","Not R2E related","","",0
286387,"LHC","Beam Losses » Other","","29-09-2018 18:10:35","29-09-2018 18:11:21","46s",46,"46s",46,"OP Ended","Blocking OP|OP Ended","TCLA.B2","Losses on TCLA.B@","","Reviewed","Requires review","Not R2E related","","",0
284675,"LHC","Transverse Damper » Hardware","","29-09-2018 04:38:13","29-09-2018 12:17:40","07h 39min 27s",27567,"07h 39min 27s",27567,"OP Ended","Non-Blocking OP|OP Ended","ADT-V1B1","tripped","","Reviewed","Reviewed","Not R2E related","","",0
286378,"LHC","Accelerator Controls » Other","","28-09-2018 14:37:26","28-09-2018 14:58:46","21min 20s",1280,"21min 20s",1280,"OP Ended","Blocking OP|OP Ended","cfv-se5-r55b","Server down, lost communication with XL5 PC's. Needed resetting.","","Reviewed","Reviewed","Not R2E related","","",0
284658,"LHC","Cryogenics » Users » Quench","","28-09-2018 11:14:13","29-09-2018 01:28:29","14h 14min 16s",51256,"14h 14min 16s",51256,"OP Ended","Blocking OP|OP Ended","Sector78","Induced quench due to UFO (Beam 2)","","Reviewed","Reviewed","Not R2E related",287758,"Beam-induced Quench",0
287758,"LHC","Beam-induced Quench","","28-09-2018 11:03:49","28-09-2018 11:14:13","10min 24s",624,"14h 24min 40s",51880,"OP Ended","Blocking OP|OP Ended","quench","UFO-induced","","Reviewed","Requires review","Not R2E related",284463,"Beam Losses » Fast Losses (UFO)",1
284463,"LHC","Beam Losses » Fast Losses (UFO)","","28-09-2018 11:03:48","28-09-2018 11:14:13","10min 25s",625,"14h 24min 41s",51881,"OP Ended","Blocking OP|OP Ended","R78/C-17R7","strong and fast UFO on B1","","Reviewed","Requires review","Not R2E related","","",1
284684,"LHC","Transverse Damper » Hardware","","28-09-2018 10:50:33","28-09-2018 10:57:23","06min 50s",410,"06min 50s",410,"OP Ended","Non-Blocking OP|OP Ended","ADT-V1B1","tripped","","Reviewed","Reviewed","Not R2E related","","",0
286366,"LHC","Operation » Operational error","","28-09-2018 09:46:57","28-09-2018 09:50:12","03min 15s",195,"03min 15s",195,"OP Ended","Blocking OP|OP Ended","InjectionSettings","Injection settings needed to be driven for 2 CODs which tripped in S45","","Reviewed","Requires review","Not R2E related","","",0
284405,"LHC","Operation » Operational error","","28-09-2018 09:42:50","28-09-2018 09:46:57","04min 07s",247,"04min 07s",247,"OP Ended","Blocking OP|OP Ended","RCBH27.L5B_RCBV26.L5B2,RPLA.28L5.RCBH27.L5B2,RPLA.26L5.RCBV26.L5B2","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
286349,"LHC","Beam Injection » Losses","","28-09-2018 07:35:29","28-09-2018 07:40:05","04min 36s",276,"04min 36s",276,"OP Ended","Blocking OP|OP Ended","LHCb","Losses at LHCb on 12b","","Reviewed","Requires review","Not R2E related","","",0
286357,"LHC","Beam Instrumentation » BLM","","28-09-2018 07:10:42","28-09-2018 09:29:06","02h 18min 24s",8304,"02h 18min 24s",8304,"OP Ended","Non-Blocking OP|OP Ended","timing","No BLM data in IQC due to deletion of the timing table by OP","","Reviewed","Reviewed","Not R2E related","","",0
284396,"LHC","Cryogenics » Equipment » OP-PNO-Other","","27-09-2018 18:52:29","28-09-2018 06:02:30","11h 10min 01s",40201,"11h 10min 01s",40201,"OP Ended","Blocking OP|OP Ended","Triplet_IP8","Lost cryo mantain","","Reviewed","Reviewed","Not R2E related","","",0
286341,"LHC","Beam Injection » Losses","","27-09-2018 18:15:46","27-09-2018 18:16:56","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","LHCb","Losses at LHCb on 12b injection","","Reviewed","Requires review","Not R2E related","","",0
286333,"LHC","Experiments » ALICE","","27-09-2018 17:34:46","27-09-2018 17:38:51","04min 05s",245,"04min 05s",245,"OP Ended","Non-Blocking OP|OP Ended","Solenoid","Solenoid tripped before injection","","Reviewed","Requires review","Not R2E related","","",0
286324,"LHC","QPS » Controller","","27-09-2018 16:34:51","27-09-2018 16:35:11","20s",20,"20s",20,"OP Ended","Blocking OP|OP Ended","RQ6.R3B1/2","Tripped after 600A QPS reset.","","Reviewed","Reviewed","Not R2E related","","",0
286315,"LHC","Power Converters","","27-09-2018 15:41:42","27-09-2018 15:42:02","20s",20,"20s",20,"OP Ended","Blocking OP|OP Ended","RCBWH5/V4.R7B1","Tripped due to PC Permit","","Reviewed","Reviewed","Not R2E related","","",0
286306,"LHC","Power Converters","","27-09-2018 15:38:23","27-09-2018 15:41:42","03min 19s",199,"03min 19s",199,"OP Ended","Blocking OP|OP Ended","ROD.A67","Trip due to PC permit removed by PIC.","","Reviewed","Reviewed","Not R2E related","","",0
286297,"LHC","Cooling and Ventilation » Cooling","","27-09-2018 11:55:42","27-09-2018 15:12:33","03h 16min 51s",11811,"03h 16min 51s",11811,"OP Ended","Blocking OP|OP Ended","WaterLeakP8","Water leak in Point 8","","Reviewed","Requires review","Not R2E related","","",0
284190,"LHC","Cryogenics » Equipment » Production-1.8K","","26-09-2018 15:26:02","27-09-2018 15:27:13","1d 00h 01min 11s",86471,"1d 00h 01min 11s",86471,"OP Ended","Blocking OP|OP Ended","QURC_IP8","QURC in IP8","","Reviewed","Reviewed","Not R2E related","","",0
284181,"LHC","QPS » Controller","","26-09-2018 15:13:07","26-09-2018 15:13:50","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","RSF1.A12B2","QPS requested Fast Abort. ","","Reviewed","Reviewed","Not R2E related","","",0
286289,"LHC","Experiments » ALICE","","25-09-2018 12:26:32","25-09-2018 16:10:45","03h 44min 13s",13453,"03h 44min 13s",13453,"OP Ended","Non-Blocking OP|OP Ended","Solenoid","Solenoid tripped","","Reviewed","Requires review","Not R2E related","","",0
286280,"LHC","Experiments » ALICE","","25-09-2018 11:03:39","25-09-2018 12:12:47","01h 09min 08s",4148,"01h 09min 08s",4148,"OP Ended","Non-Blocking OP|OP Ended","Solenoid","Solenoid tripped","","Reviewed","Requires review","Not R2E related","","",0
286272,"LHC","Radio Frequency » Hardware","","25-09-2018 01:02:48","25-09-2018 01:05:18","02min 30s",150,"02min 30s",150,"OP Ended","Blocking OP|OP Ended","M2B2","RF Module M2B2 tripped","","Reviewed","Requires review","Not R2E related","","",0
286263,"LHC","Radio Frequency » Hardware","","25-09-2018 01:02:05","25-09-2018 01:02:13","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","ACSLine7/6/5/B2","","","Reviewed","Requires review","Not R2E related","","",0
287733,"LHC","Cryogenics » Users » Other","","25-09-2018 00:15:57","25-09-2018 00:33:10","17min 13s",1033,"17min 13s",1033,"OP Ended","Non-Blocking OP|OP Ended","DFB","regulation problem affecting cryo","","Reviewed","Reviewed","Not R2E related",286255,"Magnet circuits » Other",0
