"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
286255,"LHC","Magnet circuits » Other","","25-09-2018 00:15:07","25-09-2018 03:22:45","03h 07min 38s",11258,"03h 07min 38s",11258,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","DFB-current-lead-heater","RQT13.R7B1","","Reviewed","Requires review","Not R2E related","","",1
286247,"LHC","Transverse Damper » Hardware","","24-09-2018 18:47:11","24-09-2018 19:43:44","56min 33s",3393,"56min 33s",3393,"OP Ended","Non-Blocking OP|OP Ended","V1B1","Module V1B1 down","","Reviewed","Requires review","Not R2E related","","",0
286239,"LHC","Beam Injection » Losses","","24-09-2018 13:46:35","24-09-2018 13:47:05","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses injection 96b","","Reviewed","Requires review","Not R2E related","","",0
283217,"LHC","Experiments » ALICE","","24-09-2018 13:11:37","24-09-2018 13:13:37","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","ALICE","ALICE Handshake problem","","Reviewed","Requires review","Not R2E related","","",0
286231,"LHC","Power Converters","","24-09-2018 12:20:03","24-09-2018 12:28:10","08min 07s",487,"08min 07s",487,"OP Ended","Blocking OP|OP Ended","RD34.LR7","Trip during precycle","","Reviewed","Reviewed","Not R2E related","","",0
283187,"LHC","Experiments » ATLAS","","24-09-2018 12:00:13","24-09-2018 12:10:03","09min 50s",590,"09min 50s",590,"OP Ended","Blocking OP|OP Ended","ATLAS","ATLAS quick access","","Reviewed","Requires review","Not R2E related","","",0
283161,"LHC","Cooling and Ventilation » Cooling","","24-09-2018 10:36:35","24-09-2018 12:00:13","01h 23min 38s",5018,"01h 23min 38s",5018,"OP Ended","Blocking OP|OP Ended","water_leak_RR77","Water Leak in RR77 ","","Reviewed","Requires review","Not R2E related","","",0
287725,"LHC","Access Management » Access Request","","24-09-2018 09:09:16","24-09-2018 12:00:13","02h 50min 57s",10257,"02h 50min 57s",10257,"OP Ended","Blocking OP|OP Ended","water_leak_RR77","scheduled access","","Reviewed","Requires review","Not R2E related","","",0
287709,"LHC","Cryogenics » Users » Other","","24-09-2018 08:13:59","24-09-2018 08:29:29","15min 30s",930,"15min 30s",930,"OP Ended","Non-Blocking OP|OP Ended","DFB","regulation problem affecting cryo","","Reviewed","Reviewed","Not R2E related",283147,"Magnet circuits » Other",0
283147,"LHC","Magnet circuits » Other","","24-09-2018 08:13:32","24-09-2018 10:36:19","02h 22min 47s",8567,"02h 22min 47s",8567,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","DFB-current-lead-heater","regulator of DFB IP8 RQT13_R7B1","","Reviewed","Requires review","Not R2E related","","",1
286223,"LHC","Magnet circuits » Zero Volt Crossing","","23-09-2018 10:36:33","23-09-2018 10:37:34","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1","Tripped during ramp down when crossing 0V.","","Reviewed","Reviewed","Not R2E related","","",0
287805,"LHC","Accelerator Controls » DIP Gateway","","23-09-2018 07:39:52","23-09-2018 07:56:55","17min 03s",1023,"17min 03s",1023,"OP Ended","Non-Blocking OP|OP Ended","DIPPublication","DIP publication issue for ATLAS","","Reviewed","Reviewed","Not R2E related","","",0
286214,"LHC","Beam Losses » Other","","23-09-2018 06:50:42","23-09-2018 06:52:12","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","ATLAS_DET","Dumped by ATLAS during loss maps","","Reviewed","Requires review","Not R2E related","","",0
286205,"LHC","Magnet circuits » Zero Volt Crossing","","23-09-2018 04:33:32","23-09-2018 04:37:49","04min 17s",257,"04min 17s",257,"OP Ended","Blocking OP|OP Ended","RPMBB.UJ33.RQ6.L3B2","Tripped during ramp down due to 0V crossing.","","Reviewed","Reviewed","Not R2E related","","",0
282956,"LHC","Electrical Network » Compensator","","22-09-2018 22:54:19","22-09-2018 23:15:29","21min 10s",1270,"21min 10s",1270,"OP Ended","Blocking OP|OP Ended","SEQ2","EPC is reconnecting the compensator.","","Reviewed","Requires review","Not R2E related","","",0
286192,"LHC","Other","","22-09-2018 21:38:56","22-09-2018 21:39:05","09s",9,"09s",9,"OP Ended","Blocking OP|OP Ended","SoftwareTest","Testing off-momentum loss map tool","","Reviewed","Requires review","Not R2E related","","",0
286174,"LHC","Beam Losses » Other","","22-09-2018 06:46:21","22-09-2018 06:47:21","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","LossMaps","Off-momentum loss map orbit changed as RF freq trimmed","","Reviewed","Requires review","Not R2E related","","",0
286166,"LHC","Injector Complex » No Beam » PS","","22-09-2018 03:00:48","22-09-2018 03:15:23","14min 35s",875,"14min 35s",875,"OP Ended","Blocking OP|OP Ended","Cavity","Cavity down","","Reviewed","Requires review","Not R2E related","","",0
282600,"LHC","Injector Complex » No Beam » PS","","21-09-2018 22:04:31","21-09-2018 23:54:17","01h 49min 46s",6586,"01h 49min 46s",6586,"OP Ended","Blocking OP|OP Ended","POPS","POPS is down.","","Reviewed","Requires review","Not R2E related","","",0
282607,"LHC","Power Converters","","21-09-2018 21:30:11","22-09-2018 01:09:24","03h 39min 13s",13153,"03h 39min 13s",13153,"OP Ended","Blocking OP|OP Ended","RD1.LR5,RPADO.SR5.RD1.LR5","New FGC, not receiving event timing (can inject but not ramp)","","Reviewed","Reviewed","Not R2E related","","",0
286149,"LHC","QPS » Hardware","","21-09-2018 19:25:51","21-09-2018 20:43:22","01h 17min 31s",4651,"01h 17min 31s",4651,"OP Ended","Blocking OP|OP Ended","RSD2.A78B1","Trip due to Faulty Extraction Energy Switch (MPE).","","Reviewed","Reviewed","Not R2E related","","",0
286137,"LHC","Other","","21-09-2018 16:56:02","21-09-2018 17:41:51","45min 49s",2749,"45min 49s",2749,"OP Ended","Blocking OP|OP Ended","RQSX3.L1","Equipment Stop pushed even if TE-EPC didn't intervene on this circuit during Technical Stop.
Who pushed the Equipment Stop ?","","Reviewed","Reviewed","Not R2E related","","",0
286129,"LHC","Beam Instrumentation » BPM","","21-09-2018 16:28:02","21-09-2018 17:55:44","01h 27min 42s",5262,"01h 27min 42s",5262,"OP Ended","Blocking OP|OP Ended","SBPM.R8.B1LA","Failed calibration","","Reviewed","Requires review","Not R2E related","","",0
281043,"LHC","Injector Complex » No Beam » PS","","17-09-2018 00:54:45","17-09-2018 00:59:21","04min 36s",276,"04min 36s",276,"OP Ended","Blocking OP|OP Ended","POPS","","","Reviewed","Requires review","Not R2E related","","",0
281250,"LHC","Power Converters","","16-09-2018 23:27:00","16-09-2018 23:27:36","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","RQ10.L8B1/2,RPHGA.UA83.RQ10.L8B2,RPHGA.UA83.RQ10.L8B1","Tripped in ramp preparation.
The converters received a SLOW ABORT. Same issue than in 2017!","","Reviewed","Reviewed","Not R2E related","","",0
281241,"LHC","Operation » Settings Issue","","16-09-2018 06:12:18","16-09-2018 06:39:34","27min 16s",1636,"27min 16s",1636,"OP Ended","Blocking OP|OP Ended","TCTPV.4L5.B1","Settings issue","","Reviewed","Requires review","Not R2E related","","",0
281232,"LHC","Power Converters","","16-09-2018 01:19:35","16-09-2018 01:23:12","03min 37s",217,"03min 37s",217,"OP Ended","Blocking OP|OP Ended","SeveralCircuits,RPMBA.UA27.RQT13.R2B2,RPMBB.UA87.RCBXH1.R8,RPMBA.UJ33.RQT12.L3B2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
281224,"LHC","Power Converters","","15-09-2018 19:20:41","15-09-2018 19:26:31","05min 50s",350,"05min 50s",350,"OP Ended","Blocking OP|OP Ended","RQT13.R2B2,RPMBA.UA27.RQT13.R2B2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
281216,"LHC","Power Converters","","15-09-2018 19:17:21","15-09-2018 19:20:41","03min 20s",200,"03min 20s",200,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
281208,"LHC","Power Converters","","15-09-2018 10:01:48","15-09-2018 10:17:47","15min 59s",959,"15min 59s",959,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
281200,"LHC","Power Converters","","15-09-2018 06:03:03","15-09-2018 06:07:00","03min 57s",237,"03min 57s",237,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
281192,"LHC","Beam Injection » Losses","","15-09-2018 02:49:37","15-09-2018 02:55:15","05min 38s",338,"05min 38s",338,"OP Ended","Blocking OP|OP Ended","InjectionLosses","144b injection losses","","Reviewed","Requires review","Not R2E related","","",0
281184,"LHC","Power Converters","","15-09-2018 02:03:48","15-09-2018 02:04:06","18s",18,"18s",18,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
280844,"LHC","Transverse Damper » Hardware","","14-09-2018 17:39:38","14-09-2018 18:26:03","46min 25s",2785,"46min 25s",2785,"OP Ended","Blocking OP|OP Ended","H1.B1","Timing outputs disabled (reason not known) causing the HB1 damper not switching on/off correctly.","","Reviewed","Reviewed","Not R2E related","","",0
281175,"LHC","Operation » Settings Issue","","14-09-2018 14:34:34","14-09-2018 14:38:30","03min 56s",236,"03min 56s",236,"OP Ended","Blocking OP|OP Ended","PCInterlock","B* change interlock reference incorrect","","Reviewed","Requires review","Not R2E related","","",0
280763,"LHC","Injector Complex » No Beam » SPS","","13-09-2018 21:09:55","13-09-2018 22:00:13","50min 18s",3018,"50min 18s",3018,"OP Ended","Blocking OP|OP Ended","FGC","communication problems with FGC_CFV-BA7-RSPS1","","Reviewed","Requires review","Not R2E related","","",0
281167,"LHC","Beam Losses » Other","","13-09-2018 21:06:44","13-09-2018 21:09:42","02min 58s",178,"02min 58s",178,"OP Ended","Blocking OP|OP Ended","BLMTrigger","MD3343","","Reviewed","Requires review","Not R2E related","","",0
281158,"LHC","Operation » Settings Issue","","13-09-2018 17:49:59","13-09-2018 17:53:13","03min 14s",194,"03min 14s",194,"OP Ended","Blocking OP|OP Ended","CollimatorMovements","Collimator movements not masked","","Reviewed","Requires review","Not R2E related","","",0
281150,"LHC","Beam Injection » Losses","","13-09-2018 16:03:47","13-09-2018 16:04:39","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","InjectionLosses","12b injection losses","","Reviewed","Requires review","Not R2E related","","",0
281142,"LHC","Beam Injection » Losses","","13-09-2018 15:46:25","13-09-2018 15:46:55","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","InjectionLosses","12b injection losses","","Reviewed","Requires review","Not R2E related","","",0
281134,"LHC","Operation » Operational error","","13-09-2018 12:24:04","13-09-2018 12:24:06","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","SBF","SBF forced with collimators not in place","","Reviewed","Requires review","Not R2E related","","",0
280741,"LHC","Injector Complex » No Beam » SPS","","13-09-2018 09:25:40","13-09-2018 12:24:31","02h 58min 51s",10731,"02h 58min 51s",10731,"OP Ended","Blocking OP|OP Ended","MKE4","vacuum spike","","Reviewed","Requires review","Not R2E related","","",0
281126,"LHC","Beam Injection » Losses","","13-09-2018 06:09:08","13-09-2018 06:15:06","05min 58s",358,"05min 58s",358,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses with pilots at injection","","Reviewed","Requires review","Not R2E related","","",0
281117,"LHC","Radio Frequency » Hardware","","13-09-2018 05:52:25","13-09-2018 06:01:21","08min 56s",536,"08min 56s",536,"OP Ended","Blocking OP|OP Ended","Cavity","Trip of RF cavity at 16MV injection","","Reviewed","Requires review","Not R2E related","","",0
280473,"LHC","Injector Complex » No Beam » SPS","","13-09-2018 04:50:54","13-09-2018 05:28:22","37min 28s",2248,"37min 28s",2248,"OP Ended","Blocking OP|OP Ended","MKE4","Fault on MKE4","","Reviewed","Requires review","Not R2E related","","",0
280497,"LHC","Injector Complex » No Beam » SPS","","13-09-2018 03:15:54","13-09-2018 03:37:26","21min 32s",1292,"21min 32s",1292,"OP Ended","Blocking OP|OP Ended","MKE4","Tripped, needs expert intervention","","Reviewed","Requires review","Not R2E related","","",0
280480,"LHC","Radio Frequency » Other","","13-09-2018 00:22:29","13-09-2018 00:23:21","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","RFSettings","Setting up RF for MD","","Reviewed","Requires review","Not R2E related","","",0
280489,"LHC","Power Converters","","12-09-2018 23:00:17","12-09-2018 23:00:26","09s",9,"09s",9,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped, needed resetting","","Reviewed","Reviewed","Not R2E related","","",0
280441,"LHC","Collimation » Setting-up","","12-09-2018 22:42:16","12-09-2018 22:46:17","04min 01s",241,"04min 01s",241,"OP Ended","Blocking OP|OP Ended","CrystalCollimator","Collimator movment dumped at FT","","Reviewed","Reviewed","Not R2E related","","",0
280432,"LHC","Beam Losses » Transverse instabilities","","12-09-2018 20:06:42","12-09-2018 20:07:57","01min 15s",75,"01min 15s",75,"OP Ended","Blocking OP|OP Ended","TransverseLossMaps","30 probes/beam, dumping at FT","","Reviewed","Requires review","Not R2E related","","",0
280423,"LHC","QPS » Controller","","12-09-2018 16:23:16","12-09-2018 16:44:30","21min 14s",1274,"21min 14s",1274,"OP Ended","Blocking OP|OP Ended","RCBXV2.L8","Bad QPS state","","Reviewed","Reviewed","Not R2E related","","",0
280415,"LHC","Operation » Operational error","","12-09-2018 14:58:38","12-09-2018 14:58:41","03s",3,"03s",3,"OP Ended","Blocking OP|OP Ended","SBF","SBF masked with interlocks active","","Reviewed","Requires review","Not R2E related","","",0
280405,"LHC","Beam Instrumentation » Controls","","12-09-2018 10:59:25","12-09-2018 11:12:07","12min 42s",762,"12min 42s",762,"OP Ended","Blocking OP|OP Ended","cfv-sr6/5/3/8/1/sx4-bpmb21a","Reassignment request to BI/Controls as  all BI BPM crates needed a remote reboot,; this was done by the BI expert.","","Reviewed","Requires review","Not R2E related","","",0
280397,"LHC","Power Converters","","12-09-2018 06:50:10","12-09-2018 06:56:33","06min 23s",383,"06min 23s",383,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
280388,"LHC","Beam Injection » Losses","","12-09-2018 01:17:00","12-09-2018 01:20:48","03min 48s",228,"03min 48s",228,"OP Ended","Blocking OP|OP Ended","InjectionLossesBeam1","Dump on injection of beam 1","","Reviewed","Requires review","Not R2E related","","",0
280379,"LHC","Beam Losses » Other","","12-09-2018 00:12:41","12-09-2018 00:16:46","04min 05s",245,"04min 05s",245,"OP Ended","Blocking OP|OP Ended","ACDipoleKick","Beam loss at flat top, dumped stable beams","","Reviewed","Reviewed","Not R2E related","","",0
280072,"LHC","Power Converters","","11-09-2018 19:50:45","11-09-2018 19:50:58","13s",13,"13s",13,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
280090,"LHC","Operation » Operational error","","11-09-2018 19:23:34","11-09-2018 19:24:28","54s",54,"54s",54,"OP Ended","Blocking OP|OP Ended","RCBXH/V.1R2","Interlocked on RCBXH/V.1R2, dumped stable beams","","Reviewed","Requires review","Not R2E related","","",0
280081,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","11-09-2018 17:41:39","11-09-2018 18:16:58","35min 19s",2119,"35min 19s",2119,"OP Ended","Blocking OP|OP Ended","CM_ITR5","Loss of cryo maintain ITR5","","Reviewed","Reviewed","Not R2E related","","",0
280026,"LHC","Magnet circuits » Zero Volt Crossing","","11-09-2018 16:51:47","11-09-2018 16:52:17","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RQT13.L7B1,RQT13.R2B2,RQ6.L7","Tripped during precycle.
The origin of the trip is due to bad settings of QPS during 0V crossing of RQT13.L7B1.","","Reviewed","Reviewed","Not R2E related","","",0
279996,"LHC","Power Converters","","11-09-2018 15:53:18","11-09-2018 15:54:48","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","Tripped for the scond time at pre-injection. ","","Reviewed","Reviewed","Not R2E related","","",0
279988,"LHC","Power Converters","","11-09-2018 15:10:41","11-09-2018 15:11:11","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","Tripped sitting at pre-injection","","Reviewed","Reviewed","Not R2E related","","",0
281093,"LHC","Operation » Settings Issue","","11-09-2018 14:40:45","11-09-2018 14:45:24","04min 39s",279,"04min 39s",279,"OP Ended","Blocking OP|OP Ended","RQ8.L4B1/2","The trip of the converter is due to bad reference sent by the CCC, not taken into account the limitation of MQM circuits (1-quadrant converters sharing a same DC cable). 
Fault to be reassigned !","","Reviewed","Reviewed","Not R2E related","","",0
281107,"LHC","Injection Systems » TDI » Hardware","","11-09-2018 14:35:02","11-09-2018 16:32:58","01h 57min 56s",7076,"01h 57min 56s",7076,"OP Ended","Blocking OP|OP Ended","TDI.R8","Access needed","","Reviewed","Reviewed","Not R2E related","","",0
280371,"LHC","Power Converters","","10-09-2018 15:39:11","10-09-2018 15:40:41","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
280177,"LHC","Cryogenics » Equipment » Production-4.5K","","10-09-2018 14:39:49","11-09-2018 13:06:47","22h 26min 58s",80818,"22h 26min 58s",80818,"OP Ended","Blocking OP|OP Ended","compressorP6","Cryo lost due to CV problem in Pt6","","Reviewed","Reviewed","Not R2E related",280100,"Cooling and Ventilation » Cooling",0
280100,"LHC","Cooling and Ventilation » Cooling","","10-09-2018 14:36:00","10-09-2018 14:39:49","03min 49s",229,"22h 30min 47s",81047,"OP Ended","Blocking OP|OP Ended","","filtration plant maintenance at Point 6, leading to impact on cryogenics","","Reviewed","Requires review","Not R2E related","","",1
279849,"LHC","Power Converters","","10-09-2018 03:44:31","10-09-2018 03:50:24","05min 53s",353,"05min 53s",353,"OP Ended","Blocking OP|OP Ended","RCBXH1.L8,RPMBB.UA83.RCBXH1.L8","tripped during ramp-down","","Reviewed","Reviewed","Not R2E related","","",0
279641,"LHC","QPS » Controller","","10-09-2018 03:06:22","10-09-2018 03:27:47","21min 25s",1285,"21min 25s",1285,"OP Ended","Blocking OP|OP Ended","RQTL11.R1B1","false QPS trigger","","Reviewed","Reviewed","Not R2E related","","",0
279603,"LHC","Injection Systems » MKI","","09-09-2018 13:04:33","09-09-2018 15:47:04","02h 42min 31s",9751,"02h 42min 31s",9751,"OP Ended","Blocking OP|OP Ended","MKIB1","Faulty during soft start, vacuum spike","","Reviewed","Reviewed","Not R2E related","","",0
279595,"LHC","Access Management » Access Request","","09-09-2018 11:12:23","09-09-2018 12:29:06","01h 16min 43s",4603,"01h 16min 43s",4603,"OP Ended","Non-Blocking OP|OP Ended","ATLAS","Access in shadow of recovery from sector trip","","Reviewed","Requires review","Not R2E related","","",0
279587,"LHC","QPS » Controller","","09-09-2018 10:36:13","09-09-2018 12:29:06","01h 52min 53s",6773,"01h 52min 53s",6773,"OP Ended","Blocking OP|OP Ended","RB.A67","Sector 67 tripped due to QPS trigger, dumped stable beams","","Reviewed","Reviewed","Not R2E related","","",0
279579,"LHC","Beam Injection » Losses","","09-09-2018 09:04:18","09-09-2018 09:04:39","21s",21,"21s",21,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Dumped on injection losses","","Reviewed","Requires review","Not R2E related","","",0
279571,"LHC","Experiments » ATLAS","","09-09-2018 08:29:42","09-09-2018 08:51:19","21min 37s",1297,"21min 37s",1297,"OP Ended","Blocking OP|OP Ended","Handshake","Waiting for handshake from ATLAS","","Reviewed","Requires review","Not R2E related","","",0
279841,"LHC","Orbit » Beam Position Monitor","","08-09-2018 16:22:59","08-09-2018 16:24:19","01min 20s",80,"01min 20s",80,"OP Ended","Blocking OP|OP Ended","BPMIR6","","","Reviewed","Requires review","Not R2E related","","",0
282318,"LHC","Cryogenics » Users » Other","","07-09-2018 23:18:50","08-09-2018 00:49:00","01h 30min 10s",5410,"01h 30min 10s",5410,"OP Ended","Blocking OP|OP Ended","","CL regulation problem","","Reviewed","Reviewed","Not R2E related",279500,"Magnet circuits » Other",0
279500,"LHC","Magnet circuits » Other","","07-09-2018 23:18:45","08-09-2018 00:49:18","01h 30min 33s",5433,"01h 30min 33s",5433,"OP Ended","Blocking OP|OP Ended","DFB-current-lead-heater","RQ6R5","","Reviewed","Requires review","Not R2E related","","",1
279824,"LHC","Beam Injection » Losses","","07-09-2018 18:21:27","07-09-2018 18:21:29","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","beam 1","","Reviewed","Requires review","Not R2E related","","",0
279832,"LHC","QPS » Controller","","07-09-2018 17:25:45","07-09-2018 17:31:26","05min 41s",341,"05min 41s",341,"OP Ended","Blocking OP|OP Ended","RQT13.R7B1,RQT13.R7B2,RQ6.R7B1,RQ6.R7B1/2,RQT13.R7B1/2,RQ6.R7B2","RQ6.R7B1, RQ6.R7B2, RQT13.R7B1 and RQT13.R7B2 trip during QPS reset.","","Reviewed","Reviewed","Not R2E related","","",0
279815,"LHC","Beam Instrumentation » BLM","","07-09-2018 16:37:38","07-09-2018 16:46:17","08min 39s",519,"08min 39s",519,"OP Ended","Blocking OP|OP Ended","SR7.R.CD04.B","hardware fault while in stable beams (tunnel card spurious reboot)","","Reviewed","Reviewed","Not R2E related","","",0
279460,"LHC","Experiments » ATLAS","","07-09-2018 11:26:20","07-09-2018 11:32:13","05min 53s",353,"05min 53s",353,"OP Ended","Blocking OP|OP Ended","InjectionPermit","Waiting for ATLAS to give the injection permit","","Reviewed","Requires review","Not R2E related","","",0
279452,"LHC","QPS » Controller","","07-09-2018 11:16:09","07-09-2018 11:17:22","01min 13s",73,"01min 13s",73,"OP Ended","Blocking OP|OP Ended","ROD/ROF.A81.B1/2","Tripped during 600A reset","","Reviewed","Reviewed","Not R2E related","","",0
279396,"LHC","Power Converters","","07-09-2018 08:48:03","07-09-2018 11:16:09","02h 28min 06s",8886,"02h 28min 06s",8886,"OP Ended","Blocking OP|OP Ended","RMSD.LR6B2,RPTM.SR6.RMSD.LR6B2","Tripped in stable beams, causing dump","","Reviewed","Reviewed","Not R2E related","","",0
279807,"LHC","Power Converters","","07-09-2018 01:13:33","07-09-2018 01:18:29","04min 56s",296,"04min 56s",296,"OP Ended","Blocking OP|OP Ended","RMSD.LR6B2,RPTM.SR6.RMSD.LR6B2","tripped in stable beams","","Reviewed","Reviewed","Not R2E related","","",0
279376,"LHC","QPS » Controller","","06-09-2018 10:59:18","06-09-2018 12:55:12","01h 55min 54s",6954,"01h 55min 54s",6954,"OP Ended","Blocking OP|OP Ended","RB.A81","qps triggered by radiation","","Reviewed","Reviewed","R2E candidate","","",0
279799,"LHC","Magnet circuits » Zero Volt Crossing","","06-09-2018 02:40:37","06-09-2018 02:47:33","06min 56s",416,"06min 56s",416,"OP Ended","Blocking OP|OP Ended","RQ6.L3B1","tripped during ramp-down.
The converter received an EXTERNAL FAST ABORT.","","Reviewed","Reviewed","Not R2E related","","",0
279790,"LHC","Magnet circuits » Other","","06-09-2018 02:21:03","06-09-2018 02:21:09","06s",6,"06s",6,"OP Ended","Non-Blocking OP|OP Ended","RCBCV8.L1B2","Quench at ramp down at 67A.","","Reviewed","Reviewed","Not R2E related","","",0
279782,"LHC","Power Converters","","05-09-2018 22:42:06","06-09-2018 02:09:41","03h 27min 35s",12455,"03h 27min 35s",12455,"OP Ended","Non-Blocking OP|OP Ended","RQS.R2B2,RPMBA.UA27.RQS.R2B2","tripped in stable beams","","Reviewed","Reviewed","Not R2E related","","",0
279152,"LHC","Power Converters","","05-09-2018 08:29:45","05-09-2018 11:35:57","03h 06min 12s",11172,"03h 06min 12s",11172,"OP Ended","Blocking OP|OP Ended","ROD.A56B1,RPMBB.RR57.ROD.A56B1","","","Reviewed","Reviewed","R2E candidate","","",0
279773,"LHC","Operation » Operational error","","04-09-2018 21:02:48","04-09-2018 21:13:02","10min 14s",614,"10min 14s",614,"OP Ended","Blocking OP|OP Ended","","Several sectors tripped
The converters, which tripped, received an EXTERNAL FAST ABORT.","","Reviewed","Reviewed","Not R2E related","","",0
279765,"LHC","Power Converters","","04-09-2018 14:33:45","04-09-2018 15:05:37","31min 52s",1912,"31min 52s",1912,"OP Ended","Non-Blocking OP|OP Ended","RQS.R2B2,RPMBA.UA27.RQS.R2B2","tripped in stable beams","","Reviewed","Reviewed","Not R2E related","","",0
278735,"LHC","Injector Complex » Beam in Set-up » SPS","","03-09-2018 16:42:48","03-09-2018 16:52:03","09min 15s",555,"09min 15s",555,"OP Ended","Blocking OP|OP Ended","SPS","No beam","","Reviewed","Requires review","Not R2E related","","",0
279306,"LHC","Experiments » LHCb","","03-09-2018 15:00:23","03-09-2018 15:00:33","10s",10,"10s",10,"OP Ended","Blocking OP|OP Ended","DipoleTrip","Dipole tripped due to electrical perturbation","","Reviewed","Requires review","Not R2E related",279296,"Electrical Network » Distribution",0
279296,"LHC","Electrical Network » Distribution","","03-09-2018 15:00:22","03-09-2018 15:00:33","11s",11,"11s",11,"OP Ended","Blocking OP|OP Ended","ElectricalPerturbation","LHCb dipole tripped. TI reported that the problem is related to the intervention on the diesel at point 8: a short circuit was provoked on the 48V.","","Reviewed","Requires review","Not R2E related","","",1
282330,"LHC","Cryogenics » Users » Other","","03-09-2018 03:48:53","03-09-2018 05:02:53","01h 14min 00s",4440,"01h 14min 00s",4440,"OP Ended","Non-Blocking OP|OP Ended","","Problem on the regulation of the temperature of a DFB for the current lead in RQ6L5B1","","Reviewed","Reviewed","Not R2E related",278621,"Magnet circuits » Other",0
278621,"LHC","Magnet circuits » Other","","03-09-2018 03:48:28","03-09-2018 06:25:31","02h 37min 03s",9423,"02h 37min 03s",9423,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","DFB-current-lead-heater","DF current lead heater RQ6L5B1","","Reviewed","Requires review","Not R2E related","","",1
279287,"LHC","Access Management » Access Request","","02-09-2018 20:06:53","02-09-2018 21:39:03","01h 32min 10s",5530,"01h 32min 10s",5530,"OP Ended","Blocking OP|OP Ended","CurrentLeadRegulator","Cryo requested a dump to replace a lead heater regulator","","Reviewed","Requires review","Not R2E related","","",0
278612,"LHC","QPS » Hardware","","02-09-2018 09:03:00","02-09-2018 11:24:30","02h 21min 30s",8490,"02h 21min 30s",8490,"OP Ended","Blocking OP|OP Ended","QPSboard","The board in B8L5 triggered the opening of the loop.","","Reviewed","Reviewed","R2E candidate","","",0
278603,"LHC","QPS » Controller","","01-09-2018 22:37:01","02-09-2018 01:41:25","03h 04min 24s",11064,"03h 04min 24s",11064,"OP Ended","Blocking OP|OP Ended","nQPScrate","replacement of nQPS Crate RB.A81 B8L1","","Reviewed","Reviewed","R2E candidate","","",0
278593,"LHC","Access System » Hardware","","01-09-2018 15:05:50","01-09-2018 20:28:29","05h 22min 39s",19359,"05h 22min 39s",19359,"OP Ended","Blocking OP|OP Ended","PLC","Electron Stopper access OFF due to a feedback PLC relay veto.","","Reviewed","Reviewed","Not R2E related","","",0
279277,"LHC","Power Converters","","01-09-2018 13:25:02","01-09-2018 20:28:00","07h 02min 58s",25378,"07h 02min 58s",25378,"OP Ended","Blocking OP|OP Ended","FIP","FIP communication loss due to electrical glitch, S78","","Reviewed","Reviewed","Not R2E related",278558,"Electrical Network » Distribution",0
278558,"LHC","Electrical Network » Distribution","","01-09-2018 13:24:22","01-09-2018 13:25:02","40s",40,"07h 03min 38s",25418,"OP Ended","Blocking OP|OP Ended","ElectricalGlitch","Glitch causes FIP communication loss","","Reviewed","Requires review","Not R2E related","","",1
279269,"LHC","Beam Injection » Losses","","01-09-2018 11:45:48","01-09-2018 11:46:31","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses during injection of 144b","","Reviewed","Requires review","Not R2E related","","",0
279261,"LHC","Power Converters","","31-08-2018 20:59:01","31-08-2018 21:02:42","03min 41s",221,"03min 41s",221,"OP Ended","Blocking OP|OP Ended","RCBYH4.R1B2,RPLB.RR17.RCBYH4.R1B2","FGC communication problem, tripped circuit, dumping stable beams","","Reviewed","Reviewed","R2E candidate","","",0
278446,"LHC","Injector Complex » Beam in Set-up » PSB","","31-08-2018 19:03:46","31-08-2018 19:27:12","23min 26s",1406,"23min 26s",1406,"OP Ended","Blocking OP|OP Ended","RFcavity","RF cavity tripped.","","Reviewed","Reviewed","Not R2E related","","",0
279253,"LHC","Other","","31-08-2018 04:30:31","31-08-2018 04:37:07","06min 36s",396,"06min 36s",396,"OP Ended","Blocking OP|OP Ended","SBF","SBF forced for probes","","Reviewed","Requires review","Not R2E related","","",0
278108,"LHC","QPS » Controller","","31-08-2018 03:22:03","31-08-2018 04:29:38","01h 07min 35s",4055,"01h 07min 35s",4055,"OP Ended","Blocking OP|OP Ended","nQPS","DQAMGS.A56.B9R5","","Reviewed","Reviewed","R2E candidate","","",0
279245,"LHC","Beam Injection » Losses","","31-08-2018 02:59:27","31-08-2018 03:00:23","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","LHCbTrigger","LHCb BCM triggered during injection steering","","Reviewed","Requires review","Not R2E related","","",0
278097,"LHC","QPS » Controller","","31-08-2018 02:08:28","31-08-2018 02:13:27","04min 59s",299,"04min 59s",299,"OP Ended","Non-Blocking OP|OP Ended","nQPS","DQAMGS.A56.B9R5","","Reviewed","Reviewed","R2E candidate","","",0
278076,"LHC","Injector Complex » Beam in Set-up » PSB","","31-08-2018 02:03:44","31-08-2018 02:13:27","09min 43s",583,"09min 43s",583,"OP Ended","Blocking OP|OP Ended","probe","intensity too high","","Reviewed","Reviewed","Not R2E related","","",0
277980,"LHC","Injection Systems » MKI","","30-08-2018 09:52:09","30-08-2018 10:21:43","29min 34s",1774,"29min 34s",1774,"OP Ended","Blocking OP|OP Ended","MKIB1","MKI beam 1 state faulty after 12b injection","","Reviewed","Reviewed","Not R2E related","","",0
277955,"LHC","Power Converters","","30-08-2018 04:49:00","30-08-2018 08:39:17","03h 50min 17s",13817,"03h 50min 17s",13817,"OP Ended","Blocking OP|OP Ended","ROF.A81B2,RPMBB.RR13.ROF.A81B2","unable to switch it to STDBY","","Reviewed","Reviewed","Not R2E related","","",0
277946,"LHC","Machine Interlock Systems » PIC » Controls","","30-08-2018 02:00:40","30-08-2018 04:35:42","02h 35min 02s",9302,"02h 35min 02s",9302,"OP Ended","Blocking OP|OP Ended","cfp-ul14-cipxl1","power supply exchanged","","Reviewed","Reviewed","Not R2E related","","",0
279237,"LHC","Magnet circuits » Zero Volt Crossing","","29-08-2018 21:26:10","29-08-2018 21:27:14","01min 04s",64,"01min 04s",64,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1","QPS trigger","","Reviewed","Reviewed","Not R2E related","","",0
279228,"LHC","Power Converters","","29-08-2018 21:15:31","29-08-2018 21:16:02","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","RCBV11.12B2,RPLA.12L2.RCBV11.L2B2","Inverter fault","","Reviewed","Reviewed","Not R2E related","","",0
279215,"LHC","Power Converters","","29-08-2018 18:33:04","29-08-2018 18:36:36","03min 32s",212,"03min 32s",212,"OP Ended","Blocking OP|OP Ended","A8L1,RQ10.L2,RQx.R1","Tripped due to electrical pertubation","","Reviewed","Reviewed","Not R2E related",277804,"Electrical Network » Distribution",0
279198,"LHC","QPS » Controller","","29-08-2018 18:33:04","29-08-2018 18:36:36","03min 32s",212,"03min 32s",212,"OP Ended","Blocking OP|OP Ended","A8L1,A21L1,B20L1,C21L1","Quench heaters fired","","Reviewed","Reviewed","Not R2E related",277804,"Electrical Network » Distribution",0
279189,"LHC","Radio Frequency » Controls","","29-08-2018 17:59:38","29-08-2018 18:11:09","11min 31s",691,"11min 31s",691,"OP Ended","Blocking OP|OP Ended","ACS","Multiple ACS lined tripped","","Reviewed","Requires review","Not R2E related",277804,"Electrical Network » Distribution",0
277804,"LHC","Electrical Network » Distribution","","29-08-2018 17:59:33","29-08-2018 21:02:01","03h 02min 28s",10948,"03h 02min 28s",10948,"OP Ended","Blocking OP|OP Ended","ElectricalGlitch","Several systems impacted : RF, Cryo","","Reviewed","Requires review","Not R2E related","","",3
279181,"LHC","Power Converters","","29-08-2018 12:41:28","29-08-2018 12:41:59","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","Tripped, dumping stable beams","","Reviewed","Reviewed","Not R2E related","","",0
277045,"LHC","Power Converters","","28-08-2018 08:55:38","28-08-2018 11:31:33","02h 35min 55s",9355,"02h 35min 55s",9355,"OP Ended","Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","","","Reviewed","Reviewed","Not R2E related","","",0
277720,"LHC","Beam Instrumentation » BPM","","28-08-2018 07:08:25","28-08-2018 07:58:36","50min 11s",3011,"50min 11s",3011,"OP Ended","Non-Blocking OP|OP Ended","BPM.A6R1.B1_DOROS","Not sending data","","Reviewed","Requires review","Not R2E related","","",0
277712,"LHC","Radio Frequency » Controls","","28-08-2018 01:43:43","28-08-2018 01:47:44","04min 01s",241,"04min 01s",241,"OP Ended","Blocking OP|OP Ended","XPOCB2","Needed resetting","","Reviewed","Requires review","Not R2E related","","",0
277703,"LHC","Accelerator Controls » WorldFIP","","27-08-2018 22:53:06","28-08-2018 00:21:09","01h 28min 03s",5283,"01h 28min 03s",5283,"OP Ended","Blocking OP|OP Ended","S45","FIP card exchanged in SR4","","Reviewed","Reviewed","Not R2E related","","",0
277008,"LHC","Experiments » ALICE","","27-08-2018 15:20:18","27-08-2018 17:51:47","02h 31min 29s",9089,"02h 31min 29s",9089,"OP Ended","Blocking OP|OP Ended","ALICE","urgent access for ALICE","","Reviewed","Requires review","Not R2E related","","",0
276802,"LHC","Collimation » Setting-up","","27-08-2018 00:29:36","27-08-2018 00:33:26","03min 50s",230,"03min 50s",230,"OP Ended","Blocking OP|OP Ended","TCP.C6L7.B1","TCPs not at correct position and failed checks when going from physics to injection","","Reviewed","Reviewed","Not R2E related","","",0
276676,"LHC","Injector Complex » No Beam » SPS","","26-08-2018 08:55:21","26-08-2018 09:49:50","54min 29s",3269,"54min 29s",3269,"OP Ended","Blocking OP|OP Ended","MKE4","generator faulty","","Reviewed","Requires review","Not R2E related","","",0
276660,"LHC","Injector Complex » No Beam » SPS","","26-08-2018 07:46:47","26-08-2018 08:54:09","01h 07min 22s",4042,"01h 07min 22s",4042,"OP Ended","Blocking OP|OP Ended","MKE4","kicker faulty -> piquet called","","Reviewed","Requires review","Not R2E related","","",0
276791,"LHC","Power Converters","","26-08-2018 06:44:21","26-08-2018 06:45:17","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","FMCM,RPTF.SR3.RQ4.LR3","RQ4.LR3","","Reviewed","Reviewed","Not R2E related",276652,"Electrical Network » Distribution",0
276652,"LHC","Electrical Network » Distribution","","26-08-2018 06:44:00","26-08-2018 06:44:22","22s",22,"01min 17s",77,"OP Ended","Blocking OP|OP Ended","EDF","glitch on 225kV line at 6:44","","Reviewed","Requires review","Not R2E related","","",1
276637,"LHC","Beam Injection » Losses","","26-08-2018 04:01:01","26-08-2018 04:04:44","03min 43s",223,"03min 43s",223,"OP Ended","Blocking OP|OP Ended","BLM","Dumped on injecting 96b","","Reviewed","Requires review","Not R2E related","","",0
276627,"LHC","Magnet circuits » Zero Volt Crossing","","26-08-2018 03:23:38","26-08-2018 03:24:28","50s",50,"50s",50,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1","Tripped on rampdown","","Reviewed","Reviewed","Not R2E related","","",0
276563,"LHC","Injector Complex » No Beam » SPS","","25-08-2018 12:39:50","25-08-2018 12:45:34","05min 44s",344,"05min 44s",344,"OP Ended","Blocking OP|OP Ended","MKD","Problem with MKD, no beam","","Reviewed","Requires review","Not R2E related","","",0
276554,"LHC","Beam Injection » Losses","","25-08-2018 12:20:46","25-08-2018 12:21:53","01min 07s",67,"01min 07s",67,"OP Ended","Blocking OP|OP Ended","BLMTrigger","BLM trigger injecting 96b Beam 1","","Reviewed","Requires review","Not R2E related","","",0
276437,"LHC","Injector Complex » No Beam » SPS","","25-08-2018 11:15:10","25-08-2018 12:01:42","46min 32s",2792,"46min 32s",2792,"OP Ended","Blocking OP|OP Ended","RBI.610405","Problem with TI2 PC RBI.610405, EPC piquet called","","Reviewed","Requires review","Not R2E related","","",0
276428,"LHC","Injector Complex » Beam in Set-up » SPS","","25-08-2018 11:02:28","25-08-2018 11:15:10","12min 42s",762,"12min 42s",762,"OP Ended","Blocking OP|OP Ended","SPS","Beam being set up","","Reviewed","Requires review","Not R2E related","","",0
276171,"LHC","Power Converters","","25-08-2018 05:55:17","25-08-2018 10:00:04","04h 04min 47s",14687,"04h 04min 47s",14687,"OP Ended","Blocking OP|OP Ended","RPLB.RR17.RCBYV4.R1B1,RPLB.RR17.RCBYH4.R1B2","Lost communications when going to idle
PC module of RCBYH4.R1B2 exchanged and fuse (which blew after PC trip) on EN/EL Canalis system feeding the two circuits","","Reviewed","Reviewed","Not R2E related","","",0
281312,"LHC","Magnet circuits » Zero Volt Crossing","","25-08-2018 03:28:22","25-08-2018 03:30:52","02min 30s",150,"02min 30s",150,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1","Tripped with OV Crossing","","Reviewed","Requires review","Not R2E related","","",0
275953,"LHC","Power Converters","","25-08-2018 03:17:14","25-08-2018 04:12:34","55min 20s",3320,"55min 20s",3320,"OP Ended","Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","Tripped in stable beams, causing dump","","Reviewed","Reviewed","Not R2E related","","",0
282340,"LHC","Cryogenics » Users » Other","","24-08-2018 17:48:57","25-08-2018 03:19:00","09h 30min 03s",34203,"09h 30min 03s",34203,"OP Ended","Non-Blocking OP|OP Ended","","Issue with a heater on a DFB affecting circuit RQ4.R1","","Reviewed","Reviewed","Not R2E related",275962,"Magnet circuits » Other",0
275962,"LHC","Magnet circuits » Other","","24-08-2018 17:48:13","25-08-2018 05:49:32","12h 01min 19s",43279,"12h 01min 19s",43279,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","MSR1","CS in MSR1 lost. Continuing with fill, although will require an intervention at EOF","","Reviewed","Requires review","Not R2E related","","",1
277653,"LHC","Beam Injection » Losses","","24-08-2018 13:57:42","24-08-2018 13:58:17","35s",35,"35s",35,"OP Ended","Blocking OP|OP Ended","XPOCB1","Needed resetting","","Reviewed","Requires review","Not R2E related","","",0
275990,"LHC","Beam Injection » Losses","","24-08-2018 13:50:59","24-08-2018 13:53:04","02min 05s",125,"02min 05s",125,"OP Ended","Blocking OP|OP Ended","LHCbTrigger","Trigger from LHCb during 12b injection","","Reviewed","Requires review","Not R2E related","","",0
275822,"LHC","Experiments » ALFA","","24-08-2018 13:12:06","24-08-2018 13:28:44","16min 38s",998,"16min 38s",998,"OP Ended","Blocking OP|OP Ended","ALFA-NOT-READY","issue with ALFA XRP","","Reviewed","Requires review","Not R2E related","","",0
275812,"LHC","Experiments » CMS","","24-08-2018 12:06:09","24-08-2018 13:08:51","01h 02min 42s",3762,"01h 02min 42s",3762,"OP Ended","Blocking OP|OP Ended","short-access","acess to check gas rack","","Reviewed","Requires review","Not R2E related","","",0
275784,"LHC","Power Converters","","24-08-2018 11:30:26","24-08-2018 11:31:21","55s",55,"55s",55,"OP Ended","Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","U_CAPA OVER RIPPLE -> piquet checked it","","Reviewed","Reviewed","Not R2E related","","",0
275999,"LHC","QPS » Controller","","24-08-2018 07:03:29","24-08-2018 07:53:22","49min 53s",2993,"49min 53s",2993,"OP Ended","Non-Blocking OP|OP Ended","nQPS","Communication Problem DQAMGS.RB.B8L1/L5","","Reviewed","Reviewed","Not R2E related","","",0
281290,"LHC","Power Converters","","23-08-2018 17:24:42","23-08-2018 20:24:46","03h 00min 04s",10804,"03h 00min 04s",10804,"OP Ended","Blocking OP|OP Ended","RQT13.R5B2,RPMBA.RR57.RQT13.R5B2","Tripped, dumping SB","","Reviewed","Reviewed","R2E candidate","","",0
275696,"LHC","Beam Injection » Losses","","23-08-2018 12:40:05","23-08-2018 12:41:52","01min 47s",107,"01min 47s",107,"OP Ended","Blocking OP|OP Ended","Steering","12b losses","","Reviewed","Requires review","Not R2E related","","",0
275687,"LHC","Orbit » Beam Position Monitor","","23-08-2018 12:05:59","23-08-2018 12:12:20","06min 21s",381,"06min 21s",381,"OP Ended","Blocking OP|OP Ended","BPMsIR6","12b injection - interlocking BPMs IR6","","Reviewed","Requires review","Not R2E related","","",0
275675,"LHC","Beam Losses » Chromaticity/Tune","","23-08-2018 10:05:58","23-08-2018 10:12:34","06min 36s",396,"06min 36s",396,"OP Ended","Blocking OP|OP Ended","OpticsCorrection/Tune","Slow losses during optics correction","","Reviewed","Requires review","Not R2E related","","",0
275667,"LHC","Injection Systems » MKI","","23-08-2018 08:07:22","23-08-2018 09:02:59","55min 37s",3337,"55min 37s",3337,"OP Ended","Non-Blocking OP|OP Ended","MKI.B2","Vacuum spike","","Reviewed","Reviewed","Not R2E related","","",0
275657,"LHC","Access System » Controls","","23-08-2018 05:15:59","23-08-2018 05:16:29","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","ElectrionStoppers/LASS","Electron stoppers moved to OFF in LASS. Beam dumped","","Reviewed","Reviewed","Not R2E related","","",0
275644,"LHC","Beam Losses » Other","","22-08-2018 22:08:13","22-08-2018 22:08:30","17s",17,"17s",17,"OP Ended","Blocking OP|OP Ended","Coupling","Bad coupling on both beams","","Reviewed","Requires review","Not R2E related","","",0
275636,"LHC","Beam Injection » Losses","","22-08-2018 19:11:40","22-08-2018 19:12:12","32s",32,"32s",32,"OP Ended","Blocking OP|OP Ended","IP2","Beam losses at injection, IP 2","","Reviewed","Requires review","Not R2E related","","",0
275628,"LHC","Operation » Operational error","","22-08-2018 17:03:07","22-08-2018 17:03:18","11s",11,"11s",11,"OP Ended","Non-Blocking OP|OP Ended","CollimatorMask","Collimators moved to coarse without masks. No beam, non-blocking","","Reviewed","Requires review","Not R2E related","","",0
275486,"LHC","Power Converters","","22-08-2018 13:21:40","22-08-2018 16:00:31","02h 38min 51s",9531,"02h 38min 51s",9531,"OP Ended","Blocking OP|OP Ended","RCBH24.R2B1,RPLA.24R2.RCBH24.R2B1","inverter fault -> unable to reset","","Reviewed","Reviewed","Not R2E related","","",0
277635,"LHC","Power Converters","","22-08-2018 13:17:38","22-08-2018 13:21:40","04min 02s",242,"04min 02s",242,"OP Ended","Blocking OP|OP Ended","RPMBA.UA43.RQT12.L4B2,RPADO.SR5.RD1.LR5,RPMBB.UA87.RCBXH3.R8","Tripped going to standby","","Reviewed","Reviewed","Not R2E related","","",0
275472,"LHC","Experiments » ALICE","","22-08-2018 10:09:00","22-08-2018 12:01:41","01h 52min 41s",6761,"01h 52min 41s",6761,"OP Ended","Blocking OP|OP Ended","Luminometer","Problem with luminometer found when the machine was being closed. Delaying closing the machine","","Reviewed","Requires review","Not R2E related","","",0
275233,"LHC","Injector Complex » No Beam » SPS","","20-08-2018 17:23:27","22-08-2018 18:45:10","2d 01h 21min 43s",177703,"2d 01h 21min 43s",177703,"OP Ended","Blocking OP|OP Ended","MagnetReplacement","No beam from SPS due to damaged magnet","","Reviewed","Requires review","Not R2E related","","",0
274971,"LHC","Injector Complex » No Beam » SPS","","20-08-2018 01:53:21","20-08-2018 02:19:57","26min 36s",1596,"26min 36s",1596,"OP Ended","Blocking OP|OP Ended","200MHzCavity","","","Reviewed","Requires review","Not R2E related","","",0
274957,"LHC","LBDS » HVPS","","20-08-2018 01:04:10","20-08-2018 01:52:51","48min 41s",2921,"48min 41s",2921,"OP Ended","Blocking OP|OP Ended","MKDGA.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
274940,"LHC","Injector Complex » No Beam » SPS","","20-08-2018 00:43:11","20-08-2018 00:56:13","13min 02s",782,"13min 02s",782,"OP Ended","Blocking OP|OP Ended","Cavity","Trip of cavity","","Reviewed","Requires review","Not R2E related","","",0
277618,"LHC","Beam Injection » Losses","","19-08-2018 23:58:06","19-08-2018 23:58:16","10s",10,"10s",10,"OP Ended","Blocking OP|OP Ended","Beam1","Losses during injection of 144b","","Reviewed","Requires review","Not R2E related","","",0
274880,"LHC","QPS » Controller","","19-08-2018 04:03:34","19-08-2018 07:16:35","03h 13min 01s",11581,"03h 13min 01s",11581,"OP Ended","Blocking OP|OP Ended","nQPSCard","RB45.B8L5 not responding","","Reviewed","Reviewed","R2E candidate","","",0
274872,"LHC","Power Converters","","19-08-2018 02:59:52","19-08-2018 03:05:46","05min 54s",354,"05min 54s",354,"OP Ended","Blocking OP|OP Ended","RMSD.LR6B2,RPTM.SR6.RMSD.LR6B2","U_CAP over ripple, I_CAPA over current","","Reviewed","Reviewed","Not R2E related","","",0
274795,"LHC","Experiments » LHCb","","18-08-2018 14:05:01","18-08-2018 14:10:30","05min 29s",329,"05min 29s",329,"OP Ended","Blocking OP|OP Ended","Calibration","Calibration","","Reviewed","Requires review","Not R2E related","","",0
277600,"LHC","QPS » Controller","","17-08-2018 21:11:37","17-08-2018 21:18:48","07min 11s",431,"07min 11s",431,"OP Ended","Blocking OP|OP Ended","RQS/RSS.A45B1/2","Tripped during 600A reset","","Reviewed","Reviewed","Not R2E related","","",0
277591,"LHC","QPS » Controller","","17-08-2018 09:57:32","17-08-2018 11:19:26","01h 21min 54s",4914,"01h 21min 54s",4914,"OP Ended","Non-Blocking OP|OP Ended","RPMBB.UA63.RCD.A56B2","Open extraction switch. Did not dump","","Reviewed","Reviewed","Not R2E related","","",0
274160,"LHC","Injector Complex » No Beam » PS","","17-08-2018 05:52:35","17-08-2018 05:53:51","01min 16s",76,"01min 16s",76,"OP Ended","Blocking OP|OP Ended","FGC_PFW","FGC of PFW tripped","","Reviewed","Requires review","Not R2E related","","",0
273781,"LHC","Injector Complex » No Beam » PS","","16-08-2018 18:28:45","17-08-2018 05:15:27","10h 46min 42s",38802,"10h 46min 42s",38802,"OP Ended","Blocking OP|OP Ended","POPS","Emergeny stop during works on POPS provoked major power cut on all accelerators on Meyrin side. ","","Reviewed","Requires review","Not R2E related","","",0
277582,"LHC","Power Converters","","16-08-2018 17:47:48","16-08-2018 18:18:08","30min 20s",1820,"30min 20s",1820,"OP Ended","Blocking OP|OP Ended","RPMBB.RR77.RQTL9.R7B1,RQTL10/9.R7B1/2,RPMBA.RR77.RQTL10.R7B2,RPMBA.RR77.RQTL10.R7B1,RPMBB.RR77.RQTL9.R7B2","Tripped during precycle
The converters tripped by EXTERNAL FAST ABORT","","Reviewed","Reviewed","Not R2E related","","",0
273642,"LHC","Injector Complex » No Beam » PS","","16-08-2018 09:42:09","16-08-2018 18:30:16","08h 48min 07s",31687,"08h 48min 07s",31687,"OP Ended","Blocking OP|OP Ended","CPS","8-loop burnt on a magnet","","Reviewed","Requires review","Not R2E related","","",0
273620,"LHC","QPS » Hardware","","16-08-2018 07:18:31","16-08-2018 09:41:27","02h 22min 56s",8576,"02h 22min 56s",8576,"OP Ended","Blocking OP|OP Ended","A8.L1","Needs reset","","Reviewed","Reviewed","R2E candidate","","",0
277570,"LHC","Power Converters","","15-08-2018 20:41:37","15-08-2018 23:00:54","02h 19min 17s",8357,"02h 19min 17s",8357,"OP Ended","Non-Blocking OP|OP Ended","RQS.R2B2,RPMBA.UA27.RQS.R2B2","RQS.R2B2 tripped at 20:41 due to inverter over temperature, but did not dump the beams. Following the diagnosis procedure, the converter was reseted and it came back to the operation 1/2 hour later","","Reviewed","Reviewed","Not R2E related","","",0
273216,"LHC","QPS » Controller","","15-08-2018 02:22:15","15-08-2018 02:32:07","09min 52s",592,"09min 52s",592,"OP Ended","Blocking OP|OP Ended","ROF.A81B1,ROF.A81B2,ROD.A81B1,ROD/ROF.A81.B1/2,ROD.A81B2","ROD/ROF.A81.B1/2 tripped during 600A reset","","Reviewed","Reviewed","Not R2E related","","",0
273209,"LHC","Power Converters","","15-08-2018 01:22:00","15-08-2018 02:22:15","01h 00min 15s",3615,"01h 00min 15s",3615,"OP Ended","Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","Tripped in Stable Beams, causing dump","","Reviewed","Reviewed","Not R2E related",277557,"Electrical Network » Distribution",0
277557,"LHC","Electrical Network » Distribution","","15-08-2018 01:21:59","15-08-2018 01:22:19","20s",20,"01h 00min 16s",3616,"OP Ended","Blocking OP|OP Ended","NetworkPerturbation","Network perturbation caused glitch in RB.A12, dumping beams","","Reviewed","Requires review","Not R2E related","","",1
