"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
273171,"LHC","Transverse Damper » Hardware","","14-08-2018 21:23:18","15-08-2018 11:40:42","14h 17min 24s",51444,"14h 17min 24s",51444,"OP Ended","Non-Blocking OP|OP Ended","H2B2","Fan fault of the main anode power supply tripped the module.","","Reviewed","Reviewed","Not R2E related","","",0
275188,"LHC","Operation » Settings Issue","","14-08-2018 14:52:05","14-08-2018 14:53:23","01min 18s",78,"01min 18s",78,"OP Ended","Blocking OP|OP Ended","IncorrectThresholds","Wrong thresholds loaded. Dumped stable beams","","Reviewed","Requires review","Not R2E related","","",0
281276,"LHC","Power Converters","","14-08-2018 11:30:37","14-08-2018 11:37:08","06min 31s",391,"06min 31s",391,"OP Ended","Blocking OP|OP Ended","RPMBA.RR57.RQT12.R5B1,RQT12.R5B1","PC interlock in SB on RQT12.R5B1. Caused osciallations that exceeded tolerance","","Requires review","Reviewed","R2E candidate","","",0
272702,"LHC","Injector Complex » Beam in Set-up » SPS","","14-08-2018 03:58:17","14-08-2018 04:05:21","07min 04s",424,"07min 04s",424,"OP Ended","Blocking OP|OP Ended","SPS","Beam being set up","","Reviewed","Requires review","Not R2E related","","",0
272693,"LHC","Experiments » LHCb","","14-08-2018 02:28:56","14-08-2018 03:39:21","01h 10min 25s",4225,"01h 10min 25s",4225,"OP Ended","Blocking OP|OP Ended","LHCbDipole","LHCb dipole PC tripped during stable beams, dumped the beam","","Reviewed","Requires review","Not R2E related","","",0
272623,"LHC","Beam Injection » Oscillation","","13-08-2018 11:57:27","13-08-2018 11:58:12","45s",45,"45s",45,"OP Ended","Blocking OP|OP Ended","LHCb","LHCb dumped on injection osciallations","","Reviewed","Requires review","Not R2E related","","",0
272614,"LHC","Accelerator Controls » LSA-INCA","","13-08-2018 10:02:49","13-08-2018 10:12:44","09min 55s",595,"09min 55s",595,"OP Ended","Blocking OP|OP Ended","IPQs","Failed when preparing ramp down.
Problem not related to Power Converter but LSA control","","Reviewed","Reviewed","Not R2E related","","",0
266769,"LHC","QPS » Hardware","","13-08-2018 09:26:11","13-08-2018 10:21:05","54min 54s",3294,"54min 54s",3294,"OP Ended","Blocking OP|OP Ended","MB.B8L1","DAQ error gave faulty readings of the QHDS voltage and current that removed the PC permit on the RB in S81","","Reviewed","Reviewed","R2E candidate","","",0
277538,"LHC","Injection Systems » MKI","","13-08-2018 00:51:55","13-08-2018 04:18:04","03h 26min 09s",12369,"03h 26min 09s",12369,"OP Ended","Blocking OP|OP Ended","MKIB1","Reset failed","","Reviewed","Reviewed","Not R2E related","","",0
266720,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","13-08-2018 00:51:55","13-08-2018 04:11:54","03h 19min 59s",11999,"03h 19min 59s",11999,"OP Ended","Blocking OP|OP Ended","MKI.B1","Soft Start fails to complete.","","Reviewed","Reviewed","Not R2E related","","",0
272604,"LHC","Power Converters","","12-08-2018 23:55:36","12-08-2018 23:56:49","01min 13s",73,"01min 13s",73,"OP Ended","Blocking OP|OP Ended","RQTD.A76B1,RPMBB.UA43.RQTD.A34B2,RPMBB.UA83.RQTD.A78B2,RPMBB.UA67.RQTD.A67B1,RPMBB.UA27.RQTD.A23B2","Tripped during ramp down.
The converters received a FAST ABORT; event related to QPS.","","Reviewed","Reviewed","Not R2E related","","",0
266706,"LHC","Power Converters","","12-08-2018 23:49:42","13-08-2018 00:44:46","55min 04s",3304,"55min 04s",3304,"OP Ended","Blocking OP|OP Ended","RMSD.LR6B2,RPTM.SR6.RMSD.LR6B2","Trip with VS_FAULT while in SB","","Reviewed","Reviewed","Not R2E related","","",0
266688,"LHC","QPS » Controller","","12-08-2018 11:29:59","12-08-2018 14:11:57","02h 41min 58s",9718,"02h 41min 58s",9718,"OP Ended","Blocking OP|OP Ended","RB.A12","Trip of sector on QPS trigger, dumped beams","","Reviewed","Reviewed","R2E candidate","","",0
277521,"LHC","Beam Injection » Losses","","11-08-2018 22:45:46","11-08-2018 22:45:54","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","XPOCB1","Needed resetting","","Reviewed","Requires review","Not R2E related","","",0
277529,"LHC","Experiments » LHCb","","11-08-2018 22:42:13","11-08-2018 22:43:50","01min 37s",97,"01min 37s",97,"OP Ended","Blocking OP|OP Ended","LHCbTrigger","Triggered dump during TL steering","","Reviewed","Requires review","Not R2E related","","",0
277512,"LHC","Beam Instrumentation » Interlocked BPM","","11-08-2018 21:35:22","11-08-2018 21:36:27","01min 05s",65,"01min 05s",65,"OP Ended","Blocking OP|OP Ended","IR6","Low intensity bunch dumped beams","","Reviewed","Requires review","Not R2E related","","",0
266494,"LHC","Injector Complex » Beam in Set-up » LINAC4","","11-08-2018 07:19:46","11-08-2018 09:56:46","02h 37min 00s",9420,"02h 37min 00s",9420,"OP Ended","Non-Blocking OP|OP Ended","Linac2","Intensity and availability issues, many missed shots during filling","","Reviewed","Requires review","Not R2E related","","",0
266417,"LHC","Transverse Damper » Controls","","10-08-2018 21:59:21","12-08-2018 01:32:40","1d 03h 33min 19s",99199,"1d 03h 33min 19s",99199,"OP Ended","Non-Blocking OP|OP Ended","H1B1","UG2 power supply fault. Module tripped during stable beams","","Reviewed","Reviewed","Not R2E related","","",0
266423,"LHC","Accelerator Controls » Other","","10-08-2018 21:45:08","10-08-2018 21:45:12","04s",4,"04s",4,"OP Ended","Non-Blocking OP|OP Ended","CFV-SR8-BLML","Data not available at the CCC displays. Connection reestablished automatically after ~4 seconds.","","Reviewed","Reviewed","Not R2E related","","",0
266271,"LHC","Machine Interlock Systems » BIS » Hardware","","10-08-2018 12:55:47","10-08-2018 15:23:20","02h 27min 33s",8853,"02h 27min 33s",8853,"OP Ended","Blocking OP|OP Ended","CIB.SR2.INJ1.2","channel 4 undefined (A: true B: false)","","Reviewed","Reviewed","Not R2E related","","",0
266253,"LHC","Experiments » ALICE","","10-08-2018 12:20:44","10-08-2018 12:47:50","27min 06s",1626,"27min 06s",1626,"OP Ended","Blocking OP|OP Ended","INJ-Handshake","not ready for injection","","Reviewed","Requires review","Not R2E related","","",0
277504,"LHC","Power Converters","","10-08-2018 06:56:02","10-08-2018 11:30:00","04h 33min 58s",16438,"04h 33min 58s",16438,"OP Ended","Blocking OP|OP Ended","ROD.A45.B1,RPMBB.RR53.ROD.A45B1","Tripped during Stable Beams","","Reviewed","Reviewed","R2E candidate","","",0
277495,"LHC","Injection Systems » MKI","","09-08-2018 02:55:53","09-08-2018 03:31:09","35min 16s",2116,"35min 16s",2116,"OP Ended","Blocking OP|OP Ended","AGK","AGK FIB settings causing interlock during injection","","Reviewed","Reviewed","Not R2E related","","",0
277486,"LHC","Magnet circuits » Other","","09-08-2018 01:59:15","09-08-2018 02:07:58","08min 43s",523,"08min 43s",523,"OP Ended","Blocking OP|OP Ended","ROF/ROD.A45B1/B2","Tripped during precycle
The converters received a EXTERNAL FAST ABORT; closing failure of switch ROF.A45B2.","","Reviewed","Reviewed","Not R2E related","","",0
265758,"LHC","Injection Systems » MKI","","08-08-2018 18:18:11","09-08-2018 01:59:03","07h 40min 52s",27652,"07h 40min 52s",27652,"OP Ended","Blocking OP|OP Ended","MKI.B1","Soft start failed due to a faulty delay board in the control crate.","","Reviewed","Reviewed","Not R2E related","","",0
265747,"LHC","Injector Complex » No Beam » SPS","","08-08-2018 17:57:34","08-08-2018 18:42:17","44min 43s",2683,"44min 43s",2683,"OP Ended","Blocking OP|OP Ended","SPS","No beam","","Reviewed","Requires review","Not R2E related","","",0
265889,"LHC","Transverse Damper » Controls","","08-08-2018 17:16:46","08-08-2018 17:18:09","01min 23s",83,"01min 23s",83,"OP Ended","Blocking OP|OP Ended","GainSettings","Change in gain settings during experiment with low bandwidth caused dump on losses","","Reviewed","Reviewed","Not R2E related","","",0
277478,"LHC","Experiments » ALFA","","08-08-2018 16:08:02","08-08-2018 16:11:59","03min 57s",237,"03min 57s",237,"OP Ended","Non-Blocking OP|OP Ended","AFP","XPR parking settings failed to load","","Reviewed","Requires review","Not R2E related","","",0
265897,"LHC","Power Converters","","08-08-2018 14:49:43","08-08-2018 14:56:53","07min 10s",430,"07min 10s",430,"OP Ended","Non-Blocking OP|OP Ended","RCBCH24.L1B1,RPLA.24L1.RCBH24.L1B1","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
265919,"LHC","Beam Injection » Losses","","08-08-2018 02:23:33","08-08-2018 02:28:21","04min 48s",288,"04min 48s",288,"OP Ended","Blocking OP|OP Ended","FrequencyTrim","Dumped due to frequency trim at injection","","Reviewed","Requires review","Not R2E related","","",0
265523,"LHC","Injector Complex » No Beam » SPS","","07-08-2018 19:37:52","07-08-2018 20:23:35","45min 43s",2743,"45min 43s",2743,"OP Ended","Blocking OP|OP Ended","800MHzcavity","800MHz cavity faulty","","Reviewed","Requires review","Not R2E related","","",0
265491,"LHC","Injector Complex » Beam in Set-up » SPS","","07-08-2018 19:16:06","07-08-2018 19:32:07","16min 01s",961,"16min 01s",961,"OP Ended","Blocking OP|OP Ended","SPS","No beam","","Reviewed","Requires review","Not R2E related","","",0
265912,"LHC","Beam Losses » Other","","07-08-2018 18:31:17","07-08-2018 18:32:01","44s",44,"44s",44,"OP Ended","Blocking OP|OP Ended","2556b),16L2(B2","Beam dump from losses at 16L2
Beam 2, Stable beams, 2556b","","Reviewed","Requires review","Not R2E related","","",0
277469,"LHC","LBDS » HVPS","","07-08-2018 03:16:11","07-08-2018 03:27:58","11min 47s",707,"11min 47s",707,"OP Ended","Blocking OP|OP Ended","MKDGA.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
277461,"LHC","Operation","","06-08-2018 09:49:47","06-08-2018 09:55:59","06min 12s",372,"06min 12s",372,"OP Ended","Blocking OP|OP Ended","XPOCB1","Needed resetting","","Reviewed","Requires review","Not R2E related","","",0
265096,"LHC","Injector Complex » No Beam » SPS","","06-08-2018 08:25:36","06-08-2018 08:32:45","07min 09s",429,"07min 09s",429,"OP Ended","Blocking OP|OP Ended","SPS","Magnet cooling","","Reviewed","Requires review","Not R2E related","","",0
265065,"LHC","Injector Complex » No Beam » SPS","","06-08-2018 07:37:25","06-08-2018 07:45:07","07min 42s",462,"07min 42s",462,"OP Ended","Blocking OP|OP Ended","SPS","Magnet cooling","","Reviewed","Requires review","Not R2E related","","",0
277444,"LHC","Radio Frequency » Controls","","06-08-2018 06:52:17","06-08-2018 06:52:30","13s",13,"13s",13,"OP Ended","Blocking OP|OP Ended","XPOCB2","XPOC needed resetting","","Reviewed","Requires review","Not R2E related","","",0
265582,"LHC","Beam Injection » Losses","","06-08-2018 06:48:06","06-08-2018 06:49:01","55s",55,"55s",55,"OP Ended","Blocking OP|OP Ended","MQTL6L7B2","Losses on the MQTL 6L2 Beam 2 during injection","","Reviewed","Requires review","Not R2E related","","",0
277436,"LHC","Power Converters","","06-08-2018 04:58:35","06-08-2018 05:22:10","23min 35s",1415,"23min 35s",1415,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1,RPMBB.RR77.RQTL9.R7B1","The converter received an EXTERNAL FAST ABORT.
Fault to be reassigned to QPS ?","","Reviewed","Reviewed","Not R2E related","","",0
277425,"LHC","Magnet circuits » Zero Volt Crossing","","06-08-2018 04:57:52","06-08-2018 04:58:35","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","RQT13.L7B1","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
265574,"LHC","Magnet circuits » Zero Volt Crossing","","06-08-2018 04:57:52","06-08-2018 04:58:35","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","RQT13.L7B1","Tripped during precycle (0V crossing). To be reassigned to QPS","","Reviewed","Reviewed","Not R2E related","","",0
265036,"LHC","Experiments » CMS","","06-08-2018 04:37:05","06-08-2018 05:55:15","01h 18min 10s",4690,"01h 18min 10s",4690,"OP Ended","Blocking OP|OP Ended","fire-detector","fire detector affecting endcap detector","","Reviewed","Requires review","Not R2E related","","",0
265019,"LHC","Cryogenics » Users » Other","","06-08-2018 03:15:46","06-08-2018 04:31:19","01h 15min 33s",4533,"01h 15min 33s",4533,"OP Ended","Blocking OP|OP Ended","DFB-current-lead-heater","problem with current lead heater on DFBEL in S56","","Reviewed","Reviewed","Not R2E related",273189,"Magnet circuits » Other",0
282350,"LHC","Cryogenics » Users » Other","","06-08-2018 02:30:50","06-08-2018 04:37:00","02h 06min 10s",7570,"02h 06min 10s",7570,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","","Heater problem on a current lead of the DFBLE in S56","","Reviewed","Reviewed","Not R2E related",277415,"Magnet circuits » Other",0
277415,"LHC","Magnet circuits » Other","","06-08-2018 02:30:11","06-08-2018 04:37:05","02h 06min 54s",7614,"02h 06min 54s",7614,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","EH893","EH893 regulator fault, affecting the cryo","","Reviewed","Requires review","Not R2E related","","",1
265029,"LHC","Cryogenics » Users » Other","","06-08-2018 02:30:11","06-08-2018 03:15:46","45min 35s",2735,"45min 35s",2735,"OP Ended","Non-Blocking OP|OP Ended","current-lead-heater","problem wih current lead heater on DFBLE in S56","","Reviewed","Reviewed","Not R2E related",273189,"Magnet circuits » Other",0
265566,"LHC","Power Converters","","05-08-2018 22:03:23","05-08-2018 22:19:21","15min 58s",958,"15min 58s",958,"OP Ended","Blocking OP|OP Ended","RQ10.R5B1/2,RPHGA.RR57.RQ10.R5B1","Tripped in precycle","","Reviewed","Reviewed","Not R2E related","","",0
265558,"LHC","QPS » Hardware","","05-08-2018 21:28:21","05-08-2018 21:51:20","22min 59s",1379,"22min 59s",1379,"OP Ended","Blocking OP|OP Ended","RB.A81.B8L1","nQPS reset needed","","Reviewed","Reviewed","Not R2E related",264960,"Cryogenics » Users » Other",0
264968,"LHC","Power Converters","","05-08-2018 20:29:20","05-08-2018 21:28:21","59min 01s",3541,"59min 01s",3541,"OP Ended","Blocking OP|OP Ended","RB.A56,RPTE.UA63.RB.A56","catching up slow abort on Power converter ","","Reviewed","Reviewed","Not R2E related",264960,"Cryogenics » Users » Other",0
264960,"LHC","Cryogenics » Users » Other","","05-08-2018 20:17:47","05-08-2018 22:23:31","02h 05min 44s",7544,"02h 05min 44s",7544,"OP Ended","Blocking OP|OP Ended","current_lead_heater","RQTL13.R5B1 DAJB07_07R5_TT893","","Reviewed","Reviewed","Not R2E related",273181,"Magnet circuits » Other",2
273181,"LHC","Magnet circuits » Other","","05-08-2018 20:16:47","05-08-2018 20:17:47","01min 00s",60,"02h 06min 44s",7604,"OP Ended","Blocking OP|OP Ended","EH893","EH893 regulator fault, resulting in cryo issues","","Reviewed","Requires review","Not R2E related","","",1
265440,"LHC","QPS » Controller","","05-08-2018 06:52:59","05-08-2018 06:54:26","01min 27s",87,"01min 27s",87,"OP Ended","Blocking OP|OP Ended","RQ4.L1,RQ9.R1,RQ10.R1","No QPS ok","","Reviewed","Reviewed","Not R2E related","","",0
275147,"LHC","Radio Frequency » Controls","","05-08-2018 06:19:35","05-08-2018 06:21:51","02min 16s",136,"02min 16s",136,"OP Ended","Blocking OP|OP Ended","M2B2","Tripped due to electrical fault","","Reviewed","Requires review","Not R2E related",264690,"Electrical Network » Distribution",0
275155,"LHC","Experiments » LHCb","","05-08-2018 06:13:20","05-08-2018 06:13:21","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","Dipole","Tripped due to electrical perturbation","","Reviewed","Requires review","Not R2E related",264690,"Electrical Network » Distribution",0
264690,"LHC","Electrical Network » Distribution","","05-08-2018 06:13:15","05-08-2018 06:20:13","06min 58s",418,"08min 36s",516,"OP Ended","Blocking OP|OP Ended","power-glitch","electrical perturbation","","Reviewed","Reviewed","Not R2E related","","",2
264670,"LHC","Collimation » Hardware","","05-08-2018 05:35:13","05-08-2018 05:53:41","18min 28s",1108,"18min 28s",1108,"OP Ended","Blocking OP|OP Ended","TCLIB.6R2.B1","Temperature interlock at 3276 degrees","","Reviewed","Reviewed","Not R2E related","","",0
277406,"LHC","Power Converters","","05-08-2018 01:45:50","05-08-2018 04:52:09","03h 06min 19s",11179,"03h 06min 19s",11179,"OP Ended","Blocking OP|OP Ended","RCBCV6.R5B1,RPLB.RR57.RCBCV6.R5B1","Tripped during Stable Beams.
Flag to be changed in R2E Related","","Reviewed","Reviewed","R2E candidate","","",0
264630,"LHC","Injector Complex » Beam in Set-up » SPS","","04-08-2018 16:47:20","04-08-2018 17:09:22","22min 02s",1322,"22min 02s",1322,"OP Ended","Blocking OP|OP Ended","PS-RING","Beam in set-up","","Reviewed","Requires review","Not R2E related","","",0
264623,"LHC","Injector Complex » No Beam » PS","","04-08-2018 16:34:42","04-08-2018 16:47:20","12min 38s",758,"12min 38s",758,"OP Ended","Blocking OP|OP Ended","PS-RING","Cavity trip","","Reviewed","Requires review","Not R2E related","","",0
264561,"LHC","Injector Complex » Beam in Set-up » SPS","","04-08-2018 00:00:04","04-08-2018 00:35:13","35min 09s",2109,"35min 09s",2109,"OP Ended","Blocking OP|OP Ended","sps-beam-setup","Setting up the beam","","Reviewed","Requires review","Not R2E related","","",0
264553,"LHC","Collimation » Controls","","03-08-2018 23:19:26","03-08-2018 23:54:07","34min 41s",2081,"34min 41s",2081,"OP Ended","Blocking OP|OP Ended","TCLA.A6L7.B2","unable to load PARKING settings (OK after reboot of PXI by piquet)","","Reviewed","Reviewed","Not R2E related","","",0
277397,"LHC","Radio Frequency » Controls","","03-08-2018 07:06:25","03-08-2018 07:06:32","07s",7,"07s",7,"OP Ended","Blocking OP|OP Ended","XPOCB1/B2","XPOC error needed resetting","","Reviewed","Requires review","Not R2E related","","",0
277389,"LHC","Beam Injection » Losses","","03-08-2018 06:24:01","03-08-2018 06:24:49","48s",48,"48s",48,"OP Ended","Blocking OP|OP Ended","Beam2","Losses during injection","","Reviewed","Requires review","Not R2E related","","",0
264364,"LHC","Magnet circuits » Zero Volt Crossing","","03-08-2018 05:23:40","03-08-2018 05:25:06","01min 26s",86,"01min 26s",86,"OP Ended","Blocking OP|OP Ended","RQT13.L7B1","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
264352,"LHC","Cryogenics » Equipment » Production-Vacuum","","02-08-2018 23:00:30","03-08-2018 05:06:12","06h 05min 42s",21942,"06h 05min 42s",21942,"OP Ended","Blocking OP|OP Ended","S81","Loss of DFB's in sector 81 due to high LP in LHCB-8 cold box causing low DP on the DFB's, resulting in level oscillations.","","Reviewed","Reviewed","Not R2E related","","",0
264341,"LHC","QPS » Hardware","","02-08-2018 18:47:16","03-08-2018 00:15:46","05h 28min 30s",19710,"05h 28min 30s",19710,"OP Ended","Blocking OP|OP Ended","nQPSCard","S45 tripped - possibly due to nQPS card at 8L5","","Reviewed","Reviewed","R2E candidate","","",0
264292,"LHC","Injector Complex » Beam in Set-up » PSB","","02-08-2018 15:21:38","02-08-2018 15:24:05","02min 27s",147,"02min 27s",147,"OP Ended","Blocking OP|OP Ended","PSB-RINGS","low intensity for 12b train","","Reviewed","Reviewed","Not R2E related","","",0
264386,"LHC","Power Converters","","02-08-2018 13:28:25","02-08-2018 13:29:07","42s",42,"42s",42,"OP Ended","Blocking OP|OP Ended","RD1.LR5,RPADO.SR5.RD1.LR5","FMCM dump","","Reviewed","Reviewed","Not R2E related","","",0
264371,"LHC","Beam Injection » Losses","","02-08-2018 11:44:03","02-08-2018 11:44:33","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","Beam1","Losses on injecting 144b trains","","Reviewed","Requires review","Not R2E related","","",0
264378,"LHC","QPS » Controller","","02-08-2018 10:57:42","02-08-2018 10:58:18","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","RQTL7/8.B1/2","Tripped during 600A reset","","Reviewed","Reviewed","Not R2E related","","",0
275135,"LHC","QPS","","02-08-2018 10:47:23","02-08-2018 10:57:42","10min 19s",619,"10min 19s",619,"OP Ended","Blocking OP|OP Ended","RQT13.L7,RQ6L7,RQTL.L7,RQTL8.L8.B1/2","Tripped in beam setup","","Reviewed","Reviewed","Not R2E related","","",0
264209,"LHC","Power Converters","","02-08-2018 06:04:18","02-08-2018 10:16:46","04h 12min 28s",15148,"04h 12min 28s",15148,"OP Ended","Blocking OP|OP Ended","RSS.A45B1,RPMBB.RR53.RSS.A45B1","Tripped in stable beams, causing dump.
To be tagged as R2E Related event","","Reviewed","Reviewed","R2E candidate","","",0
277380,"LHC","Power Converters","","02-08-2018 06:04:18","02-08-2018 10:16:44","04h 12min 26s",15146,"04h 12min 26s",15146,"OP Ended","Blocking OP|OP Ended","RSS.A45,RPMBB.RR53.RSS.A45B1","QPS PM  after QPS reset caused beam dump","","Reviewed","Reviewed","Not R2E related","","",0
264202,"LHC","Beam Instrumentation » BLM","","02-08-2018 05:48:54","02-08-2018 05:51:42","02min 48s",168,"02min 48s",168,"OP Ended","Non-Blocking OP|OP Ended","cfv-sr7-blme","Crate down","","Reviewed","Reviewed","Not R2E related","","",0
264194,"LHC","Beam Instrumentation » BLM","","02-08-2018 04:30:28","02-08-2018 04:36:53","06min 25s",385,"06min 25s",385,"OP Ended","Non-Blocking OP|OP Ended","cfv-sr7-blme","Crate down","","Reviewed","Reviewed","Not R2E related","","",0
264139,"LHC","Injector Complex » No Beam » SPS","","02-08-2018 01:18:00","02-08-2018 02:41:30","01h 23min 30s",5010,"01h 23min 30s",5010,"OP Ended","Blocking OP|OP Ended","FGCs","Problems loading functions in some FGCs","","Reviewed","Requires review","Not R2E related","","",0
264080,"LHC","Beam Instrumentation » BLM","","01-08-2018 21:38:02","02-08-2018 01:16:51","03h 38min 49s",13129,"03h 38min 49s",13129,"OP Ended","Blocking OP|OP Ended","BLMTS.06R7.B1E10_TCLA.A6R7.B1","BLM sanity check failed twice, then also MC online checks failed","","Reviewed","Reviewed","Not R2E related","","",0
264096,"LHC","QPS » Hardware","","01-08-2018 21:16:57","01-08-2018 23:34:57","02h 18min 00s",8280,"02h 18min 00s",8280,"OP Ended","Blocking OP|OP Ended","RQF.A45","Tripped, dumping stable beams","","Reviewed","Reviewed","Not R2E related","","",0
277371,"LHC","QPS » Controller","","01-08-2018 21:16:57","01-08-2018 23:45:27","02h 28min 30s",8910,"02h 28min 30s",8910,"OP Ended","Blocking OP|OP Ended","RQD/RQF.A45","Tripped in stable beams","","Reviewed","Reviewed","Not R2E related","","",0
263990,"LHC","Injector Complex » No Beam » PS","","01-08-2018 16:27:43","01-08-2018 16:37:03","09min 20s",560,"09min 20s",560,"OP Ended","Blocking OP|OP Ended","CPS","no beam from PS (RF problem)","","Reviewed","Requires review","Not R2E related","","",0
263957,"LHC","Injector Complex » No Beam » PS","","01-08-2018 16:14:33","01-08-2018 16:20:34","06min 01s",361,"06min 01s",361,"OP Ended","Blocking OP|OP Ended","CPS","no beam from PS","","Reviewed","Requires review","Not R2E related","","",0
263915,"LHC","Injector Complex » No Beam » SPS","","01-08-2018 15:03:20","01-08-2018 15:22:57","19min 37s",1177,"19min 37s",1177,"OP Ended","Blocking OP|OP Ended","Beam-setup","setting up beams in SPS","","Reviewed","Requires review","Not R2E related","","",0
277362,"LHC","LBDS » IPOC","","01-08-2018 14:59:37","01-08-2018 15:00:02","25s",25,"25s",25,"OP Ended","Blocking OP|OP Ended","XPOCB2","XPOC error needed resetting","","Reviewed","Reviewed","Not R2E related","","",0
371828,"LHC","Machine Interlock Systems » BIS » Hardware","","01-08-2018 12:00:00","01-08-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
371835,"LHC","Machine Interlock Systems » BIS » Hardware","","01-08-2018 12:00:00","01-08-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
264118,"LHC","Cryogenics » Equipment » Production-4.5K","","01-08-2018 07:10:23","01-08-2018 14:15:03","07h 04min 40s",25480,"07h 04min 40s",25480,"OP Ended","Non-Blocking OP|OP Ended","CompressorP8","Preventive stop of a compressor in LHCB-8 compressor station, as it was showing high vibration level on a bearing.","","Reviewed","Reviewed","Not R2E related","","",0
263805,"LHC","Beam Instrumentation » Controls","","31-07-2018 22:48:48","31-07-2018 23:29:33","40min 45s",2445,"40min 45s",2445,"OP Ended","Blocking OP|OP Ended","cfv-sr5-blmc,cfv-sr6-blmc,cfc-ccr-blmconc","Tripped after a dry dump","","Reviewed","Requires review","Not R2E related","","",0
264110,"LHC","LBDS » IPOC","","31-07-2018 22:37:02","31-07-2018 22:59:30","22min 28s",1348,"22min 28s",1348,"OP Ended","Blocking OP|OP Ended","MKB.IPOC.B2","Wrong limit for IPOC after changing the MKD.C-DB2 generator voltages.","","Reviewed","Reviewed","Not R2E related","","",0
263797,"LHC","Access Management » User Error","","31-07-2018 19:52:16","31-07-2018 22:00:23","02h 08min 07s",7687,"02h 08min 07s",7687,"OP Ended","Blocking OP|OP Ended","Key","Key missing","","Reviewed","Reviewed","Not R2E related","","",0
262642,"LHC","Cryogenics » Equipment » OP-PNO-REF","","30-07-2018 14:17:35","30-07-2018 17:11:15","02h 53min 40s",10420,"02h 53min 40s",10420,"OP Ended","Blocking OP|OP Ended","MSL8","Loss of LHe level in DFBMC S78 after process perturbation induced by not optimized tuning of cryoplant LHCA-8.","","Reviewed","Reviewed","Not R2E related","","",0
263270,"LHC","Injector Complex » No Beam » SPS","","30-07-2018 08:30:28","30-07-2018 08:44:41","14min 13s",853,"14min 13s",853,"OP Ended","Blocking OP|OP Ended","MKE4","Extraction kicker tripped","","Reviewed","Requires review","Not R2E related","","",0
263426,"LHC","Injector Complex » No Beam » PS","","30-07-2018 04:39:39","01-08-2018 12:33:19","2d 07h 53min 40s",201220,"2d 07h 53min 40s",201220,"OP Ended","Non-Blocking OP|OP Ended","RF40/80MHz","Problem with bunch rotation","","Reviewed","Requires review","Not R2E related","","",0
262307,"LHC","Injector Complex » No Beam » SPS","","30-07-2018 04:03:59","30-07-2018 04:39:39","35min 40s",2140,"35min 40s",2140,"OP Ended","Blocking OP|OP Ended","MTG","SPS can not place LHC cycle in Supercyle, since software stopped working.","","Reviewed","Requires review","Not R2E related","","",0
262229,"LHC","Power Converters","","30-07-2018 00:06:14","30-07-2018 04:03:59","03h 57min 45s",14265,"03h 57min 45s",14265,"OP Ended","Blocking OP|OP Ended","RD1.LR5,RPADO.SR5.RD1.LR5","Not going to standby","","Reviewed","Reviewed","Not R2E related","","",0
262210,"LHC","Cryogenics » Equipment » Production-1.8K","","29-07-2018 23:00:10","30-07-2018 00:10:25","01h 10min 15s",4215,"01h 10min 15s",4215,"OP Ended","Blocking OP|OP Ended","CRYO","Waiting for cryo to recover (PSB is fixed) after stop and go of 1.8 K unit at LHC point 4, triggered to unclog its inlet filter.","","Reviewed","Reviewed","Not R2E related","","",0
262075,"LHC","Injector Complex » No Beam » PSB","","28-07-2018 20:40:09","29-07-2018 23:00:10","1d 02h 20min 01s",94801,"1d 02h 20min 01s",94801,"OP Ended","Blocking OP|OP Ended","PSB-RINGS","MPS","","Reviewed","Reviewed","Not R2E related","","",0
261904,"LHC","QPS","","28-07-2018 10:21:13","28-07-2018 12:33:21","02h 12min 08s",7928,"02h 12min 08s",7928,"OP Ended","Blocking OP|OP Ended","23,45,56,Sectors12","Trip of sectors 12, 23, 45 and 56 due to electrical glitch
The converters received a FAST ABORT","","Reviewed","Reviewed","Not R2E related",261896,"Electrical Network » Distribution",0
261896,"LHC","Electrical Network » Distribution","","28-07-2018 10:21:13","28-07-2018 10:26:50","05min 37s",337,"02h 12min 08s",7928,"OP Ended","Blocking OP|OP Ended","Glitch","Glitch due to lightning caused trip in sectors 12, 23, 45 and 56","","Reviewed","Requires review","Not R2E related","","",1
261780,"LHC","Injector Complex » No Beam » PS","","28-07-2018 09:14:40","28-07-2018 20:40:09","11h 25min 29s",41129,"11h 25min 29s",41129,"OP Ended","Blocking OP|OP Ended","PS-RING","Electrical glitch resulting in No Beam
18kV transformer is dead","","Reviewed","Requires review","Not R2E related","","",0
263261,"LHC","Radio Frequency » Controls","","28-07-2018 07:13:33","28-07-2018 07:22:55","09min 22s",562,"09min 22s",562,"OP Ended","Blocking OP|OP Ended","cfv-ux45-acsc4b2f","RF crate down","","Reviewed","Requires review","Not R2E related","","",0
277342,"LHC","Access Management » Access Request","","28-07-2018 07:00:30","28-07-2018 12:33:00","05h 32min 30s",19950,"05h 32min 30s",19950,"OP Ended","Blocking OP|OP Ended","ATLAS/ALICE","Planned access fro ATLAS and ALICE","","Reviewed","Requires review","Not R2E related","","",0
261682,"LHC","LBDS » HVPS","","28-07-2018 01:53:05","28-07-2018 02:24:18","31min 13s",1873,"31min 13s",1873,"OP Ended","Blocking OP|OP Ended","MKDGA.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
263252,"LHC","Magnet circuits » Zero Volt Crossing","","28-07-2018 00:22:42","28-07-2018 00:23:50","01min 08s",68,"01min 08s",68,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
261675,"LHC","QPS » Hardware","","27-07-2018 22:47:47","28-07-2018 01:37:26","02h 49min 39s",10179,"02h 49min 39s",10179,"OP Ended","Blocking OP|OP Ended","RCS.A78B1,RCD.A78B1/B2","Broken filter on RCD/RCS","","Reviewed","Reviewed","Not R2E related","","",0
263244,"LHC","LBDS » HVPS","","27-07-2018 20:49:48","27-07-2018 20:54:23","04min 35s",275,"04min 35s",275,"OP Ended","Blocking OP|OP Ended","MKDGA.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
263236,"LHC","Operation » Operational error","","27-07-2018 18:03:51","27-07-2018 19:33:23","01h 29min 32s",5372,"01h 29min 32s",5372,"OP Ended","Non-Blocking OP|OP Ended","RCBH/V","Multiple circuit trips to power ripple due to an issue with the real time reference.","","Reviewed","Reviewed","Not R2E related","","",0
261453,"LHC","Injector Complex » No Beam » PSB","","27-07-2018 16:20:08","27-07-2018 16:31:11","11min 03s",663,"11min 03s",663,"OP Ended","Blocking OP|OP Ended","PSB-RINGS","No beam from PSB","","Reviewed","Reviewed","Not R2E related","","",0
261290,"LHC","Injector Complex » No Beam » PSB","","26-07-2018 18:55:36","26-07-2018 19:49:52","54min 16s",3256,"54min 16s",3256,"OP Ended","Blocking OP|OP Ended","MPS","MPS down. ","","Reviewed","Reviewed","Not R2E related","","",0
261022,"LHC","Power Converters","","25-07-2018 17:16:02","25-07-2018 18:01:33","45min 31s",2731,"45min 31s",2731,"OP Ended","Blocking OP|OP Ended","RPMBB.UA43.RSD1.A34B2","RPMBB.UA43.RSD1.A34B2	(String[]:6) -> VS    :OFF RECEIVED                   :YES    :UT:  , VS    :EXTERNAL FAST ABORT            :FAULT  :UT:  , VS    :EXTERNAL SWITCH-EXTRACTOR      :FAULT  :UT:  , VS    :EXTERNAL CROWBAR               :FAULT  :UT:  , VS    :VIN DC UNDER VOLTAGE           :FAULT  :UT:LT, VS    :VOUT OVER VOLTAGE              :FAULT  :UT:  ","","Reviewed","Reviewed","Not R2E related","","",0
260613,"LHC","Experiments » CMS","","23-07-2018 21:22:09","23-07-2018 21:43:35","21min 26s",1286,"21min 26s",1286,"OP Ended","Blocking OP|OP Ended","subdetector_not_ready","tracker problems - INJ HS not READY","","Reviewed","Requires review","Not R2E related","","",0
260395,"LHC","Experiments » CMS","","23-07-2018 15:20:32","23-07-2018 15:32:52","12min 20s",740,"12min 20s",740,"OP Ended","Blocking OP|OP Ended","subdetector_not_ready","injection HS not ok","","Reviewed","Requires review","Not R2E related","","",0
260914,"LHC","Operation » Operational error","","23-07-2018 09:29:48","23-07-2018 09:32:56","03min 08s",188,"03min 08s",188,"OP Ended","Blocking OP|OP Ended","CollimatorMask","Collimator movements not masked","","Reviewed","Requires review","Not R2E related","","",0
260906,"LHC","Radio Frequency » Controls","","23-07-2018 07:16:41","23-07-2018 07:52:46","36min 05s",2165,"36min 05s",2165,"OP Ended","Blocking OP|OP Ended","RFfrequency","off by -1 kHz","","Reviewed","Requires review","Not R2E related","","",0
260295,"LHC","Injector Complex » No Beam » SPS","","23-07-2018 07:11:50","23-07-2018 07:14:55","03min 05s",185,"03min 05s",185,"OP Ended","Blocking OP|OP Ended","SPS","Cavity down","","Reviewed","Requires review","Not R2E related","","",0
260222,"LHC","Injector Complex » Beam in Set-up » PS","","22-07-2018 19:06:39","22-07-2018 19:19:23","12min 44s",764,"12min 44s",764,"OP Ended","Blocking OP|OP Ended","splitting","","","Reviewed","Requires review","Not R2E related","","",0
260898,"LHC","QPS » Controller","","22-07-2018 18:15:37","22-07-2018 18:18:04","02min 27s",147,"02min 27s",147,"OP Ended","Blocking OP|OP Ended","RQTL11.R5.B2","tripped in stable beams
QPS trigger on RQTL11.R5B2 => To be reassigned to QPS","","Reviewed","Reviewed","Not R2E related","","",0
260207,"LHC","Beam Injection » Other","","22-07-2018 07:20:50","22-07-2018 07:38:27","17min 37s",1057,"17min 37s",1057,"OP Ended","Blocking OP|OP Ended","injection-steering","excessive losses during B1-injection","","Reviewed","Requires review","Not R2E related","","",0
260891,"LHC","QPS » Controller","","22-07-2018 06:09:10","22-07-2018 06:10:30","01min 20s",80,"01min 20s",80,"OP Ended","Blocking OP|OP Ended","RQTL9.L7B2","tripped in stable beams","","Reviewed","Reviewed","Not R2E related","","",0
260884,"LHC","Beam Losses » Fast Losses (UFO)","","21-07-2018 21:17:09","21-07-2018 21:18:06","57s",57,"57s",57,"OP Ended","Blocking OP|OP Ended","UFO","LHCb","","Reviewed","Requires review","Not R2E related","","",0
260106,"LHC","Beam Injection » Other","","21-07-2018 08:42:26","21-07-2018 08:56:05","13min 39s",819,"13min 39s",819,"OP Ended","Blocking OP|OP Ended","injection-steering","","","Reviewed","Requires review","Not R2E related","","",0
260877,"LHC","Beam Injection » Losses","","21-07-2018 08:28:21","21-07-2018 08:29:40","01min 19s",79,"01min 19s",79,"OP Ended","Blocking OP|OP Ended","B1","dump","","Reviewed","Requires review","Not R2E related","","",0
260066,"LHC","Injector Complex » Beam in Set-up » PSB","","20-07-2018 15:33:32","20-07-2018 16:37:06","01h 03min 34s",3814,"01h 03min 34s",3814,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
260029,"LHC","Radio Frequency » Hardware","","20-07-2018 14:04:46","20-07-2018 14:32:50","28min 04s",1684,"28min 04s",1684,"OP Ended","Blocking OP|OP Ended","module2B2","tripped during early squeeze","","Reviewed","Requires review","Not R2E related","","",0
260007,"LHC","Injector Complex » Beam in Set-up » PSB","","20-07-2018 10:24:46","20-07-2018 10:44:51","20min 05s",1205,"20min 05s",1205,"OP Ended","Non-Blocking OP|OP Ended","","many BQM rejections due to low intensity bunches => PSB is checking it","","Reviewed","Reviewed","Not R2E related","","",0
260870,"LHC","Operation » Operational error","","20-07-2018 09:09:27","20-07-2018 09:10:11","44s",44,"44s",44,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
259996,"LHC","Power Converters","","20-07-2018 05:50:46","20-07-2018 05:52:34","01min 48s",108,"01min 48s",108,"OP Ended","Blocking OP|OP Ended","RQS/ROF/ROD.A81B1/2,RPMBB.RR13.ROD.A81B2,RPMBB.RR13.ROD.A81B1,RPMBB.RR13.ROF.A81B1,RPMBA.RR13.RQS.A81B1,RPMBB.RR13.ROF.A81B2","To be tagged as R2E Related.","","Reviewed","Reviewed","R2E candidate","","",0
259967,"LHC","QPS » Controller","","20-07-2018 02:44:08","20-07-2018 02:45:08","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","RQTL11.R7B1/2,RQTL12.R7B1/2","RQTL11.R7B1/2, RQTL12.R7B1/2 tripped after 600A reset","","Reviewed","Reviewed","Not R2E related","","",0
259958,"LHC","Beam Instrumentation » Controls","","20-07-2018 00:23:24","20-07-2018 00:25:16","01min 52s",112,"01min 52s",112,"OP Ended","Non-Blocking OP|OP Ended","cfv-ua47-bqpll","BQBBQLHC_M service stopped","","Reviewed","Requires review","Not R2E related","","",0
259951,"LHC","Magnet circuits » Zero Volt Crossing","","20-07-2018 00:06:41","20-07-2018 00:11:58","05min 17s",317,"05min 17s",317,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1","RQTL9.R7B1 tripped in ramp down","","Reviewed","Reviewed","Not R2E related","","",0
259944,"LHC","Power Converters","","20-07-2018 00:01:16","20-07-2018 02:39:56","02h 38min 40s",9520,"02h 38min 40s",9520,"OP Ended","Blocking OP|OP Ended","RPMBB.UJ33.RQTL9.R3B2","Tripped at flat top, dumped beams","","Reviewed","Reviewed","Not R2E related","","",0
259916,"LHC","QPS » Hardware","","19-07-2018 15:19:17","19-07-2018 19:12:23","03h 53min 06s",13986,"03h 53min 06s",13986,"OP Ended","Blocking OP|OP Ended","C34.R2","Needs access to replace a board.","","Reviewed","Reviewed","Not R2E related","","",0
259828,"LHC","Experiments » CMS","","18-07-2018 23:45:26","19-07-2018 01:22:44","01h 37min 18s",5838,"01h 37min 18s",5838,"OP Ended","Blocking OP|OP Ended","MuonDetector","Intervention required on the muon detector","","Reviewed","Requires review","Not R2E related","","",0
259798,"LHC","Power Converters","","18-07-2018 20:55:01","18-07-2018 22:59:33","02h 04min 32s",7472,"02h 04min 32s",7472,"OP Ended","Blocking OP|OP Ended","RPMBB.UJ33.RQTL9.L3B2","Tripping with TRG|PRECHARGE when requesting SBy.","","Reviewed","Reviewed","Not R2E related","","",0
259805,"LHC","Power Converters","","18-07-2018 20:55:01","18-07-2018 21:46:36","51min 35s",3095,"51min 35s",3095,"OP Ended","Blocking OP|OP Ended","RD1.LR5,RPADO.SR5.RD1.LR5","Tripping with VOUT_A_THRESHOLD_LOW when requesting SB.","","Reviewed","Reviewed","Not R2E related","","",0
259752,"LHC","Power Converters","","18-07-2018 17:47:55","18-07-2018 18:20:50","32min 55s",1975,"32min 55s",1975,"OP Ended","Blocking OP|OP Ended","RQ7.R4,RPHGA.UA47.RQ7.R4B2","Fast power abort unsafe when recovering from access.","","Reviewed","Reviewed","Not R2E related","","",0
259767,"LHC","Access System » Hardware","","18-07-2018 17:18:02","18-07-2018 19:26:57","02h 08min 55s",7735,"02h 08min 55s",7735,"OP Ended","Blocking OP|OP Ended","","Hardware loop NOK in point 5. ","","Reviewed","Reviewed","Not R2E related","","",0
259835,"LHC","Radio Frequency » Controls","","18-07-2018 16:55:37","18-07-2018 16:55:39","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","ACSM1B2","Tripped","","Reviewed","Requires review","Not R2E related","","",0
260863,"LHC","Access Management » Access Request","","18-07-2018 13:53:52","18-07-2018 20:44:06","06h 50min 14s",24614,"06h 50min 14s",24614,"OP Ended","Blocking OP|OP Ended","","planned access","","Reviewed","Requires review","Not R2E related","","",0
259605,"LHC","Power Converters","","17-07-2018 22:28:55","17-07-2018 22:31:55","03min 00s",180,"03min 00s",180,"OP Ended","Blocking OP|OP Ended","RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
259737,"LHC","Beam Losses » Other","","17-07-2018 22:07:21","17-07-2018 22:14:44","07min 23s",443,"07min 23s",443,"OP Ended","Blocking OP|OP Ended","B2),16L2(2556bunches","during squeeze","","Reviewed","Requires review","Not R2E related","","",0
259598,"LHC","Injector Complex » No Beam » SPS","","17-07-2018 19:10:30","17-07-2018 20:53:02","01h 42min 32s",6152,"01h 42min 32s",6152,"OP Ended","Blocking OP|OP Ended","HiRadMat","SPS providing beam to HiRadMat, unable to provide beam to LHC without considerable setting up. Waiting until HiRadMat finished","","Reviewed","Requires review","Not R2E related","","",0
259575,"LHC","Radio Frequency » Controls","","17-07-2018 17:31:04","17-07-2018 19:10:30","01h 39min 26s",5966,"01h 39min 26s",5966,"OP Ended","Blocking OP|OP Ended","ACSLine7B2","Drifting after full de-tuning activated. Reason for dump","","Reviewed","Requires review","Not R2E related","","",0
259488,"LHC","Radio Frequency » Hardware","","17-07-2018 13:52:54","17-07-2018 15:30:47","01h 37min 53s",5873,"01h 37min 53s",5873,"OP Ended","Blocking OP|OP Ended","8B2","8B2 cavity trip","","Reviewed","Requires review","Not R2E related","","",0
259474,"LHC","Electrical Network » Compensator","","17-07-2018 10:35:25","17-07-2018 11:55:13","01h 19min 48s",4788,"01h 19min 48s",4788,"OP Ended","Blocking OP|OP Ended","SEQ8","SEQ8 compenstor trip. TI/EPC intervention. MSI/TI8 OFF.","","Reviewed","Requires review","Not R2E related","","",0
259421,"LHC","Beam Injection » Oscillation","","17-07-2018 09:17:56","17-07-2018 12:34:43","03h 16min 47s",11807,"03h 16min 47s",11807,"OP Ended","Blocking OP|OP Ended","","Transfer line oscillations","","Reviewed","Requires review","Not R2E related","","",0
259466,"LHC","Electrical Network » Compensator","","17-07-2018 08:35:07","17-07-2018 10:35:28","02h 00min 21s",7221,"02h 00min 21s",7221,"OP Ended","Non-Blocking OP|OP Ended","SEQ8","SEQ8 comensator trip","","Reviewed","Requires review","Not R2E related","","",0
259566,"LHC","Power Converters","","17-07-2018 08:25:53","17-07-2018 08:29:17","03min 24s",204,"03min 24s",204,"OP Ended","Blocking OP|OP Ended","RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2,RPMBB.UA27.RSF1.A23B1,RPMBB.UA27.RSF1.A23B2,RPMBB.UA27.RSD1.A23B1","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
259326,"LHC","Beam Instrumentation » BLM","","17-07-2018 06:46:06","17-07-2018 08:34:37","01h 48min 31s",6511,"01h 48min 31s",6511,"OP Ended","Blocking OP|OP Ended","BLMTS.06L7.B2I10_TCLA.A6L7.B2","BLM sanity checks failed (3times). SR7.C returns error from a faulty SEM detector,","","Reviewed","Reviewed","Not R2E related","","",0
259558,"LHC","Power Converters","","17-07-2018 06:30:52","17-07-2018 06:31:22","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
260856,"LHC","Operation » Operational error","","16-07-2018 15:34:16","16-07-2018 15:44:56","10min 40s",640,"10min 40s",640,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
259130,"LHC","Radio Frequency » Hardware","","16-07-2018 10:20:01","16-07-2018 13:11:49","02h 51min 48s",10308,"02h 51min 48s",10308,"OP Ended","Blocking OP|OP Ended","RF_module","Cavity 7B2","","Reviewed","Requires review","Not R2E related","","",0
259118,"LHC","Injector Complex » No Beam » PS","","16-07-2018 10:05:16","16-07-2018 10:14:46","09min 30s",570,"09min 30s",570,"OP Ended","Blocking OP|OP Ended","RF","PS Cavity problem","","Reviewed","Requires review","Not R2E related","","",0
260849,"LHC","Power Converters","","16-07-2018 09:35:17","16-07-2018 09:41:14","05min 57s",357,"05min 57s",357,"OP Ended","Blocking OP|OP Ended","RSD1.A23B2,RSF1.A23B2,RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","tripped","","Reviewed","Reviewed","Not R2E related","","",0
260840,"LHC","Radio Frequency » Controls","","16-07-2018 02:35:51","16-07-2018 02:53:08","17min 17s",1037,"17min 17s",1037,"OP Ended","Blocking OP|OP Ended","B1M2","RF phase problem","","Reviewed","Requires review","Not R2E related","","",0
258970,"LHC","Injector Complex » No Beam","","16-07-2018 02:01:20","16-07-2018 02:07:52","06min 32s",392,"06min 32s",392,"OP Ended","Blocking OP|OP Ended","","wrong cycle mapping","","Reviewed","Requires review","Not R2E related","","",0
258954,"LHC","Beam Instrumentation » BLM","","16-07-2018 01:38:38","16-07-2018 01:42:19","03min 41s",221,"03min 41s",221,"OP Ended","Blocking OP|OP Ended","CFV-SX4-BLMC","Result of the check did not fully complete (i.e. did not get registered on the electronics) to allow release of the beam permit","","Reviewed","Reviewed","Not R2E related","","",0
259551,"LHC","Power Converters","","16-07-2018 01:06:07","16-07-2018 01:07:07","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","RSF2.A23B2,RSD1.A23B2,RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
259544,"LHC","Beam Losses » Other","","16-07-2018 00:45:56","16-07-2018 00:46:35","39s",39,"39s",39,"OP Ended","Blocking OP|OP Ended","16L2(B1,2556b)","Losses at 16L2 caused dump in stable beams","","Reviewed","Requires review","Not R2E related","","",0
259537,"LHC","Radio Frequency » Controls","","15-07-2018 19:13:58","15-07-2018 19:54:30","40min 32s",2432,"40min 32s",2432,"OP Ended","Blocking OP|OP Ended","M2B2","Tripped","","Reviewed","Requires review","Not R2E related",259517,"Electrical Network » Distribution » 400 kV",0
259527,"LHC","Radio Frequency » Controls","","15-07-2018 19:07:26","15-07-2018 19:10:02","02min 36s",156,"02min 36s",156,"OP Ended","Blocking OP|OP Ended","ACSLine8B2,6B2,5B2,7B2","Tripped due to electrical glitch","","Reviewed","Requires review","Not R2E related",259517,"Electrical Network » Distribution » 400 kV",0
258911,"LHC","Cryogenics » Users » Quench","","15-07-2018 19:01:08","15-07-2018 22:03:39","03h 02min 31s",10951,"03h 02min 31s",10951,"OP Ended","Blocking OP|OP Ended","IT.R1,Q10.L2,Q8.R8","Quenched IT.R1, Q10.L2, Q8.R8.","","Reviewed","Reviewed","Not R2E related",259517,"Electrical Network » Distribution » 400 kV",0
259517,"LHC","Electrical Network » Distribution » 400 kV","","15-07-2018 19:01:08","15-07-2018 19:01:13","05s",5,"03h 02min 31s",10951,"OP Ended","Blocking OP|OP Ended","400kVtransformer","Glitch on system dumped beam, tripped circuits and caused quench","","Reviewed","Requires review","Not R2E related","","",3
258616,"LHC","Injector Complex » No Beam » PS","","15-07-2018 14:54:51","15-07-2018 15:48:51","54min 00s",3240,"54min 00s",3240,"OP Ended","Blocking OP|OP Ended","PS-RING","No beam","","Reviewed","Requires review","Not R2E related","","",0
258584,"LHC","Magnet circuits » Other","","15-07-2018 14:24:15","15-07-2018 14:30:20","06min 05s",365,"06min 05s",365,"OP Ended","Blocking OP|OP Ended","RQSX3.L5","Tripped during stable beams by FAST ABORT, dumped beam 
Signature of a Quench","","Reviewed","Reviewed","Not R2E related","","",0
258533,"LHC","Injector Complex » Beam in Set-up » SPS","","15-07-2018 07:28:12","15-07-2018 07:48:40","20min 28s",1228,"20min 28s",1228,"OP Ended","Blocking OP|OP Ended","Beam-setup","Beam in set up","","Reviewed","Requires review","Not R2E related","","",0
259590,"LHC","Power Converters","","15-07-2018 06:54:50","15-07-2018 06:55:20","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RSF2.A23B2,RSD1.A23B2,RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
258524,"LHC","Access System » Controls","","15-07-2018 06:26:52","15-07-2018 06:32:21","05min 29s",329,"05min 29s",329,"OP Ended","Blocking OP|OP Ended","YCAPG02=PM45","communication problem with EIS_beam","","Reviewed","Reviewed","Not R2E related","","",0
260806,"LHC","QPS » Hardware","","14-07-2018 23:27:10","15-07-2018 00:52:46","01h 25min 36s",5136,"01h 25min 36s",5136,"OP Ended","Non-Blocking OP|OP Ended","QHpowersupply","to be replaced at the next access","","Reviewed","Reviewed","Not R2E related","","",0
259582,"LHC","Power Converters","","14-07-2018 17:22:27","14-07-2018 17:25:01","02min 34s",154,"02min 34s",154,"OP Ended","Blocking OP|OP Ended","RTQX1.L5,RPMBC.USC55.RTQX1.L5","Tripped due to electrical pertubation","","Reviewed","Reviewed","Not R2E related",258346,"Electrical Network » Distribution",0
258346,"LHC","Electrical Network » Distribution","","14-07-2018 17:19:59","14-07-2018 17:22:27","02min 28s",148,"05min 02s",302,"OP Ended","Blocking OP|OP Ended","","Electrical Perturbation","","Reviewed","Requires review","Not R2E related","","",1
258265,"LHC","Power Converters","","14-07-2018 13:17:39","14-07-2018 13:17:46","07s",7,"07s",7,"OP Ended","Blocking OP|OP Ended","RPMBA.RR17.RQTL11.R1B1,RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2,RPMBB.UJ33.ROF.A23B2,RPMBB.UJ33.ROD.A23B2,RPMBB.UA27.RSD2.A23B2,RPMBB.UJ33.RSS.A23B2","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
257856,"LHC","Power Converters","","14-07-2018 07:51:02","14-07-2018 07:52:54","01min 52s",112,"01min 52s",112,"OP Ended","Blocking OP|OP Ended","RSD1.A34B1,RPMBB.UA43.RSD1.A34B1","Tripped at pre-injection","","Reviewed","Reviewed","Not R2E related","","",0
257794,"LHC","LBDS » MKBVG","","14-07-2018 03:00:23","14-07-2018 14:12:33","11h 12min 10s",40330,"11h 12min 10s",40330,"OP Ended","Blocking OP|OP Ended","MKBV.623323.B2","magnet sparking, power supply faulty","","Reviewed","Reviewed","Not R2E related","","",0
258226,"LHC","QPS » Controller","","13-07-2018 04:41:41","13-07-2018 04:42:11","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RSD2.A23B1/B2,RSF2/A23B1/B2,RYMCB.14UA27,RYMCB.12UA27","Tripped at flat bottom.  Problem with QPS communication: power cycling QPS crate. 
Fault to be reassigned to QPS","","Reviewed","Reviewed","Not R2E related","","",0
