"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
258219,"LHC","Power Converters","","13-07-2018 03:16:21","13-07-2018 03:21:33","05min 12s",312,"05min 12s",312,"OP Ended","Blocking OP|OP Ended","RSF2.A23B2,RSD1.A23B2,RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
257501,"LHC","Radio Frequency » Hardware","","13-07-2018 02:22:50","13-07-2018 05:05:54","02h 43min 04s",9784,"02h 43min 04s",9784,"OP Ended","Blocking OP|OP Ended","Line4B1","Tripped during ramp, beam dump","","Reviewed","Requires review","Not R2E related","","",0
257509,"LHC","Beam Instrumentation » Other","","13-07-2018 01:53:43","13-07-2018 05:31:02","03h 37min 19s",13039,"03h 37min 19s",13039,"OP Ended","Non-Blocking OP|OP Ended","wirescanner","B2 wirescan FEC not present in Daimon. Wirescan sequence fails.","","Reviewed","Requires review","Not R2E related","","",0
257493,"LHC","Radio Frequency » Hardware","","13-07-2018 00:24:44","13-07-2018 01:20:55","56min 11s",3371,"56min 11s",3371,"OP Ended","Blocking OP|OP Ended","4B1","Trip of 4B1 LL RF module.","","Reviewed","Requires review","Not R2E related","","",0
258211,"LHC","Beam Injection » Losses","","12-07-2018 23:15:37","12-07-2018 23:16:23","46s",46,"46s",46,"OP Ended","Blocking OP|OP Ended","LossesP7&P8","Fast losses at points 7 and 8 during injection","","Reviewed","Requires review","Not R2E related","","",0
258204,"LHC","Beam Injection » Losses","","12-07-2018 22:52:41","12-07-2018 22:55:38","02min 57s",177,"02min 57s",177,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Dumped when injecting 144b train","","Reviewed","Requires review","Not R2E related","","",0
258196,"LHC","Beam Injection » Losses","","12-07-2018 22:21:41","12-07-2018 22:21:58","17s",17,"17s",17,"OP Ended","Blocking OP|OP Ended","InjectionLosses","Losses injecting second 144b train B1, dumped during injection","","Reviewed","Requires review","Not R2E related","","",0
257486,"LHC","Injector Complex » Beam in Set-up » SPS","","12-07-2018 21:40:59","12-07-2018 22:06:45","25min 46s",1546,"25min 46s",1546,"OP Ended","Blocking OP|OP Ended","","beam setup for PHYSICS fill","","Reviewed","Requires review","Not R2E related","","",0
258189,"LHC","Power Converters","","12-07-2018 21:28:04","12-07-2018 21:36:05","08min 01s",481,"08min 01s",481,"OP Ended","Blocking OP|OP Ended","RSD1.A23B2,RSF2.A23B2,RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
258182,"LHC","Beam Instrumentation » Controls","","12-07-2018 19:19:05","12-07-2018 19:21:44","02min 39s",159,"02min 39s",159,"OP Ended","Non-Blocking OP|OP Ended","cfv-us45-bwsb1","Server down","","Reviewed","Requires review","Not R2E related","","",0
258175,"LHC","Beam Instrumentation » Controls","","12-07-2018 18:46:34","12-07-2018 19:04:39","18min 05s",1085,"18min 05s",1085,"OP Ended","Non-Blocking OP|OP Ended","cfv-us45-bwsb1","Server down","","Reviewed","Requires review","Not R2E related","","",0
258166,"LHC","Beam Instrumentation » Controls","","12-07-2018 18:16:51","12-07-2018 18:20:30","03min 39s",219,"03min 39s",219,"OP Ended","Non-Blocking OP|OP Ended","cfv-us45-bwsb1","FESA class down","","Reviewed","Requires review","Not R2E related","","",0
258156,"LHC","QPS","","12-07-2018 15:12:28","12-07-2018 15:18:15","05min 47s",347,"05min 47s",347,"OP Ended","Blocking OP|OP Ended","RQS.A56B2,RQS.R5B1,RSS.A56B1/B2,RYMCB.02RR57","Tripped during 600A QPS reset","","Reviewed","Reviewed","Not R2E related","","",0
258148,"LHC","Power Converters","","12-07-2018 14:37:27","12-07-2018 14:50:32","13min 05s",785,"13min 05s",785,"OP Ended","Blocking OP|OP Ended","RSF2.A23B2,RSD1.A23B2,RPMBB.UA27.RSF2.A23B2,RPMBB.UA27.RSD1.A23B2","Tripped at injection","","Reviewed","Reviewed","Not R2E related","","",0
258140,"LHC","Beam Instrumentation » BLM","","12-07-2018 13:52:00","12-07-2018 14:02:52","10min 52s",652,"10min 52s",652,"OP Ended","Blocking OP|OP Ended","CardReboot","Bad reading caused self reboot. Beams dumped","","Reviewed","Reviewed","Not R2E related","","",0
257400,"LHC","Accelerator Controls » WorldFIP","","12-07-2018 04:44:10","12-07-2018 06:59:28","02h 15min 18s",8118,"02h 15min 18s",8118,"OP Ended","Non-Blocking OP|OP Ended","CFC-SR7-DT7FA","CFC-SR7-DT7FA lost communication","","Reviewed","Reviewed","Not R2E related","","",0
260799,"LHC","Accelerator Controls » WorldFIP","","12-07-2018 04:44:10","12-07-2018 06:32:23","01h 48min 13s",6493,"01h 48min 13s",6493,"OP Ended","Non-Blocking OP|OP Ended","CFC-SR7-DT7FA","","","Reviewed","Reviewed","Not R2E related","","",0
257385,"LHC","Power Converters","","11-07-2018 21:34:05","11-07-2018 22:36:00","01h 01min 55s",3715,"01h 01min 55s",3715,"OP Ended","Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","Ucapa over ripple","","Reviewed","Reviewed","Not R2E related","","",0
258132,"LHC","QPS » Controller","","11-07-2018 07:50:48","11-07-2018 07:52:04","01min 16s",76,"01min 16s",76,"OP Ended","Non-Blocking OP|OP Ended","RQD/F.A78C28L8","Bad board B. Board A selected","","Reviewed","Reviewed","Not R2E related","","",0
257171,"LHC","Injector Complex » No Beam » PSB","","11-07-2018 05:42:40","11-07-2018 08:48:55","03h 06min 15s",11175,"03h 06min 15s",11175,"OP Ended","Blocking OP|OP Ended","PSB-RINGS","No beam","","Reviewed","Reviewed","Not R2E related","","",0
258125,"LHC","Power Converters","","11-07-2018 05:30:15","11-07-2018 05:37:51","07min 36s",456,"07min 36s",456,"OP Ended","Blocking OP|OP Ended","RSF2.A23B2,RPMBB.UA27.RSF2.A23B2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
258116,"LHC","QPS » Hardware","","11-07-2018 00:03:15","11-07-2018 06:59:27","06h 56min 12s",24972,"06h 56min 12s",24972,"OP Ended","Non-Blocking OP|OP Ended","QPSCardStuck","QPS card stuck.","","Reviewed","Reviewed","R2E candidate","","",0
258108,"LHC","Beam Instrumentation » BBQ","","10-07-2018 07:03:19","10-07-2018 11:06:56","04h 03min 37s",14617,"04h 03min 37s",14617,"OP Ended","Non-Blocking OP|OP Ended","FESAserver","FESA server down","","Reviewed","Requires review","Not R2E related","","",0
256500,"LHC","Beam Instrumentation » BLM","","09-07-2018 17:29:32","09-07-2018 19:39:51","02h 10min 19s",7819,"02h 10min 19s",7819,"OP Ended","Blocking OP|OP Ended","CFV-SR8-BLML","BLM point 8, bad card","","Reviewed","Reviewed","Not R2E related","","",0
256265,"LHC","Injector Complex » No Beam » PSB","","09-07-2018 15:38:11","09-07-2018 17:30:02","01h 51min 51s",6711,"01h 51min 51s",6711,"OP Ended","Blocking OP|OP Ended","PSB-RINGS","No beam, in access","","Reviewed","Reviewed","Not R2E related","","",0
256233,"LHC","IT Services » Network","","09-07-2018 14:38:57","09-07-2018 16:20:26","01h 41min 29s",6089,"01h 41min 29s",6089,"OP Ended","Blocking OP|OP Ended","ITNetwork","communication problem with PCs in S67/S78 and collimators of both beams around P7
TI services at P7 also affected","","Reviewed","Requires review","Not R2E related","","",0
256213,"LHC","Injector Complex » No Beam » SPS","","09-07-2018 12:14:22","09-07-2018 12:31:09","16min 47s",1007,"16min 47s",1007,"OP Ended","Blocking OP|OP Ended","MKP","vacuum spike","","Reviewed","Requires review","Not R2E related","","",0
260788,"LHC","Beam Injection » Losses","","09-07-2018 12:00:41","09-07-2018 12:02:50","02min 09s",129,"02min 09s",129,"OP Ended","Blocking OP|OP Ended","InjectionLosses","with modified settings of TCLIA.4R2","","Reviewed","Requires review","Not R2E related","","",0
256085,"LHC","Power Converters","","09-07-2018 07:37:24","09-07-2018 08:03:38","26min 14s",1574,"26min 14s",1574,"OP Ended","Blocking OP|OP Ended","RSF2.A23B2,RPMBB.UA27.RSF2.A23B2","","","Reviewed","Reviewed","Not R2E related","","",0
281331,"LHC","Power Converters","","09-07-2018 03:21:13","09-07-2018 07:19:06","03h 57min 53s",14273,"03h 57min 53s",14273,"OP Ended","Blocking OP|OP Ended","RQTL11.R5B2,RPMBA.RR57.RQTL11.R5B2","Tripped","","Reviewed","Reviewed","R2E candidate","","",0
256048,"LHC","Experiments » LHCb","","08-07-2018 19:02:07","08-07-2018 19:33:31","31min 24s",1884,"31min 24s",1884,"OP Ended","Blocking OP|OP Ended","VCO","Piquet investigating","","Reviewed","Requires review","Not R2E related","","",0
256041,"LHC","Injector Complex » No Beam » PS","","08-07-2018 15:00:58","08-07-2018 18:07:34","03h 06min 36s",11196,"03h 06min 36s",11196,"OP Ended","Non-Blocking OP|OP Ended","PS-RING","PS has problems, prevents injection","","Reviewed","Requires review","Not R2E related","","",0
258069,"LHC","Injector Complex » No Beam » PS","","08-07-2018 07:00:51","08-07-2018 15:00:58","08h 00min 07s",28807,"08h 00min 07s",28807,"OP Ended","Non-Blocking OP|OP Ended","NoBeam","No beam","","Reviewed","Requires review","Not R2E related","","",0
258052,"LHC","Beam Injection » Losses","","08-07-2018 01:59:24","08-07-2018 02:03:32","04min 08s",248,"04min 08s",248,"OP Ended","Blocking OP|OP Ended","TCTPV.4R2B2","Losses at injection","","Reviewed","Requires review","Not R2E related","","",0
258036,"LHC","Beam Injection » Losses","","08-07-2018 01:00:14","08-07-2018 01:00:38","24s",24,"24s",24,"OP Ended","Blocking OP|OP Ended","TCTPV.4R2B2","Losses on injection","","Reviewed","Requires review","Not R2E related","","",0
258044,"LHC","Beam Injection » Losses","","08-07-2018 00:15:52","08-07-2018 00:17:01","01min 09s",69,"01min 09s",69,"OP Ended","Blocking OP|OP Ended","Overinjection","Losses at injection","","Reviewed","Requires review","Not R2E related","","",0
256027,"LHC","Injector Complex » No Beam » PS","","07-07-2018 23:41:53","07-07-2018 23:52:32","10min 39s",639,"10min 39s",639,"OP Ended","Non-Blocking OP|OP Ended","PS-RING","Problems in PS, preventing injection","","Reviewed","Requires review","Not R2E related","","",0
255820,"LHC","Injector Complex » No Beam » SPS","","07-07-2018 23:00:13","07-07-2018 23:36:57","36min 44s",2204,"36min 44s",2204,"OP Ended","Blocking OP|OP Ended","SPSmains","Mains power problem","","Reviewed","Requires review","Not R2E related","","",0
255812,"LHC","Injector Complex » No Beam » SPS","","07-07-2018 22:23:46","07-07-2018 23:00:13","36min 27s",2187,"36min 27s",2187,"OP Ended","Blocking OP|OP Ended","SPSmains","Mains power problem","","Reviewed","Requires review","Not R2E related","","",0
260774,"LHC","Operation » Operational error","","07-07-2018 16:28:07","07-07-2018 16:34:57","06min 50s",410,"06min 50s",410,"OP Ended","Blocking OP|OP Ended","losses","high losses at injection due to orbit excursion with the ALICE compensator ON","","Reviewed","Requires review","Not R2E related","","",0
255791,"LHC","Experiments » ALICE","","07-07-2018 15:52:13","09-07-2018 14:56:30","1d 23h 04min 17s",169457,"1d 23h 04min 17s",169457,"OP Ended","Blocking OP|Non-Blocking OP|Blocking OP|OP Ended","Dipole","Dipole tripped","","Reviewed","Requires review","Not R2E related","","",0
258021,"LHC","Power Converters","","06-07-2018 23:50:19","07-07-2018 00:36:38","46min 19s",2779,"46min 19s",2779,"OP Ended","Blocking OP|OP Ended","RMSD.LR6B2,RPTM.SR6.RMSD.LR6B2","Tripped, dumping beams","","Reviewed","Reviewed","Not R2E related","","",0
255648,"LHC","Beam Instrumentation » Other","","06-07-2018 13:37:50","06-07-2018 14:04:08","26min 18s",1578,"26min 18s",1578,"OP Ended","Blocking OP|OP Ended","AbortGapCalibration","RBAC Access problems","","Reviewed","Requires review","Not R2E related","","",0
258013,"LHC","Radio Frequency » Controls","","05-07-2018 23:13:09","06-07-2018 07:00:19","07h 47min 10s",28030,"07h 47min 10s",28030,"OP Ended","Non-Blocking OP|OP Ended","CavityPhaseMonitoring","Loss of communication","","Reviewed","Requires review","Not R2E related","","",0
255209,"LHC","Injector Complex » No Beam » PS","","05-07-2018 07:56:57","05-07-2018 11:33:08","03h 36min 11s",12971,"03h 36min 11s",12971,"OP Ended","Blocking OP|OP Ended","PS-RING","Problems in the PS after electrical glitch","","Reviewed","Requires review","Not R2E related","","",0
255171,"LHC","Injection Systems » MKI » Electrical Distribution","","05-07-2018 07:01:49","05-07-2018 07:13:25","11min 36s",696,"11min 36s",696,"OP Ended","Blocking OP|OP Ended","MKITrip","MKIs tripped due to electrical glitch","","Reviewed","Reviewed","Not R2E related",255064,"Electrical Network » Distribution",0
255139,"LHC","Radio Frequency » Hardware","","05-07-2018 07:01:49","05-07-2018 07:08:52","07min 03s",423,"07min 03s",423,"OP Ended","Blocking OP|OP Ended","RFLinesTripped","RF issues due to electrical distrubance","","Reviewed","Requires review","Not R2E related","","",0
255194,"LHC","Radio Frequency » Controls","","05-07-2018 06:33:48","05-07-2018 06:34:56","01min 08s",68,"01min 08s",68,"OP Ended","Blocking OP|OP Ended","cfc-ccr-cgplrf","Lost communication with RF gateway. Restarted","","Reviewed","Requires review","Not R2E related","","",0
255163,"LHC","Injection Systems » MKI","","05-07-2018 06:32:22","05-07-2018 07:01:49","29min 27s",1767,"29min 27s",1767,"OP Ended","Blocking OP|OP Ended","MKITrip","MKI tripped due to elecrical disturbance","","Reviewed","Reviewed","Not R2E related",255064,"Electrical Network » Distribution",0
255201,"LHC","Power Converters","","05-07-2018 06:32:22","05-07-2018 06:33:48","01min 26s",86,"01min 26s",86,"OP Ended","Blocking OP|OP Ended","RQ5.LR7,RQ4.LR7,RPTF.SR7.RQ5.LR7,RPTF.SR7.RQ4.LR7","Tripped due to an electrical glitch","","Reviewed","Reviewed","Not R2E related",255064,"Electrical Network » Distribution",0
255186,"LHC","Radio Frequency » Hardware","","05-07-2018 06:32:22","05-07-2018 07:01:49","29min 27s",1767,"29min 27s",1767,"OP Ended","Blocking OP|OP Ended","ACSLines","ACS Lines tripped after electrical glitch","","Reviewed","Requires review","Not R2E related",255064,"Electrical Network » Distribution",0
255064,"LHC","Electrical Network » Distribution","","05-07-2018 06:31:14","05-07-2018 06:32:22","01min 08s",68,"02h 35min 04s",9304,"OP Ended","Blocking OP|OP Ended","BEH","Electrical glitch","","Reviewed","Requires review","Not R2E related","","",6
255178,"LHC","Power Converters","","05-07-2018 04:37:53","05-07-2018 05:30:13","52min 20s",3140,"52min 20s",3140,"OP Ended","Blocking OP|OP Ended","600A,RPMBA.RR17.RQTL11.R1B1,RPMBB.UA27.RSF2.A23B2","Many 600A circuits tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
255131,"LHC","Power Converters","","05-07-2018 01:09:39","05-07-2018 01:14:06","04min 27s",267,"04min 27s",267,"OP Ended","Blocking OP|OP Ended","PoweringFailure","Powering failure due to electrical glitch","","Reviewed","Reviewed","Not R2E related",255018,"Electrical Network » Distribution",0
255116,"LHC","Radio Frequency » Hardware","","05-07-2018 00:22:12","05-07-2018 04:14:10","03h 51min 58s",13918,"03h 51min 58s",13918,"OP Ended","Blocking OP|OP Ended","ACSLinesTripped","RF issues due to electrical distrubance","","Reviewed","Requires review","Not R2E related",255018,"Electrical Network » Distribution",0
255123,"LHC","Cryogenics » Users » Quench","","05-07-2018 00:21:07","05-07-2018 02:07:37","01h 46min 30s",6390,"01h 46min 30s",6390,"OP Ended","Blocking OP|OP Ended","","Loss of cryo conditions in Sector 12 due to a quench in cell 11L2.","","Reviewed","Reviewed","Not R2E related",255018,"Electrical Network » Distribution",0
255025,"LHC","QPS » Hardware","","05-07-2018 00:20:52","05-07-2018 04:57:34","04h 36min 42s",16602,"04h 36min 42s",16602,"OP Ended","Blocking OP|OP Ended","ROF.A81B1","Switch cannot be closed","","Reviewed","Reviewed","Not R2E related",255018,"Electrical Network » Distribution",0
255324,"LHC","Radio Frequency » Hardware","","05-07-2018 00:20:30","05-07-2018 00:47:33","27min 03s",1623,"27min 03s",1623,"OP Ended","Blocking OP|OP Ended","","Cavity tripped due to Power glitch","","Reviewed","Requires review","Not R2E related","","",0
255018,"LHC","Electrical Network » Distribution","","05-07-2018 00:20:22","05-07-2018 00:22:12","01min 50s",110,"04h 37min 12s",16632,"OP Ended","Blocking OP|OP Ended","BEH","Large electrical glitch","","Reviewed","Reviewed","Not R2E related","","",9
254876,"LHC","Injector Complex » Beam in Set-up » SPS","","04-07-2018 20:30:07","04-07-2018 20:42:56","12min 49s",769,"12min 49s",769,"OP Ended","Blocking OP|OP Ended","bunch-intensity","adjusting bunch intensity","","Reviewed","Requires review","Not R2E related","","",0
258003,"LHC","Power Converters","","04-07-2018 19:11:30","04-07-2018 19:16:45","05min 15s",315,"05min 15s",315,"OP Ended","Blocking OP|OP Ended","RPMBB.UJ33.RQTL9.L3B2,RPMBB.UA87.RSD1.A81B2,RPMC.UJ33.RQT5.L3","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
260764,"LHC","Access Management » Access Request","","04-07-2018 15:00:17","04-07-2018 18:05:43","03h 05min 26s",11126,"03h 05min 26s",11126,"OP Ended","Blocking OP|OP Ended","","planned acces","","Reviewed","Requires review","Not R2E related","","",0
371842,"LHC","Machine Interlock Systems » BIS » Hardware","","04-07-2018 12:00:00","04-07-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMA-CCR-CIBLHC out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
254537,"LHC","Injector Complex » Beam in Set-up » SPS","","03-07-2018 14:30:27","03-07-2018 15:23:50","53min 23s",3203,"53min 23s",3203,"OP Ended","Blocking OP|OP Ended","Scraper","Not working correctly","","Reviewed","Requires review","Not R2E related","","",0
254525,"LHC","Electrical Network » Distribution","","03-07-2018 13:28:50","03-07-2018 13:28:51","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","BEH","glitch on EDF network triggered FMCM on RD1.LR5","","Reviewed","Requires review","Not R2E related","","",1
257986,"LHC","Power Converters","","03-07-2018 13:28:50","03-07-2018 13:28:51","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RD1.LR5","FMCM triggered due to electrical glitch","","Reviewed","Reviewed","Not R2E related",254525,"Electrical Network » Distribution",0
257978,"LHC","Power Converters","","03-07-2018 09:31:48","03-07-2018 10:11:11","39min 23s",2363,"39min 23s",2363,"OP Ended","Non-Blocking OP|OP Ended","RCD.A79B2,RPMBB.UA83.RCD.A78B2","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
260756,"LHC","QPS » Controller","","03-07-2018 05:11:29","03-07-2018 05:25:33","14min 04s",844,"14min 04s",844,"OP Ended","Blocking OP|OP Ended","RQ4.R1,RQ9.R5,RQ9.L1","reset needed","","Reviewed","Reviewed","Not R2E related","","",0
260742,"LHC","Power Converters","","03-07-2018 04:00:41","03-07-2018 04:10:28","09min 47s",587,"09min 47s",587,"OP Ended","Blocking OP|OP Ended","RD1.LR5","tripped due to electrical glitch","","Reviewed","Reviewed","Not R2E related",260734,"Electrical Network » Distribution",0
260749,"LHC","Radio Frequency » Other","","03-07-2018 03:59:44","03-07-2018 04:05:58","06min 14s",374,"06min 14s",374,"OP Ended","Blocking OP|OP Ended","ACSLines.B2","tripped due to electrical glitch","","Reviewed","Requires review","Not R2E related",260734,"Electrical Network » Distribution",0
260734,"LHC","Electrical Network » Distribution","","03-07-2018 03:59:38","03-07-2018 03:59:44","06s",6,"09min 53s",593,"OP Ended","Blocking OP|OP Ended","glitch","","","Reviewed","Requires review","Not R2E related","","",2
257971,"LHC","Power Converters","","03-07-2018 02:41:42","03-07-2018 02:59:23","17min 41s",1061,"17min 41s",1061,"OP Ended","Blocking OP|OP Ended","RD1.LR5,RPTG.SR5.RD1.LR5","Tripped due to electrical glitch","","Reviewed","Reviewed","Not R2E related",257933,"Electrical Network » Distribution",0
257959,"LHC","Power Converters","","03-07-2018 02:41:42","03-07-2018 02:59:23","17min 41s",1061,"17min 41s",1061,"OP Ended","Blocking OP|OP Ended","RPTE.UA23.RB.A12,RPTE.UA87.RB.A81,RPTE.UA43.RB.A34,RPTE.UA47.RB.A45,RPTE.UA83.RB.A78,RPTE.UA67.RB.A67,RPTE.UA27.RB.A23,RPTE.UA63.RB.A56","Tripped due to electrical glitch","","Reviewed","Reviewed","Not R2E related",257933,"Electrical Network » Distribution",0
257948,"LHC","Radio Frequency » Hardware","","03-07-2018 02:40:18","03-07-2018 02:59:23","19min 05s",1145,"19min 05s",1145,"OP Ended","Blocking OP|OP Ended","B2,ACSL8B2,L7B2,L6B2,L5","Tripped due to electrical glitch","","Reviewed","Requires review","Not R2E related",257933,"Electrical Network » Distribution",0
257941,"LHC","Power Converters","","03-07-2018 02:40:14","03-07-2018 02:40:18","04s",4,"04s",4,"OP Ended","Blocking OP|OP Ended","FMCM,RPTG.SR5.RD1.LR5","Tripped due to electrical glitch","","Reviewed","Reviewed","Not R2E related",257933,"Electrical Network » Distribution",0
257933,"LHC","Electrical Network » Distribution","","03-07-2018 02:40:13","03-07-2018 02:46:31","06min 18s",378,"19min 10s",1150,"OP Ended","Blocking OP|OP Ended","ElectricalGlitch","Electrical glitch triggered FMCM causing dump","","Reviewed","Requires review","Not R2E related","","",4
257926,"LHC","Power Converters","","02-07-2018 23:52:57","03-07-2018 00:08:54","15min 57s",957,"15min 57s",957,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.RSS.A56B1,RSS.A56B1","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
254066,"LHC","Power Converters","","02-07-2018 20:03:36","02-07-2018 23:00:51","02h 57min 15s",10635,"02h 57min 15s",10635,"OP Ended","Blocking OP|OP Ended","RD1.LR5,RPADO.SR5.RD1.LR5,RPTG.SR5.RD1.LR5","RD1.LR5 earth fault was found in the circuit and not on the converter : screw related to t he bakeout support touching the earth.","","Reviewed","Reviewed","Not R2E related","","",0
257919,"LHC","Power Converters","","02-07-2018 19:07:26","02-07-2018 19:21:56","14min 30s",870,"14min 30s",870,"OP Ended","Non-Blocking OP|OP Ended","RCD.A78B1/B2,RPMBB.UA83.RCD.A78B2,RPMBB.UA83.RCD.A78B1","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
257912,"LHC","Beam Injection » Losses","","02-07-2018 14:52:18","02-07-2018 14:54:05","01min 47s",107,"01min 47s",107,"OP Ended","Blocking OP|OP Ended","OverinjectionLosses","Losses on injection","","Reviewed","Requires review","Not R2E related","","",0
257904,"LHC","Beam Injection » Losses","","02-07-2018 14:40:45","02-07-2018 14:46:56","06min 11s",371,"06min 11s",371,"OP Ended","Blocking OP|OP Ended","OverinjectionLosses","Beam losses at injection","","Reviewed","Requires review","Not R2E related","","",0
257897,"LHC","Beam Injection » Losses","","02-07-2018 14:27:49","02-07-2018 14:28:48","59s",59,"59s",59,"OP Ended","Blocking OP|OP Ended","Losses","Beam losses at injection causing dump","","Reviewed","Requires review","Not R2E related","","",0
257889,"LHC","Power Converters","","02-07-2018 12:39:17","02-07-2018 12:43:51","04min 34s",274,"04min 34s",274,"OP Ended","Blocking OP|OP Ended","RCD.A87B1/B2,RPMBB.UA83.RCD.A78B2,RPMBB.UA83.RCD.A78B1","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
257881,"LHC","Collimation » Interlocks triggered","","02-07-2018 07:33:04","02-07-2018 07:33:35","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","ParkingLimits","Wrong parking limits for injection energy","","Reviewed","Reviewed","Not R2E related","","",0
253667,"LHC","Radio Frequency » Longditudinal Instabilities","","02-07-2018 04:56:50","02-07-2018 05:27:06","30min 16s",1816,"30min 16s",1816,"OP Ended","Blocking OP|OP Ended","Beam1","Bunch length oscillations","","Reviewed","Requires review","Not R2E related","","",0
253500,"LHC","Injector Complex » No Beam » PS","","02-07-2018 02:37:23","02-07-2018 04:12:05","01h 34min 42s",5682,"01h 34min 42s",5682,"OP Ended","Blocking OP|OP Ended","Kicker","Kicker problem","","Reviewed","Requires review","Not R2E related","","",0
253480,"LHC","Power Converters","","02-07-2018 01:43:40","02-07-2018 01:54:46","11min 06s",666,"11min 06s",666,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1,RPMBB.RR77.RQTL9.R7B1","Tripped during stable beams, caused dump","","Reviewed","Reviewed","Not R2E related","","",0
253537,"LHC","Beam Injection » Losses","","01-07-2018 23:08:07","01-07-2018 23:10:26","02min 19s",139,"02min 19s",139,"OP Ended","Blocking OP|OP Ended","Beam1","Injection losses when injecting first 144b train","","Reviewed","Requires review","Not R2E related","","",0
253529,"LHC","Beam Injection » Losses","","01-07-2018 22:16:01","01-07-2018 22:20:25","04min 24s",264,"04min 24s",264,"OP Ended","Blocking OP|OP Ended","Beam1","Injection losses when injecting first 144b train","","Reviewed","Requires review","Not R2E related","","",0
253438,"LHC","Injector Complex » No Beam » PS","","01-07-2018 19:05:22","01-07-2018 19:22:53","17min 31s",1051,"17min 31s",1051,"OP Ended","Blocking OP|OP Ended","","Power converter problem in PS","","Reviewed","Requires review","Not R2E related","","",0
257841,"LHC","Access Management » Access Request","","01-07-2018 17:34:44","01-07-2018 18:52:08","01h 17min 24s",4644,"01h 17min 24s",4644,"OP Ended","Blocking OP|OP Ended","CMS","Planned access","","Reviewed","Requires review","Not R2E related","","",0
260723,"LHC","Experiments » LHCb","","01-07-2018 16:50:24","01-07-2018 17:33:01","42min 37s",2557,"42min 37s",2557,"OP Ended","Blocking OP|OP Ended","vacuumvalves","","","Reviewed","Requires review","Not R2E related","","",0
253379,"LHC","Experiments » LHCb","","01-07-2018 16:30:48","01-07-2018 17:33:01","01h 02min 13s",3733,"01h 02min 13s",3733,"OP Ended","Blocking OP|OP Ended","VVGST.198.1R8.X,VVGSF.33.1L8.X","Vaccum valves around IP8 appear to be closed and cannot reopend from CCC","","Reviewed","Requires review","Not R2E related","","",0
253681,"LHC","Experiments » CMS","","01-07-2018 15:00:23","01-07-2018 15:30:07","29min 44s",1784,"29min 44s",1784,"OP Ended","Blocking OP|OP Ended","Access","Access planned","","Reviewed","Requires review","Not R2E related","","",0
253674,"LHC","Access Management » Access Request","","01-07-2018 12:25:25","01-07-2018 15:00:23","02h 34min 58s",9298,"02h 34min 58s",9298,"OP Ended","Blocking OP|OP Ended","Access","Planned access","","Reviewed","Requires review","Not R2E related","","",0
253651,"LHC","Power Converters","","01-07-2018 10:35:31","01-07-2018 10:43:22","07min 51s",471,"07min 51s",471,"OP Ended","Blocking OP|OP Ended","RSF2.A56B1,RSF1.A56B1,RSD1.A56B1,RPMBB.UA63.RSF1.A56B1,RPMBB.UA63.RSD1.A56B1,RPMBB.UA63.RSF2.A56B1","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
253696,"LHC","Experiments » CMS","","30-06-2018 23:00:17","01-07-2018 00:13:05","01h 12min 48s",4368,"01h 12min 48s",4368,"OP Ended","Non-Blocking OP|OP Ended","Alarm","Alarm in CMS, causing delay in scanning","","Reviewed","Requires review","Not R2E related","","",0
253688,"LHC","Experiments » CMS","","30-06-2018 17:40:39","30-06-2018 23:00:17","05h 19min 38s",19178,"05h 19min 38s",19178,"OP Ended","Non-Blocking OP|OP Ended","CMSAlarm","Alarm tripped CMS, stopping scan","","Reviewed","Requires review","Not R2E related","","",0
253705,"LHC","Power Converters","","30-06-2018 15:03:24","30-06-2018 23:00:17","07h 56min 53s",28613,"07h 56min 53s",28613,"OP Ended","Non-Blocking OP|OP Ended","RCD.A78B1/B2,RPMBB.UA83.RCD.A78B2,RPMBB.UA83.RCD.A78B1","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
253521,"LHC","Beam Injection » Other","","30-06-2018 10:01:23","30-06-2018 10:04:19","02min 56s",176,"02min 56s",176,"OP Ended","Blocking OP|OP Ended","WrongADTBeamProcess","Wrong beam process for ADT","","Reviewed","Requires review","Not R2E related","","",0
253620,"LHC","Power Converters","","30-06-2018 08:41:05","30-06-2018 08:44:07","03min 02s",182,"03min 02s",182,"OP Ended","Blocking OP|OP Ended","RSF2.A56B1,RSF1.A56B1,RSD1.A56B1,RSD2.A56B1","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
253513,"LHC","Operation » Settings Issue","","29-06-2018 14:38:30","29-06-2018 14:40:38","02min 08s",128,"02min 08s",128,"OP Ended","Blocking OP|OP Ended","WrongBumpSettings","Wrong bump settings for asynch dump test","","Reviewed","Requires review","Not R2E related","","",0
253612,"LHC","Power Converters","","29-06-2018 12:08:06","29-06-2018 12:11:54","03min 48s",228,"03min 48s",228,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.RSS.A56B1,RSS.A56B1","Tripped at flat top","","Reviewed","Reviewed","Not R2E related","","",0
253605,"LHC","Beam Injection » Losses","","29-06-2018 11:03:24","29-06-2018 11:27:32","24min 08s",1448,"24min 08s",1448,"OP Ended","Blocking OP|OP Ended","Beam1","Horizontal blowup at injection","","Reviewed","Requires review","Not R2E related","","",0
253598,"LHC","Magnet circuits » Zero Volt Crossing","","29-06-2018 09:40:28","29-06-2018 09:40:44","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","RQTD.A34B2,RQTD.A23B2","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
253590,"LHC","Beam Losses » Other","","29-06-2018 09:20:11","29-06-2018 09:21:43","01min 32s",92,"01min 32s",92,"OP Ended","Blocking OP|OP Ended","MQY5L6","Losses while setting TCDQ bump","","Reviewed","Requires review","Not R2E related","","",0
253582,"LHC","Power Converters","","29-06-2018 07:13:28","29-06-2018 07:30:28","17min 00s",1020,"17min 00s",1020,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.RSS.A56B1,ROD/RSS/RSD1/RSF1/RSF2.A56B1,RPMBB.UA63.RSF1.A56B1,RPMBB.RR57.ROD.A56B1,RPMBB.UA63.RSD1.A56B1,RPMBB.UA63.RSF2.A56B1","Tripped","","Reviewed","Reviewed","Not R2E related","","",0
251594,"LHC","Radio Frequency » Hardware","","29-06-2018 05:32:15","29-06-2018 06:26:59","54min 44s",3284,"54min 44s",3284,"OP Ended","Blocking OP|OP Ended","ACSLine7B2","","","Reviewed","Requires review","Not R2E related","","",0
253575,"LHC","Power Converters","","29-06-2018 04:32:16","29-06-2018 04:41:49","09min 33s",573,"09min 33s",573,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.RSS.A56B1","","","Reviewed","Reviewed","Not R2E related","","",0
251578,"LHC","Power Converters","","29-06-2018 03:42:59","29-06-2018 03:50:25","07min 26s",446,"07min 26s",446,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.RSS.A56B1","","","Reviewed","Reviewed","Not R2E related","","",0
251553,"LHC","Injector Complex » Beam in Set-up » PS","","28-06-2018 16:05:38","28-06-2018 16:22:06","16min 28s",988,"16min 28s",988,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
251541,"LHC","Experiments » ALICE","","28-06-2018 15:34:13","28-06-2018 16:00:52","26min 39s",1599,"26min 39s",1599,"OP Ended","Blocking OP|OP Ended","HANDSHAKE","","","Reviewed","Requires review","Not R2E related","","",0
253568,"LHC","Beam Injection » Losses","","28-06-2018 14:00:16","28-06-2018 14:01:19","01min 03s",63,"01min 03s",63,"OP Ended","Blocking OP|OP Ended","Beam1","Losses at point 2, 1500b","","Reviewed","Requires review","Not R2E related","","",0
253558,"LHC","Radio Frequency » Hardware","","28-06-2018 08:57:54","28-06-2018 12:18:08","03h 20min 14s",12014,"03h 20min 14s",12014,"OP Ended","Blocking OP|OP Ended","ACSLine8B2","Line 8B2 tripped","","Reviewed","Requires review","Not R2E related","","",0
251420,"LHC","Operation » Settings Issue","","28-06-2018 05:21:40","28-06-2018 05:58:29","36min 49s",2209,"36min 49s",2209,"OP Ended","Blocking OP|OP Ended","FBCT","FBCT B1 gets only zeros
Filling scheme 25ns_1227b_1214_1054_1102_144bpi_14inj contains injections in bucket N*10+3 instead of N*10+1","","Reviewed","Requires review","Not R2E related","","",0
253551,"LHC","Beam Injection » Losses","","28-06-2018 03:41:49","28-06-2018 03:43:28","01min 39s",99,"01min 39s",99,"OP Ended","Blocking OP|OP Ended","Beam1","Losses when injecting 144b train","","Reviewed","Requires review","Not R2E related","","",0
251412,"LHC","Injector Complex » Beam in Set-up » SPS","","28-06-2018 03:16:14","28-06-2018 03:22:22","06min 08s",368,"06min 08s",368,"OP Ended","Blocking OP|OP Ended","sps-beam-setup","","","Reviewed","Requires review","Not R2E related","","",0
251404,"LHC","Cooling and Ventilation » Cooling","","28-06-2018 02:53:13","28-06-2018 03:08:48","15min 35s",935,"15min 35s",935,"OP Ended","Blocking OP|OP Ended","RQ4.R1B2","Trip related to the cooling of the DC water-cooled cable.","","Reviewed","Reviewed","Not R2E related","","",0
251397,"LHC","Power Converters","","28-06-2018 02:14:37","28-06-2018 02:53:13","38min 36s",2316,"38min 36s",2316,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1,RPMBB.RR77.RQTL9.R7B1","","","Reviewed","Reviewed","Not R2E related","","",0
251362,"LHC","Experiments » ALFA","","27-06-2018 18:46:37","27-06-2018 19:53:34","01h 06min 57s",4017,"01h 06min 57s",4017,"OP Ended","Blocking OP|OP Ended","LVDT","GLITCH ON LVDT OF 2 POTS DURING 90M SETUP FILL","","Reviewed","Requires review","Not R2E related","","",0
251296,"LHC","Experiments » ALICE","","27-06-2018 05:35:41","27-06-2018 14:57:30","09h 21min 49s",33709,"09h 21min 49s",33709,"OP Ended","Blocking OP|OP Ended","cooling","Cooling compressor of the ALICE detector","","Reviewed","Requires review","Not R2E related","","",0
251290,"LHC","Experiments » ATLAS","","27-06-2018 03:33:44","27-06-2018 14:57:30","11h 23min 46s",41026,"11h 23min 46s",41026,"OP Ended","Blocking OP|OP Ended","cooling","Inner detector cooling problem.","","Reviewed","Requires review","Not R2E related","","",0
251275,"LHC","Radio Frequency » Hardware","","26-06-2018 18:18:35","26-06-2018 19:17:20","58min 45s",3525,"58min 45s",3525,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
251140,"LHC","Injector Complex » Beam in Set-up » SPS","","26-06-2018 06:41:40","26-06-2018 07:35:04","53min 24s",3204,"53min 24s",3204,"OP Ended","Blocking OP|OP Ended","BPM.LSS6","","","Reviewed","Requires review","Not R2E related","","",0
260712,"LHC","Injector Complex » No Beam » SPS","","26-06-2018 06:26:00","26-06-2018 06:30:06","04min 06s",246,"04min 06s",246,"OP Ended","Blocking OP|OP Ended","MKE-B2","","","Reviewed","Requires review","Not R2E related","","",0
251184,"LHC","Cryogenics » Equipment » Production-4.5K","","25-06-2018 15:49:21","25-06-2018 17:29:07","01h 39min 46s",5986,"01h 39min 46s",5986,"OP Ended","Non-Blocking OP|OP Ended","","Coupling of both cryo compressor stations (LHCA and LHCB) at point 6.","","Reviewed","Reviewed","Not R2E related","","",0
251094,"LHC","Experiments » TOTEM","","25-06-2018 15:49:21","25-06-2018 17:29:10","01h 39min 49s",5989,"01h 39min 49s",5989,"OP Ended","Blocking OP|OP Ended","Oscilloscope","Retrieval of oscilloscope used for TOTEM XRP setup","","Reviewed","Requires review","Not R2E related","","",0
251087,"LHC","Operation » Operational error","","25-06-2018 14:30:17","25-06-2018 14:59:30","29min 13s",1753,"29min 13s",1753,"OP Ended","Blocking OP|OP Ended","Settings","Vertical Orbit Correctors (FGC Class_51) settings not manually driven following PC trips due to noisy BPM ","","Reviewed","Requires review","Not R2E related","","",0
251080,"LHC","Beam Instrumentation » BPM","","25-06-2018 13:57:29","25-06-2018 14:59:30","01h 02min 01s",3721,"01h 02min 01s",3721,"OP Ended","Blocking OP|OP Ended","BPM","Noisy BPM caused OFB to trip 3 COD power converters","","Reviewed","Requires review","Not R2E related","","",0
251073,"LHC","Radio Frequency » Controls","","25-06-2018 12:18:30","25-06-2018 13:15:22","56min 52s",3412,"56min 52s",3412,"OP Ended","Blocking OP|OP Ended","Blow-up","Longitudinal blowup investigations","","Reviewed","Requires review","Not R2E related","","",0
251058,"LHC","Radio Frequency » Controls","","25-06-2018 08:59:53","25-06-2018 09:13:34","13min 41s",821,"13min 41s",821,"OP Ended","Blocking OP|OP Ended","Blow-up","","","Reviewed","Requires review","Not R2E related","","",0
250728,"LHC","Cryogenics » Users » Quench","","24-06-2018 14:33:46","24-06-2018 20:57:12","06h 23min 26s",23006,"06h 23min 26s",23006,"OP Ended","Blocking OP|OP Ended","IT_L8andR2","partially switching IT converters to STBY tripped them and quenched an IT in L8 and R2","","Reviewed","Reviewed","Not R2E related",260698,"Operation » Operational error",0
260698,"LHC","Operation » Operational error","","24-06-2018 14:26:31","24-06-2018 14:33:46","07min 15s",435,"06h 30min 41s",23441,"OP Ended","Blocking OP|OP Ended","","partially switching IT converters to STBY tripped them and quenched an IT in L8 and R2","","Reviewed","Requires review","Not R2E related","","",1
260690,"LHC","Operation » Operational error","","24-06-2018 12:42:08","24-06-2018 12:49:26","07min 18s",438,"07min 18s",438,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
260682,"LHC","Electrical Network » Distribution » 400 V","","24-06-2018 00:17:21","24-06-2018 00:49:54","32min 33s",1953,"32min 33s",1953,"OP Ended","Blocking OP|OP Ended","circuit_breaker","heaters discharged","","Reviewed","Reviewed","Not R2E related","","",0
260673,"LHC","Operation » Operational error","","23-06-2018 08:50:57","23-06-2018 09:01:03","10min 06s",606,"10min 06s",606,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
250504,"LHC","Radio Frequency » Hardware","","23-06-2018 01:13:45","23-06-2018 05:36:07","04h 22min 22s",15742,"04h 22min 22s",15742,"OP Ended","Blocking OP|OP Ended","RF","RF is giving and BIC interlock and cannot be reset.","","Reviewed","Requires review","Not R2E related","","",0
250373,"LHC","Injector Complex » No Beam » PS","","22-06-2018 16:09:00","22-06-2018 16:20:56","11min 56s",716,"11min 56s",716,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
260666,"LHC","Operation » Operational error","","22-06-2018 15:16:12","22-06-2018 15:22:28","06min 16s",376,"06min 16s",376,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
250279,"LHC","Radio Frequency » Hardware","","22-06-2018 11:10:38","22-06-2018 15:16:12","04h 05min 34s",14734,"04h 05min 34s",14734,"OP Ended","Blocking OP|OP Ended","","RF BIC interlock ","","Reviewed","Requires review","Not R2E related","","",0
250253,"LHC","Radio Frequency » Hardware","","22-06-2018 06:46:37","22-06-2018 10:45:12","03h 58min 35s",14315,"03h 58min 35s",14315,"OP Ended","Blocking OP|OP Ended","ACSModuleM2B2","Module M2B2 tripped (water flowmeter fault)","","Reviewed","Requires review","Not R2E related","","",0
250154,"LHC","Radio Frequency » Hardware","","22-06-2018 04:46:34","22-06-2018 05:15:52","29min 18s",1758,"29min 18s",1758,"OP Ended","Blocking OP|OP Ended","M2B2","Module M2B2 tripped","","Reviewed","Requires review","Not R2E related","","",0
250134,"LHC","Injection Systems » MKI","","22-06-2018 03:15:08","22-06-2018 04:14:52","59min 44s",3584,"59min 44s",3584,"OP Ended","Blocking OP|OP Ended","MKI.B2","MKI-B2 faulty","","Reviewed","Reviewed","Not R2E related",260657,"Vacuum » Spurious interlock",0
260657,"LHC","Vacuum » Spurious interlock","","22-06-2018 03:14:41","22-06-2018 03:15:08","27s",27,"01h 00min 11s",3611,"OP Ended","Blocking OP|OP Ended","VGPB.158.5R8.C","","","Reviewed","Requires review","Not R2E related","","",1
250106,"LHC","Accelerator Controls » DIP Gateway","","22-06-2018 01:27:47","22-06-2018 07:23:11","05h 55min 24s",21324,"05h 55min 24s",21324,"OP Ended","Blocking OP|OP Ended","Handshake","Handshake + page1 communication issue","","Reviewed","Reviewed","Not R2E related","","",0
250087,"LHC","Experiments » ALICE","","22-06-2018 00:15:00","22-06-2018 05:57:22","05h 42min 22s",20542,"05h 42min 22s",20542,"OP Ended","Blocking OP|OP Ended","ALICE","ALICE detector has a leak","","Reviewed","Requires review","Not R2E related","","",0
250094,"LHC","QPS » Controller","","21-06-2018 23:56:42","22-06-2018 04:59:56","05h 03min 14s",18194,"05h 03min 14s",18194,"OP Ended","Blocking OP|OP Ended","RB.A45","Trip of RB.A45","","Reviewed","Reviewed","Not R2E related","","",0
250059,"LHC","Accelerator Controls » Post Mortem","","21-06-2018 23:56:42","22-06-2018 00:30:58","34min 16s",2056,"34min 16s",2056,"OP Ended","Blocking OP|OP Ended","XPOC","XPOC data did not arrive during dry dump","","Reviewed","Reviewed","Not R2E related","","",0
249042,"LHC","Power Converters","","18-06-2018 05:05:15","18-06-2018 05:36:54","31min 39s",1899,"31min 39s",1899,"OP Ended","Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","Tripped with VS_FAULT & IDC OVER CURRENT","","Reviewed","Reviewed","Not R2E related","","",0
258243,"LHC","Orbit » Beam Position Monitor","","18-06-2018 03:01:18","18-06-2018 03:04:50","03min 32s",212,"03min 32s",212,"OP Ended","Blocking OP|OP Ended","Intensity","Low intensity","","Reviewed","Requires review","Not R2E related","","",0
258235,"LHC","Orbit » Beam Position Monitor","","17-06-2018 23:51:06","17-06-2018 23:51:37","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","B1Intensity","Low intensity Beam 1","","Reviewed","Requires review","Not R2E related","","",0
249365,"LHC","Other","","17-06-2018 00:41:26","17-06-2018 00:41:42","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","RQTD.A34B2,RQTD.A23B2,RQTD.A67B1,RQTD.A78B1,RQTD.A78B2,R1B2","tripped during ramp-down","","Reviewed","Reviewed","Not R2E related","","",0
248944,"LHC","Power Converters","","16-06-2018 18:49:03","16-06-2018 22:44:44","03h 55min 41s",14141,"03h 55min 41s",14141,"OP Ended","Non-Blocking OP|OP Ended","RCBV27_R1B2,RPLA.28R1.RCBV27.R1B2","tripped at high energy","","Reviewed","Reviewed","Not R2E related","","",0
248848,"LHC","Collimation » Setting-up","","16-06-2018 11:31:07","16-06-2018 12:57:06","01h 25min 59s",5159,"01h 25min 59s",5159,"OP Ended","Blocking OP|OP Ended","Collimators","Steps losts in several collimators during alignment.","","Reviewed","Reviewed","Not R2E related","","",0
249358,"LHC","Power Converters","","16-06-2018 07:33:24","16-06-2018 07:34:28","01min 04s",64,"01min 04s",64,"OP Ended","Blocking OP|OP Ended","RQTL8.R3B2,RPMBA.UJ33.RQTL8.R3B2","tripped during ramp-down","","Reviewed","Reviewed","Not R2E related","","",0
193161,"LHC","Beam Losses » Other","","15-06-2018 03:29:37","15-06-2018 03:59:54","30min 17s",1817,"30min 17s",1817,"OP Ended","Blocking OP|OP Ended","LowBeamIntensity","Losses during MD - false reading due to low intensity","","Reviewed","Requires review","Not R2E related","","",0
193136,"LHC","Collimation » Setting-up","","15-06-2018 01:09:40","15-06-2018 01:10:04","24s",24,"24s",24,"OP Ended","Blocking OP|OP Ended","Alignment","Dumped due to losses in IP1 resulting from collimator alignment","","Reviewed","Reviewed","Not R2E related","","",0
193120,"LHC","Beam Losses » Other","","15-06-2018 00:45:14","15-06-2018 00:46:15","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","LowBeamIntensity","Losses during MD - false reading due to low intenisty","","Reviewed","Requires review","Not R2E related","","",0
193116,"LHC","Operation » Operational error","","14-06-2018 22:10:08","14-06-2018 22:10:09","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","SBF","Pilot injection when SBF forced","","Reviewed","Requires review","Not R2E related","","",0
249341,"LHC","Power Converters","","14-06-2018 21:42:19","14-06-2018 21:42:36","17s",17,"17s",17,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1,RQTL8.R3B1,RQTL9.R7B2,RQTL10.R7B1,rqtl10.r7b2","tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
193102,"LHC","Cryogenics » Equipment » OP-PNO-REF","","14-06-2018 19:57:34","14-06-2018 20:50:47","53min 13s",3193,"53min 13s",3193,"OP Ended","Blocking OP|OP Ended","","Loss of cryo conditions on low level in DFBMM4 S56 & S67.","","Reviewed","Reviewed","Not R2E related","","",0
193097,"LHC","Operation » Operational error","","14-06-2018 11:22:22","14-06-2018 11:22:33","11s",11,"11s",11,"OP Ended","Blocking OP|OP Ended","SISOrbitInterlock","Interlock during Q' measurement at FT, orbit reading on B2H","","Reviewed","Requires review","Not R2E related","","",0
192819,"LHC","Beam Instrumentation » BPM","","14-06-2018 08:38:38","14-06-2018 08:49:36","10min 58s",658,"10min 58s",658,"OP Ended","Blocking OP|OP Ended","cfv-sx4-bpmb1ra","communication problem with crate during BPM calibration","","Reviewed","Requires review","Not R2E related","","",0
192815,"LHC","Power Converters","","14-06-2018 03:19:41","14-06-2018 03:21:50","02min 09s",129,"02min 09s",129,"OP Ended","Blocking OP|OP Ended","RQTL8.R3B2,RPMBA.UJ33.RQTL8.R3B2","Tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
249333,"LHC","Power Converters","","13-06-2018 21:36:48","14-06-2018 13:15:57","15h 39min 09s",56349,"15h 39min 09s",56349,"OP Ended","Non-Blocking OP|OP Ended","RQ4.LR3,RPTF.SR3.RQ4.LR3","earth fault, it was noticed on 13-6, but occurred some time before","","Reviewed","Reviewed","Not R2E related","","",0
192788,"LHC","Beam Instrumentation » BPM","","13-06-2018 21:18:58","13-06-2018 21:31:48","12min 50s",770,"12min 50s",770,"OP Ended","Non-Blocking OP|OP Ended","CFV-SX4-BPM1RA","","","Reviewed","Requires review","Not R2E related","","",0
192810,"LHC","Beam Injection » Other","","13-06-2018 18:42:14","13-06-2018 19:06:04","23min 50s",1430,"23min 50s",1430,"OP Ended","Blocking OP|OP Ended","CouplingTrim","Coupling trim on B2 too large","","Reviewed","Requires review","Not R2E related","","",0
192769,"LHC","Injector Complex » No Beam » PS","","13-06-2018 17:00:28","13-06-2018 18:01:18","01h 00min 50s",3650,"01h 00min 50s",3650,"OP Ended","Blocking OP|OP Ended","","No beam form the PS","","Reviewed","Requires review","Not R2E related","","",0
192667,"LHC","Injector Complex » Beam in Set-up » SPS","","13-06-2018 13:13:36","13-06-2018 13:38:31","24min 55s",1495,"24min 55s",1495,"OP Ended","Blocking OP|OP Ended","?","probe bunch quality not ok","","Reviewed","Requires review","Not R2E related","","",0
192660,"LHC","Injector Complex » No Beam » SPS","","13-06-2018 12:26:12","13-06-2018 12:48:21","22min 09s",1329,"22min 09s",1329,"OP Ended","Blocking OP|OP Ended","MKD","BETS error","","Reviewed","Requires review","Not R2E related","","",0
249317,"LHC","Experiments » ATLAS","","13-06-2018 11:18:43","13-06-2018 11:59:24","40min 41s",2441,"40min 41s",2441,"OP Ended","Blocking OP|OP Ended","cryogenics","ATLAS needed access","","Reviewed","Requires review","Not R2E related","","",0
192801,"LHC","Beam Instrumentation » Interlocked BPM","","13-06-2018 06:08:36","13-06-2018 06:08:37","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","BPMIR6","BPM in IR6 dumped the beams, configuration issue","","Reviewed","Requires review","Not R2E related","","",0
192806,"LHC","Operation » Operational error","","13-06-2018 05:50:16","13-06-2018 05:50:17","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","BPM","BPM in IR6 dumped the beams","","Reviewed","Requires review","Not R2E related","","",0
192434,"LHC","Injector Complex » No Beam » PSB","","12-06-2018 19:42:14","13-06-2018 00:20:21","04h 38min 07s",16687,"04h 38min 07s",16687,"OP Ended","Blocking OP|OP Ended","PSB/CPS","Synchronisation issue betw. PSB and PS after activation of AUG button in PSB.","","Reviewed","Reviewed","Not R2E related","","",0
192430,"LHC","Beam Instrumentation » BPM","","12-06-2018 18:38:57","12-06-2018 19:06:28","27min 31s",1651,"27min 31s",1651,"OP Ended","Non-Blocking OP|OP Ended","cfv-sx4-bpmb1ra","Lost communication again. Rebooting","","Reviewed","Requires review","Not R2E related","","",0
192378,"LHC","Electrical Network » Distribution","","12-06-2018 16:12:03","12-06-2018 16:12:10","07s",7,"59min 35s",3575,"OP Ended","Blocking OP|OP Ended","BEH","Electrical disturbance ","","Reviewed","Reviewed","Not R2E related","","",1
192389,"LHC","Cryogenics » Users » Quench","","12-06-2018 16:12:03","12-06-2018 17:11:38","59min 35s",3575,"59min 35s",3575,"OP Ended","Blocking OP|OP Ended","","Loss of conditions sector 45 due to electrical disturbance/possible quench","","Reviewed","Reviewed","Not R2E related",192378,"Electrical Network » Distribution",0
192147,"LHC","Cryogenics » Users » Quench","","11-06-2018 20:23:08","11-06-2018 23:39:11","03h 16min 03s",11763,"03h 16min 03s",11763,"OP Ended","Blocking OP|OP Ended","CryoMaintainITR1","Loss of CM due to beam losses","","Reviewed","Reviewed","Not R2E related",192141,"Machine Interlock Systems » PIC » Controls",0
