"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
192141,"LHC","Machine Interlock Systems » PIC » Controls","","11-06-2018 20:23:08","11-06-2018 23:39:11","03h 16min 03s",11763,"03h 16min 03s",11763,"OP Ended","Blocking OP|OP Ended","PLC","PLC communications lost in sector 12. Beam dumped, possible inner triplet quench","","Reviewed","Reviewed","R2E candidate","","",1
192159,"LHC","Beam Instrumentation » BPM","","11-06-2018 17:59:22","11-06-2018 18:43:55","44min 33s",2673,"44min 33s",2673,"OP Ended","Non-Blocking OP|OP Ended","cfv-sx4-bpmb1ra","cfv-sx4-bpmb1ra lost. Rebooted","","Reviewed","Requires review","Not R2E related","","",0
192352,"LHC","Beam Injection » Losses","","11-06-2018 15:18:16","11-06-2018 15:18:59","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","LossesL2","Dumped due to losses on injection of beam 1","","Reviewed","Requires review","Not R2E related","","",0
371849,"LHC","Machine Interlock Systems » BIS » Hardware","","11-06-2018 12:00:00","11-06-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMB-CCR-CIBLHC out of service. . Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
191851,"LHC","Beam Instrumentation » BLM","","09-06-2018 13:43:37","09-06-2018 13:56:32","12min 55s",775,"12min 55s",775,"OP Ended","Blocking OP|OP Ended","CFV-SX4-BLMC","BLM SR4.C did not register the result of the Sanity Checks and BIS interlocks on both beams.","","Reviewed","Reviewed","Not R2E related","","",0
191848,"LHC","QPS » Controller","","09-06-2018 12:29:32","09-06-2018 12:50:59","21min 27s",1287,"21min 27s",1287,"OP Ended","Blocking OP|OP Ended","QPS","Sector 12 tripped","","Reviewed","Reviewed","Not R2E related",191845,"QPS » Controller",0
191845,"LHC","QPS » Controller","","09-06-2018 11:49:14","09-06-2018 12:29:32","40min 18s",2418,"01h 01min 45s",3705,"OP Ended","Blocking OP|OP Ended","QPS","QPS state not ok on 7R1","","Reviewed","Reviewed","Not R2E related","","",1
191938,"LHC","Power Converters","","08-06-2018 19:25:04","08-06-2018 19:26:29","01min 25s",85,"01min 25s",85,"OP Ended","Blocking OP|OP Ended","RPMC.TZ76.RQT5.R7,RQT5.R7","Tripped during pre-cycle","","Reviewed","Reviewed","Not R2E related","","",0
191619,"LHC","Power Converters","","08-06-2018 11:46:46","08-06-2018 11:47:20","34s",34,"34s",34,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1,RPMBB.RR77.RQTL9.R7B1","Tripped near the end of ramp down. Could be an issue with the circuit as the power module was already changed","","Reviewed","Reviewed","Not R2E related","","",0
191615,"LHC","Power Converters","","08-06-2018 11:01:38","08-06-2018 19:17:44","08h 16min 06s",29766,"08h 16min 06s",29766,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1,RPMBA.RR13.RQT12.L1B1","Tripped during stable beams, beams dumped","","Reviewed","Reviewed","R2E candidate","","",0
191934,"LHC","Power Converters","","08-06-2018 07:12:43","08-06-2018 07:47:00","34min 17s",2057,"34min 17s",2057,"OP Ended","Blocking OP|OP Ended","RPMC.TZ76.RQT5.R7,RQT5.R7","Tripped during injection, du,ping probe beam","","Reviewed","Reviewed","Not R2E related","","",0
191557,"LHC","Injector Complex » No Beam » SPS","","08-06-2018 05:22:38","08-06-2018 07:30:27","02h 07min 49s",7669,"02h 07min 49s",7669,"OP Ended","Blocking OP|OP Ended","MKE4","kicker faulty (and on local)","","Reviewed","Requires review","Not R2E related","","",0
191548,"LHC","Experiments » LHCb","","08-06-2018 05:13:00","08-06-2018 05:21:48","08min 48s",528,"08min 48s",528,"OP Ended","Blocking OP|OP Ended","handshake","problem with subdetector","","Reviewed","Requires review","Not R2E related","","",0
192347,"LHC","Power Converters","","08-06-2018 04:50:40","08-06-2018 04:50:45","05s",5,"05s",5,"OP Ended","Blocking OP|OP Ended","RQTL8.R3B2,RPMBA.UJ33.RQTL8.R3B2","tripped again","","Reviewed","Reviewed","Not R2E related","","",0
191551,"LHC","Power Converters","","08-06-2018 01:39:28","08-06-2018 04:35:10","02h 55min 42s",10542,"02h 55min 42s",10542,"OP Ended","Blocking OP|OP Ended","RQTL10.R3B1,RPMBA.UJ33.RQTL10.R3B1","access needed to exchange power module","","Reviewed","Reviewed","Not R2E related","","",0
191602,"LHC","Power Converters","","08-06-2018 01:28:09","08-06-2018 01:28:13","04s",4,"04s",4,"OP Ended","Blocking OP|OP Ended","RQTL8.R3B2,RPMBA.UJ33.RQTL8.R3B2","RQTL8.R3B2 tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
192337,"LHC","Beam Instrumentation » BPM","","08-06-2018 00:48:05","08-06-2018 00:48:55","50s",50,"50s",50,"OP Ended","Blocking OP|OP Ended","cfv-sx4-bpmb1ra","need to be rebooted","","Reviewed","Requires review","Not R2E related","","",0
191594,"LHC","Beam Losses » Fast Losses (UFO)","","07-06-2018 14:35:51","07-06-2018 14:38:23","02min 32s",152,"10h 25min 16s",37516,"OP Ended","Blocking OP|OP Ended","UFO","UFO around 21R3","","Reviewed","Requires review","Not R2E related","","",1
191598,"LHC","Cryogenics » Users » Quench","","07-06-2018 14:35:51","08-06-2018 01:01:07","10h 25min 16s",37516,"10h 25min 16s",37516,"OP Ended","Blocking OP|OP Ended","","Loss of cryo conditions due to beam losses in S34.","","Reviewed","Reviewed","Not R2E related",191648,"Beam-induced Quench",0
191648,"LHC","Beam-induced Quench","","07-06-2018 14:35:51","07-06-2018 14:38:23","02min 32s",152,"10h 25min 16s",37516,"OP Ended","Blocking OP|OP Ended","","UFO in sector 34","","Reviewed","Requires review","Not R2E related",191594,"Beam Losses » Fast Losses (UFO)",1
191610,"LHC","QPS » Hardware","","07-06-2018 10:14:41","07-06-2018 10:16:30","01min 49s",109,"01min 49s",109,"OP Ended","Blocking OP|OP Ended","nQPSCard","nQPS card suspected. No clear reason for dump","","Reviewed","Reviewed","Not R2E related","","",0
191376,"LHC","Injector Complex » Beam in Set-up » PS","","06-06-2018 23:06:33","06-06-2018 23:27:01","20min 28s",1228,"20min 28s",1228,"OP Ended","Blocking OP|OP Ended","splitting","some issues with bunch splitting in injectors (CPS)","","Reviewed","Requires review","Not R2E related","","",0
192326,"LHC","Access Management » Access Request","","06-06-2018 20:20:56","06-06-2018 22:42:19","02h 21min 23s",8483,"02h 21min 23s",8483,"OP Ended","Blocking OP|OP Ended","CMS"," CMS access request","","Reviewed","Requires review","Not R2E related","","",0
191342,"LHC","Injector Complex » No Beam » PS","","06-06-2018 10:39:55","06-06-2018 11:01:30","21min 35s",1295,"21min 35s",1295,"OP Ended","Blocking OP|OP Ended","TIMING","Problem to change the sequence in all injectors in PS.
Fault recorded in https://aft.cern.ch/faults/191345?accelerator=PS

Root cause: mistake in BECO manipulating CBCM (https://issues.cern.ch/projects/APS/issues/APS-7592)","","Reviewed","Reviewed","Not R2E related","","",0
191260,"LHC","Machine Interlock Systems » BIS » Hardware","","06-06-2018 07:16:27","06-06-2018 09:53:12","02h 36min 45s",9405,"02h 36min 45s",9405,"OP Ended","Blocking OP|OP Ended","BIS","cfv-usc55-cibr5 is down and does not restart

Faulty MENA-20 board (BE-CO)","","Reviewed","Reviewed","Not R2E related","","",0
191250,"LHC","Beam Instrumentation » BLM","","05-06-2018 18:06:12","05-06-2018 18:33:38","27min 26s",1646,"27min 26s",1646,"OP Ended","Blocking OP|OP Ended","CFV-SX4-BLMC","BLM SR4.C did not register the result of the Sanity Checks and BIS interlocks on both beams.","","Reviewed","Reviewed","Not R2E related","","",0
191254,"LHC","Accelerator Controls » SIS » OP configuration software","","05-06-2018 17:06:44","05-06-2018 17:06:45","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","PC_interlock-quads","PC interlock (SIS) triggered due to wrong references after hypercycle change followed by restart of LSA server during fill preparation","","Reviewed","Reviewed","Not R2E related","","",0
191137,"LHC","LBDS » MKDG","","05-06-2018 15:28:35","05-06-2018 15:40:08","11min 33s",693,"11min 33s",693,"OP Ended","Blocking OP|OP Ended","MKDGA.A=UA67","MKD.UA67.XPOC2.AB2","","Reviewed","Reviewed","Not R2E related","","",0
191120,"LHC","Experiments » LHCb","","05-06-2018 14:13:28","05-06-2018 15:16:11","01h 02min 43s",3763,"01h 02min 43s",3763,"OP Ended","Blocking OP|OP Ended","Handshake","LHCb had a problem with one of their subdetectors","","Reviewed","Requires review","Not R2E related","","",0
191235,"LHC","Magnet circuits » Zero Volt Crossing","","04-06-2018 22:43:55","04-06-2018 22:56:53","12min 58s",778,"12min 58s",778,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B2","trip","","Reviewed","Requires review","Not R2E related","","",0
191035,"LHC","Cryogenics » Equipment » Tunnel-PLC","","04-06-2018 18:09:10","04-06-2018 22:29:27","04h 20min 17s",15617,"04h 20min 17s",15617,"OP Ended","Blocking OP|OP Ended","COM Card of CRYO PLC_CPU ARC_67","Loss of communication on ARC67 due to failure of communication card of dedicated PLC.","","Reviewed","Reviewed","Not R2E related","","",0
190874,"LHC","Injector Complex » Beam in Set-up » PS","","04-06-2018 03:34:52","04-06-2018 04:04:33","29min 41s",1781,"29min 41s",1781,"OP Ended","Blocking OP|OP Ended","RF","Problem with RF in CPS","","Reviewed","Requires review","Not R2E related","","",0
190862,"LHC","QPS » Controller","","04-06-2018 00:17:35","04-06-2018 02:36:57","02h 19min 22s",8362,"02h 19min 22s",8362,"OP Ended","Blocking OP|OP Ended","RCD.A78B1","EE controller","","Reviewed","Reviewed","Not R2E related","","",0
190858,"LHC","Cryogenics » Users » Quench","","03-06-2018 19:34:44","04-06-2018 00:16:54","04h 42min 10s",16930,"04h 42min 10s",16930,"OP Ended","Blocking OP|OP Ended","IT.R1","Quench of IT R1, cryo recovery","","Reviewed","Reviewed","Not R2E related",250222,"Beam-induced Quench",0
250222,"LHC","Beam-induced Quench","","03-06-2018 19:28:13","03-06-2018 19:34:44","06min 31s",391,"04h 48min 41s",17321,"OP Ended","Blocking OP|OP Ended","RQX.R1","quench due to collision debris leading to loss of cryo conditions. No beam separation applied to compensate for the temperature drift.","","Reviewed","Requires review","Not R2E related","","",1
190854,"LHC","Cryogenics » Equipment » OP-PNO-Other","","03-06-2018 14:52:57","03-06-2018 17:20:54","02h 27min 57s",8877,"02h 27min 57s",8877,"OP Ended","Blocking OP|OP Ended","cryogenics","Final recovery from previous fault before injection of high intensity beam","","Reviewed","Reviewed","Not R2E related",190644,"Cryogenics » Equipment » Production-1.8K",0
190835,"LHC","Power Converters","","03-06-2018 13:40:20","03-06-2018 14:23:54","43min 34s",2614,"43min 34s",2614,"OP Ended","Blocking OP|OP Ended","RQTL8.R3B2,RPMBA.UJ33.RQTL8.R3B2","","","Reviewed","Reviewed","Not R2E related","","",0
190644,"LHC","Cryogenics » Equipment » Production-1.8K","","02-06-2018 17:00:28","03-06-2018 13:01:33","20h 01min 05s",72065,"22h 29min 02s",80942,"OP Ended","Blocking OP|OP Ended","Communication card","Communication issue between Quantum PLC & QURCBCC PLC on LHCCB-6 at LHC point 6.","","Reviewed","Reviewed","Not R2E related","","",1
191227,"LHC","Injector Complex » Beam in Set-up » SPS","","01-06-2018 20:09:38","01-06-2018 20:11:29","01min 51s",111,"01min 51s",111,"OP Ended","Blocking OP|OP Ended","SPS","intensity too high","","Reviewed","Requires review","Not R2E related","","",0
190568,"LHC","LBDS » MKDG","","01-06-2018 19:32:51","01-06-2018 20:00:44","27min 53s",1673,"27min 53s",1673,"OP Ended","Blocking OP|OP Ended","MKDGA.G=UA67","MKD.UA67.XPOC2.GB2 rise time","","Reviewed","Reviewed","Not R2E related","","",0
191222,"LHC","Beam-induced Quench","","01-06-2018 01:15:58","01-06-2018 02:25:50","01h 09min 52s",4192,"01h 09min 52s",4192,"OP Ended","Blocking OP|OP Ended","QH","QH discharge following high losses in S12","","Reviewed","Reviewed","Not R2E related",191217,"Beam Injection » Losses",0
191217,"LHC","Beam Injection » Losses","","01-06-2018 01:11:40","01-06-2018 01:15:58","04min 18s",258,"01h 14min 10s",4450,"OP Ended","Blocking OP|OP Ended","lossesS12","high losses causing trip of S12","","Reviewed","Requires review","Not R2E related","","",1
190418,"LHC","LBDS » MKDG","","01-06-2018 00:25:24","01-06-2018 00:44:03","18min 39s",1119,"18min 39s",1119,"OP Ended","Blocking OP|OP Ended","MKDGA.A=UA67","","","Reviewed","Reviewed","Not R2E related","","",0
190412,"LHC","Injector Complex » No Beam » SPS","","31-05-2018 22:55:45","01-06-2018 00:15:45","01h 20min 00s",4800,"01h 20min 00s",4800,"OP Ended","Blocking OP|OP Ended","MSTB1","","","Reviewed","Requires review","Not R2E related","","",0
191212,"LHC","Beam Losses » Other","","31-05-2018 16:51:55","31-05-2018 16:52:45","50s",50,"50s",50,"OP Ended","Blocking OP|OP Ended","16L2(2556bunches,B1)","during squeeze","","Reviewed","Requires review","Not R2E related","","",0
190281,"LHC","Injector Complex » No Beam » PSB","","31-05-2018 15:43:33","31-05-2018 15:46:35","03min 02s",182,"03min 02s",182,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
190270,"LHC","LBDS » MKDG","","31-05-2018 15:30:57","31-05-2018 15:42:41","11min 44s",704,"11min 44s",704,"OP Ended","Blocking OP|OP Ended","MKDGA.A=UA67","","","Reviewed","Reviewed","Not R2E related","","",0
190005,"LHC","Radio Frequency » Controls","","31-05-2018 12:47:04","31-05-2018 14:59:20","02h 12min 16s",7936,"02h 12min 16s",7936,"OP Ended","Blocking OP|OP Ended","","Cannot set power on RF","","Reviewed","Requires review","Not R2E related","","",0
191196,"LHC","QPS » Controller","","31-05-2018 08:58:46","31-05-2018 12:13:39","03h 14min 53s",11693,"03h 14min 53s",11693,"OP Ended","Blocking OP|OP Ended","RB.A81.C8L1","intervention needed","","Reviewed","Reviewed","Not R2E related",191207,"Access Management » Access Request",0
191207,"LHC","Access Management » Access Request","","31-05-2018 08:58:46","31-05-2018 12:13:39","03h 14min 53s",11693,"03h 14min 53s",11693,"OP Ended","Blocking OP|OP Ended","","general access following collimation fault","","Reviewed","Requires review","Not R2E related","","",2
189997,"LHC","Collimation » Hardware","","31-05-2018 08:05:55","31-05-2018 09:11:20","01h 05min 25s",3925,"01h 05min 25s",3925,"OP Ended","Blocking OP|OP Ended","TCSG.4R3.B1,TCSG.A5L3.B2,TCSG.5R3.B2,TCSG.A5R3.B1,TCP.6L3.B1","Dumped by interlock on collimator motor, which seemed to be caused by a glitch.","","Reviewed","Reviewed","Not R2E related","","",0
189964,"LHC","Access Management » User Error","","31-05-2018 01:20:58","31-05-2018 02:01:44","40min 46s",2446,"40min 46s",2446,"OP Ended","Blocking OP|OP Ended","","No acces possible in PX24, although impact and all courses valid.","","Reviewed","Reviewed","Not R2E related","","",0
191190,"LHC","Access Management » Access Request","","30-05-2018 23:27:20","31-05-2018 02:01:44","02h 34min 24s",9264,"02h 34min 24s",9264,"OP Ended","Blocking OP|OP Ended","water_pump","in ALICE","","Reviewed","Requires review","Not R2E related","","",0
189955,"LHC","Injection Systems » MKI","","30-05-2018 22:56:18","30-05-2018 23:42:57","46min 39s",2799,"46min 39s",2799,"OP Ended","Blocking OP|OP Ended","MKIB2","Generator 2","","Reviewed","Reviewed","Not R2E related","","",0
189958,"LHC","Cryogenics » Users » ELQA","","30-05-2018 20:16:21","30-05-2018 21:57:16","01h 40min 55s",6055,"01h 40min 55s",6055,"OP Ended","Blocking OP|OP Ended","DFBL","Heater for DFB failure","","Reviewed","Reviewed","Not R2E related",250185,"Magnet circuits » Other",0
250185,"LHC","Magnet circuits » Other","","30-05-2018 20:15:36","30-05-2018 20:16:21","45s",45,"01h 41min 40s",6100,"OP Ended","Blocking OP|OP Ended","EH893","fault of temperature regulator","","Requires review","Requires review","Not R2E related","","",1
191184,"LHC","Operation » Operational error","","30-05-2018 08:33:25","30-05-2018 08:37:33","04min 08s",248,"04min 08s",248,"OP Ended","Blocking OP|OP Ended","SISinterlock","SIS interlock values set to 90m values","","Reviewed","Requires review","Not R2E related","","",0
189755,"LHC","Injector Complex » No Beam » PS","","29-05-2018 23:45:43","30-05-2018 07:07:28","07h 21min 45s",26505,"07h 21min 45s",26505,"OP Ended","Blocking OP|OP Ended","PS-RING","PFW down: main power supply","","Reviewed","Requires review","Not R2E related","","",0
189680,"LHC","Injector Complex » No Beam » SPS","","29-05-2018 16:29:21","29-05-2018 16:30:51","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","","quadrupole in extraction line for B1 is down","","Reviewed","Requires review","Not R2E related","","",0
189703,"LHC","Injector Complex » No Beam » SPS","","29-05-2018 14:53:19","29-05-2018 16:29:21","01h 36min 02s",5762,"01h 36min 02s",5762,"OP Ended","Blocking OP|OP Ended","","quadrupole in extraction line B1","","Reviewed","Requires review","Not R2E related","","",0
191243,"LHC","QPS » Controller","","29-05-2018 13:56:46","29-05-2018 14:02:20","05min 34s",334,"05min 34s",334,"OP Ended","Blocking OP|OP Ended","ROD/ROF.A78","tripped","","Reviewed","Reviewed","Not R2E related","","",0
191174,"LHC","Power Converters","","28-05-2018 22:50:50","28-05-2018 22:54:02","03min 12s",192,"03min 12s",192,"OP Ended","Blocking OP|OP Ended","RCBCH6.L5B1,RPLB.RR53.RCBCH6.L5B1","trip in stable beams","","Reviewed","Reviewed","R2E candidate","","",0
189485,"LHC","Injector Complex » No Beam » PSB","","28-05-2018 21:15:53","28-05-2018 21:21:06","05min 13s",313,"05min 13s",313,"OP Ended","Blocking OP|OP Ended","","extraction bumper ","","Reviewed","Reviewed","Not R2E related","","",0
189450,"LHC","Injector Complex » No Beam » SPS","","28-05-2018 19:27:03","28-05-2018 21:13:40","01h 46min 37s",6397,"01h 46min 37s",6397,"OP Ended","Blocking OP|OP Ended","","problems extracting the beams","","Reviewed","Requires review","Not R2E related","","",0
191169,"LHC","Operation » Operational error","","28-05-2018 14:00:28","28-05-2018 14:00:37","09s",9,"09s",9,"OP Ended","Blocking OP|OP Ended","SBF_forced_falsew","","","Reviewed","Requires review","Not R2E related","","",0
189304,"LHC","Injector Complex » Beam in Set-up » SPS","","28-05-2018 12:44:27","28-05-2018 15:03:56","02h 19min 29s",8369,"02h 19min 29s",8369,"OP Ended","Blocking OP|OP Ended","LLRF","Issue with BQM attenuation","","Reviewed","Requires review","Not R2E related","","",0
191164,"LHC","Radio Frequency » Hardware","","28-05-2018 11:28:28","28-05-2018 11:33:37","05min 09s",309,"05min 09s",309,"OP Ended","Blocking OP|OP Ended","several_lines","trip","","Reviewed","Requires review","Not R2E related","","",0
189319,"LHC","Electrical Network » Distribution","","28-05-2018 11:08:51","28-05-2018 14:00:28","02h 51min 37s",10297,"02h 51min 37s",10297,"OP Ended","Blocking OP|OP Ended","reglette","in CCR","","Reviewed","Requires review","Not R2E related",189617,"Accelerator Controls » CEM-FRONT-END-HARDWARE",0
189617,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","28-05-2018 11:08:51","28-05-2018 11:28:28","19min 37s",1177,"02h 51min 37s",10297,"OP Ended","Blocking OP|OP Ended","RA0619","rack tripped","","Reviewed","Reviewed","Not R2E related","","",1
191160,"LHC","Power Converters","","28-05-2018 08:24:55","28-05-2018 08:32:32","07min 37s",457,"07min 37s",457,"OP Ended","Non-Blocking OP|OP Ended","RPMBB.RR57.RSS.A56B1","Circuit tripped","","Reviewed","Reviewed","R2E candidate","","",0
188948,"LHC","Injector Complex » No Beam » LINAC4","","28-05-2018 04:33:46","28-05-2018 04:36:08","02min 22s",142,"02min 22s",142,"OP Ended","Blocking OP|OP Ended","transfer_line_PC","vertical bend PC","","Reviewed","Requires review","Not R2E related","","",0
191155,"LHC","Radio Frequency » Hardware","","28-05-2018 01:29:59","28-05-2018 03:00:50","01h 30min 51s",5451,"01h 30min 51s",5451,"OP Ended","Blocking OP|OP Ended","M1B1,M2B2","trip following loss of cryo conditions","","Reviewed","Requires review","Not R2E related",188771,"Cryogenics » Equipment » Production-Instrumentation",0
188771,"LHC","Cryogenics » Equipment » Production-Instrumentation","","28-05-2018 01:07:27","28-05-2018 03:00:50","01h 53min 23s",6803,"01h 53min 23s",6803,"OP Ended","Blocking OP|OP Ended","Turbine outlet valve position indicator","Failure of TU4 outlet valve position indicator, inducing its closure and the temporary decrease in cooling power thus inducing the loss of cryo conditions.","","Reviewed","Reviewed","Not R2E related","","",1
191150,"LHC","Vacuum » Hardware","","27-05-2018 19:34:11","27-05-2018 19:58:50","24min 39s",1479,"24min 39s",1479,"OP Ended","Blocking OP|OP Ended","gaugeIP1","gauge problem induced by cryo stop","","Reviewed","Requires review","Not R2E related",188729,"Cryogenics » Equipment » Production-1.8K",0
188729,"LHC","Cryogenics » Equipment » Production-1.8K","","27-05-2018 04:06:20","27-05-2018 19:40:19","15h 33min 59s",56039,"15h 52min 30s",57150,"OP Ended","Blocking OP|OP Ended","Communication card","Trip QURCA P2 (1.8 K pumping unit) on faulty communication between PLC and VFD CC2 (cold compressor 2).","","Reviewed","Reviewed","Not R2E related","","",1
191111,"LHC","Power Converters","","27-05-2018 01:37:33","27-05-2018 01:43:27","05min 54s",354,"05min 54s",354,"OP Ended","Non-Blocking OP|OP Ended","RSS.A45B1,RPMBB.RR53.RSS.A45B1","Tripped and restarted","","Reviewed","Reviewed","R2E candidate","","",0
191096,"LHC","Injector Complex » Beam in Set-up » SPS","","26-05-2018 13:13:32","26-05-2018 14:05:36","52min 04s",3124,"52min 04s",3124,"OP Ended","Blocking OP|OP Ended","Cavities","Problem with cavities","","Reviewed","Requires review","Not R2E related","","",0
191101,"LHC","Injector Complex » Beam in Set-up » PS","","26-05-2018 12:59:43","26-05-2018 13:02:21","02min 38s",158,"02min 38s",158,"OP Ended","Blocking OP|OP Ended","","problem with cavities","","Reviewed","Requires review","Not R2E related","","",0
188604,"LHC","Cryogenics » Equipment » Production-Instrumentation","","25-05-2018 20:28:31","26-05-2018 11:07:19","14h 38min 48s",52728,"14h 38min 48s",52728,"OP Ended","Blocking OP|OP Ended","Temperature switch,Communication card","See the event description in the comments box.","","Reviewed","Reviewed","Not R2E related","","",0
191143,"LHC","Beam Injection » Oscillation","","25-05-2018 16:52:43","25-05-2018 16:54:53","02min 10s",130,"02min 10s",130,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
188501,"LHC","Access Infrastructure » Supporting hardware","","25-05-2018 11:37:10","25-05-2018 13:07:38","01h 30min 28s",5428,"01h 30min 28s",5428,"OP Ended","Blocking OP|OP Ended","","Sirens in Pt4","","Reviewed","Reviewed","Not R2E related","","",0
188497,"LHC","QPS » Hardware","","25-05-2018 09:18:45","25-05-2018 11:37:10","02h 18min 25s",8305,"02h 18min 25s",8305,"OP Ended","Blocking OP|OP Ended","","Quench heater power supply","","Reviewed","Reviewed","Not R2E related","","",0
188278,"LHC","Injector Complex » Beam in Set-up » PS","","24-05-2018 23:00:06","25-05-2018 00:04:05","01h 03min 59s",3839,"01h 03min 59s",3839,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
188274,"LHC","Injector Complex » No Beam » PS","","24-05-2018 22:58:29","24-05-2018 22:59:59","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
188256,"LHC","Injector Complex » No Beam » SPS","","24-05-2018 22:27:20","24-05-2018 22:50:59","23min 39s",1419,"23min 39s",1419,"OP Ended","Blocking OP|OP Ended","BPM-LSS6","","","Reviewed","Requires review","Not R2E related","","",0
188260,"LHC","Beam Injection » Oscillation","","24-05-2018 22:27:20","24-05-2018 22:50:59","23min 39s",1419,"23min 39s",1419,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","","","Reviewed","Requires review","Not R2E related","","",0
188249,"LHC","Injector Complex » No Beam » SPS","","24-05-2018 22:01:03","24-05-2018 22:04:08","03min 05s",185,"03min 05s",185,"OP Ended","Blocking OP|OP Ended","MKE4","faulty","","Reviewed","Requires review","Not R2E related","","",0
188240,"LHC","Injector Complex » Beam in Set-up » SPS","","24-05-2018 21:39:06","24-05-2018 21:56:57","17min 51s",1071,"17min 51s",1071,"OP Ended","Blocking OP|OP Ended","beam-setup","","","Reviewed","Requires review","Not R2E related","","",0
191133,"LHC","Magnet circuits » Zero Volt Crossing","","24-05-2018 21:24:59","24-05-2018 21:25:39","40s",40,"40s",40,"OP Ended","Blocking OP|OP Ended","RQT13.L7B2","trip during precycle","","Reviewed","Reviewed","Not R2E related","","",0
188301,"LHC","Vacuum » Hardware","","24-05-2018 20:08:21","24-05-2018 20:55:57","47min 36s",2856,"47min 36s",2856,"OP Ended","Blocking OP|OP Ended","ion_pumps_off_valves_closed_in_LSS7","","","Reviewed","Requires review","Not R2E related",189844,"Electrical Network » Distribution",0
189844,"LHC","Electrical Network » Distribution","","24-05-2018 16:12:31","24-05-2018 18:37:10","02h 24min 39s",8679,"03h 12min 15s",11535,"OP Ended","Blocking OP|OP Ended","switch_TZ76","Reboot of a switch in the electrical service room at the end of TZ76","","Reviewed","Requires review","Not R2E related","","",1
191128,"LHC","Beam Instrumentation » BLM","","24-05-2018 03:14:53","24-05-2018 03:33:55","19min 02s",1142,"19min 02s",1142,"OP Ended","Blocking OP|OP Ended","CFV-SR8_BLML","False dump request; card failure","","Reviewed","Reviewed","Not R2E related","","",0
188120,"LHC","Injector Complex » No Beam » PS","","24-05-2018 01:03:46","24-05-2018 18:04:05","17h 00min 19s",61219,"17h 00min 19s",61219,"OP Ended","Blocking OP|OP Ended","Septum","injection septum","","Reviewed","Requires review","Not R2E related","","",0
188098,"LHC","Injector Complex » No Beam » SPS","","23-05-2018 23:18:21","24-05-2018 00:20:01","01h 01min 40s",3700,"01h 01min 40s",3700,"OP Ended","Blocking OP|OP Ended","800MHzcavity","","","Reviewed","Requires review","Not R2E related","","",0
191124,"LHC","QPS » Controller","","23-05-2018 22:25:11","23-05-2018 22:27:05","01min 54s",114,"01min 54s",114,"OP Ended","Blocking OP|OP Ended","nQPS","reset on B8L5 and B8R5 nQSP baord","","Reviewed","Reviewed","Not R2E related","","",0
188093,"LHC","Beam Instrumentation » Other","","23-05-2018 22:11:18","23-05-2018 23:18:21","01h 07min 03s",4023,"01h 07min 03s",4023,"OP Ended","Blocking OP|OP Ended","BSRA_calibration","BSRA calibration fails","","Reviewed","Requires review","Not R2E related","","",0
371856,"LHC","Machine Interlock Systems » BIS » Hardware","","23-05-2018 12:00:00","23-05-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
371863,"LHC","Machine Interlock Systems » BIS » Hardware","","23-05-2018 12:00:00","23-05-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","Oscillation of the voltage between 0V and +5.5V. . Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
371870,"LHC","Machine Interlock Systems » BIS » Hardware","","22-05-2018 12:00:00","22-05-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
371884,"LHC","Machine Interlock Systems » BIS » Hardware","","22-05-2018 12:00:00","22-05-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
371877,"LHC","Machine Interlock Systems » BIS » Hardware","","22-05-2018 12:00:00","22-05-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","Oscillation of the voltage between 0V and +5.5V. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
187267,"LHC","Injector Complex » No Beam » SPS","","22-05-2018 01:23:38","22-05-2018 01:42:23","18min 45s",1125,"18min 45s",1125,"OP Ended","Blocking OP|OP Ended","BQMSPS","SPS BQM","","Reviewed","Requires review","Not R2E related","","",0
187233,"LHC","Radio Frequency » Hardware","","21-05-2018 22:19:40","22-05-2018 00:24:25","02h 04min 45s",7485,"02h 04min 45s",7485,"OP Ended","Blocking OP|OP Ended","ACSModuleM2B2","","","Reviewed","Requires review","Not R2E related","","",0
187228,"LHC","QPS » Hardware","","21-05-2018 21:52:20","21-05-2018 22:19:40","27min 20s",1640,"27min 20s",1640,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1,RQT12L1B1"," ","","Reviewed","Reviewed","Not R2E related","","",0
187169,"LHC","Injector Complex » Beam in Set-up » PSB","","21-05-2018 12:05:13","21-05-2018 12:07:20","02min 07s",127,"02min 07s",127,"OP Ended","Blocking OP|OP Ended","12btrain_intensity_too_low","","","Reviewed","Requires review","Not R2E related","","",0
187111,"LHC","Power Converters","","21-05-2018 08:49:03","21-05-2018 09:04:07","15min 04s",904,"15min 04s",904,"OP Ended","Blocking OP|OP Ended","RQS.A23B1,RPMBA.UJ33.RQS.A23B1","tripped at pre-injection plateau","","Reviewed","Reviewed","Not R2E related","","",0
187097,"LHC","Electrical Network » Distribution","","21-05-2018 07:32:27","21-05-2018 11:08:49","03h 36min 22s",12982,"03h 36min 22s",12982,"OP Ended","Blocking OP|OP Ended","EOD207/45X","LHC dumped because of a problem with the breaker EOD207/45X from which the RF is powered. The busbars were a little loose, after tightening all was ok.","","Reviewed","Reviewed","Not R2E related","","",0
186990,"LHC","Power Converters","","20-05-2018 15:25:53","20-05-2018 19:43:43","04h 17min 50s",15470,"04h 17min 50s",15470,"OP Ended","Blocking OP|OP Ended","ROD.A78B1,RPMBB.RR77.ROD.A78B1","PC needed to be exchanged","","Reviewed","Reviewed","Not R2E related","","",0
186976,"LHC","Beam Losses » Other","","20-05-2018 07:31:53","20-05-2018 07:50:35","18min 42s",1122,"18min 42s",1122,"OP Ended","Blocking OP|OP Ended","16L2(2556bunches)","during the ramp","","Reviewed","Requires review","Not R2E related","","",0
186965,"LHC","QPS » Controller","","20-05-2018 06:22:23","20-05-2018 06:26:00","03min 37s",217,"03min 37s",217,"OP Ended","Blocking OP|OP Ended","RCBXH2.R2","Tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
186970,"LHC","Electrical Network » Distribution","","20-05-2018 04:14:42","20-05-2018 04:25:12","10min 30s",630,"10min 30s",630,"OP Ended","Blocking OP|OP Ended","ElectricalNetwork","Electrical glitch caused dump","","Reviewed","Requires review","Not R2E related","","",0
186826,"LHC","Power Converters","","20-05-2018 02:14:51","20-05-2018 03:06:10","51min 19s",3079,"51min 19s",3079,"OP Ended","Blocking OP|OP Ended","RPMBA.RR57.RQT12.R5B1","Tripped, dumping the beam","","Reviewed","Reviewed","R2E candidate","","",0
186747,"LHC","QPS » Controller","","19-05-2018 17:33:43","19-05-2018 20:38:56","03h 05min 13s",11113,"03h 05min 13s",11113,"OP Ended","Blocking OP|OP Ended","RB.A56","B25L6 QPS card blocked","","Reviewed","Reviewed","R2E candidate","","",0
186516,"LHC","Beam-induced Quench","","17-05-2018 20:42:40","17-05-2018 23:27:16","02h 44min 36s",9876,"02h 44min 36s",9876,"OP Ended","Blocking OP|OP Ended","RQ7.R8","RQ7.R8 quench heaters fired. Beam dumped

transverse instability in H-plane at end of 48b-batches in TI8","","Reviewed","Reviewed","Not R2E related","","",0
186080,"LHC","Power Converters","","16-05-2018 18:57:51","16-05-2018 19:37:20","39min 29s",2369,"39min 29s",2369,"OP Ended","Blocking OP|OP Ended","RPMBB.RR77.RQTL9.R7B1","Tripped, dumping beam","","Reviewed","Reviewed","Not R2E related","","",0
186048,"LHC","Power Converters","","16-05-2018 01:37:59","16-05-2018 01:46:46","08min 47s",527,"08min 47s",527,"OP Ended","Blocking OP|OP Ended","ROD.A78.B2,RPMBB.RR77.ROD.A78B2","Tripped, dumping beam","","Reviewed","Reviewed","Not R2E related","","",0
185763,"LHC","Injector Complex » Beam in Set-up » SPS","","15-05-2018 16:39:01","15-05-2018 17:40:17","01h 01min 16s",3676,"01h 01min 16s",3676,"OP Ended","Blocking OP|OP Ended","beamsetup","beam setup in injectors","","Reviewed","Requires review","Not R2E related","","",0
185768,"LHC","Beam Losses » Other","","15-05-2018 16:27:43","15-05-2018 16:27:44","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","B2),16L2(2268bunches","16L2-induced very fast beam losses on TCP.B6R7.B2, at injection with solenoid OFF","","Reviewed","Requires review","Not R2E related","","",0
185731,"LHC","Injection Systems » MKI","","15-05-2018 14:24:12","15-05-2018 15:26:41","01h 02min 29s",3749,"01h 02min 29s",3749,"OP Ended","Blocking OP|OP Ended","InjectionKicker","Problem with injection kicker","","Reviewed","Reviewed","Not R2E related","","",0
186382,"LHC","Beam Losses » Other","","15-05-2018 13:14:04","15-05-2018 13:28:48","14min 44s",884,"14min 44s",884,"OP Ended","Blocking OP|OP Ended","B2),16L2(1551bunches","during the ramp","","Reviewed","Requires review","Not R2E related","","",0
186203,"LHC","Beam Losses » Other","","15-05-2018 10:46:37","15-05-2018 11:02:22","15min 45s",945,"15min 45s",945,"OP Ended","Blocking OP|OP Ended","B2),16L2(2556bunches","during the ramp","","Reviewed","Requires review","Not R2E related","","",0
185589,"LHC","Injector Complex » Beam in Set-up » SPS","","15-05-2018 07:45:32","15-05-2018 08:01:41","16min 09s",969,"16min 09s",969,"OP Ended","Blocking OP|OP Ended","SPS","Setting up beam after problems in the injectors","","Reviewed","Requires review","Not R2E related","","",0
186377,"LHC","Beam Losses » Other","","15-05-2018 06:43:57","15-05-2018 06:44:39","42s",42,"42s",42,"OP Ended","Blocking OP|OP Ended","B2),16L2(2556bunches","during the ramp","","Reviewed","Requires review","Not R2E related","","",0
186371,"LHC","QPS » Controller","","15-05-2018 03:41:39","15-05-2018 03:47:09","05min 30s",330,"05min 30s",330,"OP Ended","Blocking OP|OP Ended","RQTL10.R7B1/B2,RQTL9.R7B1/B2","tripped during QPS reset","","Reviewed","Reviewed","Not R2E related","","",0
185571,"LHC","Injection Systems » MKI » Magnet","","15-05-2018 03:29:20","15-05-2018 05:45:27","02h 16min 07s",8167,"02h 16min 07s",8167,"OP Ended","Blocking OP|OP Ended","MKI.B2","Vacuum spikes interlocked the kicker","","Reviewed","Reviewed","Not R2E related","","",0
186366,"LHC","Beam Losses » Other","","15-05-2018 02:57:41","15-05-2018 02:59:37","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","B2),16L2(2556bunches","in STABLE BEAMS","","Reviewed","Requires review","Not R2E related","","",0
185557,"LHC","Injector Complex » No Beam » SPS","","15-05-2018 01:12:15","15-05-2018 01:23:32","11min 17s",677,"11min 17s",677,"OP Ended","Blocking OP|OP Ended","ZS","","","Reviewed","Requires review","Not R2E related","","",0
186362,"LHC","Beam Injection » Losses","","15-05-2018 00:52:23","15-05-2018 00:53:14","51s",51,"51s",51,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
185547,"LHC","Injector Complex » No Beam » SPS","","14-05-2018 22:01:04","15-05-2018 00:09:41","02h 08min 37s",7717,"02h 08min 37s",7717,"OP Ended","Blocking OP|OP Ended","Cavity","Cavity tripped","","Reviewed","Requires review","Not R2E related","","",0
186358,"LHC","Beam Injection » Losses","","14-05-2018 05:07:34","14-05-2018 05:07:59","25s",25,"25s",25,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
186354,"LHC","Beam Injection » Losses","","14-05-2018 04:30:22","14-05-2018 04:31:15","53s",53,"53s",53,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
185288,"LHC","Collimation » Controls","","13-05-2018 11:17:20","13-05-2018 12:09:28","52min 08s",3128,"52min 08s",3128,"OP Ended","Blocking OP|OP Ended","goniometer/cristalPXIofB2","B2 piezo goniometer SIS interlock (ok after B2 PXI reboot)","","Reviewed","Reviewed","Not R2E related","","",0
185592,"LHC","Cryogenics » Users » QPS","","12-05-2018 01:35:27","12-05-2018 02:35:03","59min 36s",3576,"59min 36s",3576,"OP Ended","Blocking OP|OP Ended","MSL4","Loss of cryo conditions due to trip of RU.L4","","Reviewed","Reviewed","Not R2E related",185228,"QPS » Hardware",0
185228,"LHC","QPS » Hardware","","12-05-2018 00:02:42","12-05-2018 02:35:03","02h 32min 21s",9141,"02h 32min 21s",9141,"OP Ended","Blocking OP|OP Ended","RD4.L4","Slow abort of RD4.L4, because of voltage drop on quench heater U_HDS_1_B1.","","Reviewed","Reviewed","Not R2E related","","",1
185126,"LHC","Machine Interlock Systems » PIC » Hardware","","10-05-2018 17:10:21","10-05-2018 21:11:31","04h 01min 10s",14470,"04h 01min 10s",14470,"OP Ended","Blocking OP|OP Ended","PIC","CIP.AR1 was off due to a broken power supply.","","Reviewed","Reviewed","Not R2E related","","",0
185046,"LHC","Injector Complex » No Beam » PSB","","09-05-2018 18:18:38","09-05-2018 21:31:45","03h 13min 07s",11587,"03h 13min 07s",11587,"OP Ended","Blocking OP|OP Ended","BTP-H.Dipole","Not pulsing.","","Reviewed","Reviewed","Not R2E related","","",0
184782,"LHC","Power Converters","","09-05-2018 12:53:09","09-05-2018 17:25:04","04h 31min 55s",16315,"04h 31min 55s",16315,"OP Ended","Blocking OP|OP Ended","RSD2.A81.B1,RPMBB.UA87.RSD2.A81B1","","","Reviewed","Reviewed","Not R2E related","","",0
186348,"LHC","Access Management » Access Request","","09-05-2018 07:47:48","09-05-2018 13:40:36","05h 52min 48s",21168,"05h 52min 48s",21168,"OP Ended","Blocking OP|OP Ended","","planned 4 hours access","","Reviewed","Requires review","Not R2E related","","",0
184586,"LHC","IT Services » Network","","08-05-2018 20:18:19","08-05-2018 21:07:57","49min 38s",2978,"49min 38s",2978,"OP Ended","Blocking OP|OP Ended","LSA","LSA appaears to be down, not able to trim and missing status data","","Reviewed","Requires review","Not R2E related","","",0
184572,"LHC","Machine Interlock Systems » WIC » Hardware","","08-05-2018 19:27:48","08-05-2018 19:46:50","19min 02s",1142,"19min 02s",1142,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","Tripped after injecting a pilot
The converter tripped by a FAST ABORT (WIC issue).","","Reviewed","Reviewed","Not R2E related","","",0
184557,"LHC","Injector Complex » No Beam » SPS","","08-05-2018 19:00:32","08-05-2018 19:52:26","51min 54s",3114,"51min 54s",3114,"OP Ended","Blocking OP|OP Ended","200MHzCavity","200Mhz cavity is down","","Reviewed","Requires review","Not R2E related","","",0
184138,"LHC","Injector Complex » No Beam » SPS","","07-05-2018 20:10:36","07-05-2018 21:39:33","01h 28min 57s",5337,"01h 28min 57s",5337,"OP Ended","Blocking OP|OP Ended","SPS","800 MHz cavity was down","","Reviewed","Requires review","Not R2E related","","",0
186330,"LHC","Beam Injection » Losses","","07-05-2018 19:57:37","07-05-2018 19:58:43","01min 06s",66,"01min 06s",66,"OP Ended","Blocking OP|OP Ended","B1","B1","","Reviewed","Requires review","Not R2E related","","",0
184106,"LHC","Machine Interlock Systems » WIC » Hardware","","07-05-2018 17:57:39","07-05-2018 19:19:23","01h 21min 44s",4904,"01h 21min 44s",4904,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","Tripped a second time during EIS precycle whilst recovering from previous trip","","Reviewed","Reviewed","Not R2E related","","",0
184078,"LHC","Machine Interlock Systems » WIC » Hardware","","07-05-2018 17:47:11","07-05-2018 17:57:39","10min 28s",628,"10min 28s",628,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","Tripped waiting at injection.
The converter tripped by a FAST ABORT (WIC issue).
","","Reviewed","Reviewed","Not R2E related","","",0
184057,"LHC","QPS » Controller","","07-05-2018 17:26:20","07-05-2018 17:26:56","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","RQTL11.R1B2","The converter tripped by a FAST ABORT at 0A.","","Reviewed","Reviewed","Not R2E related","","",0
184020,"LHC","Magnet circuits » Zero Volt Crossing","","07-05-2018 16:43:35","07-05-2018 16:50:00","06min 25s",385,"06min 25s",385,"OP Ended","Blocking OP|OP Ended","RQT13.L7B1","The converter tripped by a FAST ABORT at 0A.","","Reviewed","Reviewed","Not R2E related","","",0
183986,"LHC","QPS » Hardware","","07-05-2018 15:12:02","07-05-2018 16:21:57","01h 09min 55s",4195,"01h 09min 55s",4195,"OP Ended","Blocking OP|OP Ended","RD4.L4","Loss of voltage reading on quench heater","","Reviewed","Reviewed","Not R2E related","","",0
183800,"LHC","QPS » Controller","","07-05-2018 03:17:31","07-05-2018 06:08:29","02h 50min 58s",10258,"02h 50min 58s",10258,"OP Ended","Blocking OP|OP Ended","ROD.A45B1","no communication with EE system","","Reviewed","Reviewed","Not R2E related","","",0
183589,"LHC","Power Converters","","06-05-2018 10:28:58","06-05-2018 10:44:12","15min 14s",914,"15min 14s",914,"OP Ended","Blocking OP|OP Ended","RQS.L7B2/R7.B1,RQS.A67.B1/B2,RSS.A67.B1/B2 and RSS.A78.B1/B2,RPMBB.RR73.RSS.A67B2,RPMBA.RR77.RQS.R7B1,RPMBB.RR77.RSS.A78B1,RPMBB.RR77.RSS.A78B2,RPMBA.RR73.RQS.A67B1,RPMBA.RR73.RQS.L7B2,RPMBB.RR73.RSS.A67B1","Trip during 600A QPS soft reset.
Not related to a Power Converter issue.
Fault to be reassigned to QPS.","","Reviewed","Reviewed","Not R2E related","","",0
186320,"LHC","Beam Losses » Fast Losses (UFO)","","06-05-2018 09:46:28","06-05-2018 09:47:41","01min 13s",73,"01min 13s",73,"OP Ended","Blocking OP|OP Ended","ATLAS","UFO in ATLAS BCM","","Reviewed","Requires review","Not R2E related","","",0
186316,"LHC","QPS » Controller","","06-05-2018 06:14:40","06-05-2018 06:17:00","02min 20s",140,"02min 20s",140,"OP Ended","Blocking OP|OP Ended","RCBXH1.L1","","","Reviewed","Reviewed","Not R2E related","","",0
183482,"LHC","QPS » Controller","","06-05-2018 02:38:07","06-05-2018 02:54:55","16min 48s",1008,"16min 48s",1008,"OP Ended","Blocking OP|OP Ended","MQ.32L8","voltage U_2 not stable for board B","","Reviewed","Reviewed","Not R2E related","","",0
183385,"LHC","QPS » Controller","","05-05-2018 19:34:38","06-05-2018 02:01:26","06h 26min 48s",23208,"06h 26min 48s",23208,"OP Ended","Blocking OP|OP Ended","RCBXV3.L5","","","Reviewed","Reviewed","Not R2E related","","",0
183635,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","05-05-2018 14:30:02","05-05-2018 14:30:29","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","Lost cryo maintain in sector 34","After a dump due to a circuit trip cryo conditions were lost in sector 34.","","Reviewed","Reviewed","Not R2E related",183630,"Power Converters",0
183630,"LHC","Power Converters","","05-05-2018 14:21:01","05-05-2018 14:22:43","01min 42s",102,"02min 09s",129,"OP Ended","Blocking OP|OP Ended","RQ4.L3,RPTF.SR3.RQ4.LR3","Tripped causing a dump","","Reviewed","Reviewed","Not R2E related","","",1
186310,"LHC","Injection Systems » MKI","","05-05-2018 11:22:09","05-05-2018 11:33:00","10min 51s",651,"10min 51s",651,"OP Ended","Blocking OP|OP Ended","MKI.B2","","","Reviewed","Reviewed","Not R2E related","","",0
186306,"LHC","Beam Instrumentation » BLM","","05-05-2018 10:59:17","05-05-2018 12:02:47","01h 03min 30s",3810,"01h 03min 30s",3810,"OP Ended","Blocking OP|OP Ended","CFV-SR1-BLML","False dump signal. 
BLM crate SR1.L gave multiple spurious errors. 
Communication lost with the Acquisition card; Seems like it rebooted.","","Reviewed","Reviewed","Not R2E related","","",0
183292,"LHC","QPS » Controller","","05-05-2018 04:38:44","05-05-2018 04:39:16","32s",32,"32s",32,"OP Ended","Blocking OP|OP Ended","RCBXV3.L5","QPS trigger","","Reviewed","Reviewed","Not R2E related","","",0
182897,"LHC","Injector Complex » Beam in Set-up » PS","","04-05-2018 05:53:21","04-05-2018 08:33:45","02h 40min 24s",9624,"02h 40min 24s",9624,"OP Ended","Blocking OP|OP Ended","PA.C40.77,Bad beam transmittion","","","Reviewed","Requires review","Not R2E related","","",0
186301,"LHC","Beam Instrumentation » BLM","","04-05-2018 05:12:11","04-05-2018 05:50:00","37min 49s",2269,"37min 49s",2269,"OP Ended","Blocking OP|OP Ended","BLM Sanity Checks,CFV-SR5-BLML","Crate remained in test mode after the completion of the check.","","Reviewed","Reviewed","Not R2E related","","",0
186297,"LHC","Accelerator Controls » Other","","04-05-2018 04:49:49","04-05-2018 04:50:04","15s",15,"15s",15,"OP Ended","Blocking OP|OP Ended","FGC","communication lost with orbit corrector","","Reviewed","Reviewed","Not R2E related","","",0
182892,"LHC","Transverse Damper » Hardware","","04-05-2018 01:50:13","04-05-2018 08:52:58","07h 02min 45s",25365,"07h 02min 45s",25365,"OP Ended","Non-Blocking OP|OP Ended","ADT H1B1 Module","ADT H1B1 Module OFF","","Reviewed","Requires review","Not R2E related","","",0
182802,"LHC","Injector Complex » Beam in Set-up » PS","","03-05-2018 15:57:46","03-05-2018 16:03:53","06min 07s",367,"06min 07s",367,"OP Ended","Blocking OP|OP Ended","200 MHz problem in PS","SPS BQM blocking (longitudinal beam quality affected by missing cycle)","","Reviewed","Requires review","Not R2E related","","",0
250207,"LHC","Power Converters","","02-05-2018 21:09:13","02-05-2018 21:43:11","33min 58s",2038,"33min 58s",2038,"OP Ended","Blocking OP|OP Ended","RBXWTV.R2,RPTL.SR2.RBXWTV.R2","big disjoncteur in the power converter exchanged","","Reviewed","Reviewed","Not R2E related","","",0
182637,"LHC","QPS » Controller","","02-05-2018 19:52:34","02-05-2018 19:58:08","05min 34s",334,"05min 34s",334,"OP Ended","Blocking OP|OP Ended","RQ6.R7B1/2","tripped during 600A QPS reset sequence","","Reviewed","Reviewed","Not R2E related","","",0
182578,"LHC","Power Converters","","02-05-2018 14:18:54","02-05-2018 16:11:23","01h 52min 29s",6749,"01h 52min 29s",6749,"OP Ended","Blocking OP|OP Ended","RCBH32.R6B1,RPLA.32R6.RCBH32.R6B1","power module","","Reviewed","Reviewed","Not R2E related","","",0
182906,"LHC","Power Converters","","02-05-2018 09:13:30","02-05-2018 09:42:26","28min 56s",1736,"28min 56s",1736,"OP Ended","Blocking OP|OP Ended","RPMBB.UA87.RQTD.A81B1,RPMBB.RR13.ROD.A81B1,RPMBB.UA87.RSD2.A81B1,RPMBA.RR13.RQS.A81B1,RPMBB.UA87.RSD1.A81B1,RPMBB.UA87.RSF1.A81B1,RPMBB.UA87.RSF2.A81B1,RPMBB.RR13.RSS.A81B1","Tripped, VOUT over voltage","","Reviewed","Reviewed","Not R2E related","","",0
182532,"LHC","Cryogenics » Equipment » Production-Instrumentation","","02-05-2018 06:55:20","02-05-2018 09:03:55","02h 08min 35s",7715,"02h 08min 35s",7715,"OP Ended","Blocking OP|OP Ended","Turbine cooling water flow meter","Instrumentation failure (turbine cooling water flow meter circuit blockage) on LHCB-8 refrigerator in point 8.","","Reviewed","Reviewed","Not R2E related","","",0
186286,"LHC","Beam Injection » Losses","","02-05-2018 04:28:12","02-05-2018 04:29:45","01min 33s",93,"01min 33s",93,"OP Ended","Blocking OP|OP Ended","B1","losses in IP8 at injection","","Reviewed","Requires review","Not R2E related","","",0
186282,"LHC","Injector Complex » Beam in Set-up » SPS","","02-05-2018 04:08:09","02-05-2018 04:25:11","17min 02s",1022,"17min 02s",1022,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
182527,"LHC","Cooling and Ventilation » Cooling » Primary water system","","02-05-2018 01:54:18","02-05-2018 03:26:02","01h 31min 44s",5504,"01h 31min 44s",5504,"OP Ended","Blocking OP|OP Ended","","Water leak in point 8, trip of LHCb dipole

TI: Big water leak when a purger broke of the raw water cooling pipes. The pump was isolated and switched to secondary pump.","","Reviewed","Requires review","Not R2E related","","",1
186292,"LHC","Experiments » LHCb","","02-05-2018 01:54:18","02-05-2018 02:32:39","38min 21s",2301,"38min 21s",2301,"OP Ended","Blocking OP|OP Ended","LHCbdipole","trip due to cooling water problem","","Reviewed","Requires review","Not R2E related",182527,"Cooling and Ventilation » Cooling » Primary water system",0
186277,"LHC","Operation » Settings Issue","","02-05-2018 01:24:48","02-05-2018 01:25:24","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","RFvoltagetrim","Too strong RF voltage trim","","Reviewed","Requires review","Not R2E related","","",0
182523,"LHC","Experiments » ATLAS","","02-05-2018 00:31:49","02-05-2018 00:41:41","09min 52s",592,"09min 52s",592,"OP Ended","Blocking OP|OP Ended","","Injection Handshake","","Reviewed","Requires review","Not R2E related","","",0
182583,"LHC","QPS » Controller","","01-05-2018 22:43:08","01-05-2018 22:52:03","08min 55s",535,"08min 55s",535,"OP Ended","Blocking OP|OP Ended","RCBXH1.R1","FAST ABORT received. The voltage and current were stable before the trip.
The trip is not due to the converter itself.
Fault to be reassigned.","","Reviewed","Reviewed","Not R2E related","","",0
