"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
182458,"LHC","Injection Systems » MKI","","01-05-2018 11:46:58","02-05-2018 00:20:41","12h 33min 43s",45223,"12h 33min 43s",45223,"OP Ended","Non-Blocking OP|OP Ended","MKI-B1 faulty","","","Reviewed","Reviewed","Not R2E related","","",0
186273,"LHC","Injector Complex » Beam in Set-up » SPS","","01-05-2018 10:54:15","01-05-2018 11:00:10","05min 55s",355,"05min 55s",355,"OP Ended","Blocking OP|OP Ended","scraper","scraping adjustment","","Reviewed","Requires review","Not R2E related","","",0
182449,"LHC","Injector Complex » Beam in Set-up » SPS","","01-05-2018 10:27:31","01-05-2018 10:36:39","09min 08s",548,"09min 08s",548,"OP Ended","Blocking OP|OP Ended","B1 TT60/TI2 magnet functions","","","Reviewed","Requires review","Not R2E related","","",0
182440,"LHC","Experiments » ATLAS","","01-05-2018 09:54:53","01-05-2018 10:03:10","08min 17s",497,"08min 17s",497,"OP Ended","Blocking OP|OP Ended","injection HS","muon system","","Reviewed","Requires review","Not R2E related","","",0
182404,"LHC","Transverse Damper » Hardware","","30-04-2018 20:12:14","30-04-2018 20:54:13","41min 59s",2519,"41min 59s",2519,"OP Ended","Non-Blocking OP|OP Ended","ADT H1B1","ADT H1B1 down. High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
186267,"LHC","Operation » Operational error","","30-04-2018 19:14:40","30-04-2018 19:34:03","19min 23s",1163,"19min 23s",1163,"OP Ended","Blocking OP|OP Ended","TCLA.A6R7","collimators not cycled after intervention on TCLA.A6R7","","Reviewed","Requires review","Not R2E related","","",0
182400,"LHC","Transverse Damper » Hardware","","30-04-2018 19:01:04","30-04-2018 19:38:19","37min 15s",2235,"37min 15s",2235,"OP Ended","Non-Blocking OP|OP Ended","Module H1B1","ADT Module H1B1 down. High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
182901,"LHC","Radio Frequency » Controls","","30-04-2018 18:02:03","30-04-2018 18:11:23","09min 20s",560,"09min 20s",560,"OP Ended","Blocking OP|OP Ended","RF VETO EXTRNL","Called pqiuet to investigate a veto","","Reviewed","Requires review","Not R2E related","","",0
186259,"LHC","Beam Injection » Losses","","29-04-2018 23:56:21","30-04-2018 00:20:56","24min 35s",1475,"24min 35s",1475,"OP Ended","Blocking OP|OP Ended","B2","","","Reviewed","Requires review","Not R2E related","","",0
186250,"LHC","Injector Complex » No Beam » PSB","","29-04-2018 22:10:33","29-04-2018 23:13:19","01h 02min 46s",3766,"01h 02min 46s",3766,"OP Ended","Blocking OP|OP Ended","EDF","trip due to electrical glitch","","Reviewed","Reviewed","Not R2E related","","",0
186255,"LHC","Radio Frequency » Controls","","29-04-2018 21:48:16","29-04-2018 21:58:47","10min 31s",631,"10min 31s",631,"OP Ended","Blocking OP|OP Ended","","trip due to electrical glitch","","Reviewed","Requires review","Not R2E related",182065,"Electrical Network » Distribution",0
186240,"LHC","Power Converters","","29-04-2018 21:48:09","29-04-2018 22:52:19","01h 04min 10s",3850,"01h 04min 10s",3850,"OP Ended","Blocking OP|OP Ended","RPTL.SR2.RBXWTV.L2","trip due to electrical glitch","","Reviewed","Requires review","Not R2E related",182065,"Electrical Network » Distribution",0
182065,"LHC","Electrical Network » Distribution","","29-04-2018 21:48:08","29-04-2018 21:48:09","01s",1,"01h 04min 11s",3851,"OP Ended","Blocking OP|OP Ended","Electrical Network Glitch","Electrical Network Glitch","","Reviewed","Requires review","Not R2E related","","",2
182041,"LHC","Injector Complex » No Beam » SPS","","29-04-2018 20:26:01","29-04-2018 21:23:54","57min 53s",3473,"57min 53s",3473,"OP Ended","Blocking OP|OP Ended","SPS Kicker","SPS kicker down, they need access.","","Reviewed","Reviewed","Not R2E related","","",0
181939,"LHC","Injector Complex » Beam in Set-up » SPS","","29-04-2018 03:33:00","29-04-2018 04:06:49","33min 49s",2029,"33min 49s",2029,"OP Ended","Blocking OP|OP Ended","SPS","Beam being set up","","Reviewed","Requires review","Not R2E related","","",0
186233,"LHC","Beam Losses » Other","","29-04-2018 02:38:50","29-04-2018 02:39:20","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","B2),16L2(1227bunches","in STABLE BEAMS","","Reviewed","Requires review","Not R2E related","","",0
181907,"LHC","Transverse Damper » Hardware","","28-04-2018 23:00:45","30-04-2018 09:00:57","1d 10h 00min 12s",122412,"1d 10h 00min 12s",122412,"OP Ended","Non-Blocking OP|OP Ended","H1B1","H1B1 tripped during injection. High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
181872,"LHC","Injector Complex » Beam in Set-up » SPS","","28-04-2018 19:27:53","28-04-2018 19:38:47","10min 54s",654,"10min 54s",654,"OP Ended","Blocking OP|OP Ended","Injectors","Beam setup","","Reviewed","Requires review","Not R2E related","","",0
181903,"LHC","Transverse Damper » Hardware","","28-04-2018 15:11:35","28-04-2018 23:00:45","07h 49min 10s",28150,"07h 49min 10s",28150,"OP Ended","Non-Blocking OP|OP Ended","H1B1","H1B1 tripped during injection. High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
181899,"LHC","Transverse Damper » Hardware","","28-04-2018 07:07:57","28-04-2018 15:11:35","08h 03min 38s",29018,"08h 03min 38s",29018,"OP Ended","Non-Blocking OP|OP Ended","H1B1","H1B1 tripped during injection. High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
181895,"LHC","Transverse Damper » Hardware","","28-04-2018 04:03:07","28-04-2018 07:07:57","03h 04min 50s",11090,"03h 04min 50s",11090,"OP Ended","Non-Blocking OP|OP Ended","H1B1","H1B1 tripped during injection. High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
181773,"LHC","Injection Systems » MKI","","28-04-2018 02:23:07","28-04-2018 03:28:50","01h 05min 43s",3943,"01h 05min 43s",3943,"OP Ended","Blocking OP|OP Ended","MKIB2","MKI gave an error during soft start. Vacuum spikes seen","","Reviewed","Reviewed","Not R2E related","","",0
181534,"LHC","Transverse Damper » Hardware","","27-04-2018 04:03:35","27-04-2018 13:19:28","09h 15min 53s",33353,"09h 15min 53s",33353,"OP Ended","Non-Blocking OP|OP Ended","H1B1","High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
181529,"LHC","Cryogenics » Equipment » OP-PNO-REF","","27-04-2018 02:34:15","27-04-2018 03:33:02","58min 47s",3527,"58min 47s",3527,"OP Ended","Blocking OP|OP Ended","Tuning of LHCB-6 refrigerator","LHCB-6 refrigerator LHe phase separator level is quite low (around 50%), so cryo shifter decide to ask for a delayed injection and wait until the level is back to nominal values.","","Reviewed","Reviewed","Not R2E related","","",0
181525,"LHC","Injector Complex » Beam in Set-up » LINAC4","","27-04-2018 01:49:51","27-04-2018 02:34:15","44min 24s",2664,"44min 24s",2664,"OP Ended","Blocking OP|OP Ended","LINAC2","Vacuum valve closed.","","Reviewed","Requires review","Not R2E related","","",0
181680,"LHC","Vacuum","","26-04-2018 11:17:23","26-04-2018 12:17:14","59min 51s",3591,"59min 51s",3591,"OP Ended","Blocking OP|OP Ended","access not anymore in the shadow of EPC access","","","Reviewed","Requires review","Not R2E related","","",0
181288,"LHC","Power Converters","","26-04-2018 09:07:11","26-04-2018 11:17:23","02h 10min 12s",7812,"02h 10min 12s",7812,"OP Ended","Blocking OP|OP Ended","RCBCVS5.R2B1,RPLB.UA27.RCBCVS5.R2B1","FGC fault","","Reviewed","Reviewed","Not R2E related","","",0
181024,"LHC","Beam Instrumentation » Other","","26-04-2018 01:50:36","26-04-2018 02:17:02","26min 26s",1586,"26min 26s",1586,"OP Ended","Blocking OP|OP Ended","BTV's in UJ33","an interlock BTV-B2 appeared for 6 seconds  on CIB.33.U3.B2 that dumped the beam
also an interlock on B1 was observed","","Reviewed","Requires review","Not R2E related","","",0
180961,"LHC","Beam Instrumentation » BLM","","25-04-2018 23:17:56","26-04-2018 00:07:38","49min 42s",2982,"49min 42s",2982,"OP Ended","Blocking OP|OP Ended","BLM Sanity Checks,CFV-SR1-BLMR","SR1 crates remained in test mode and MCS online check failed","","Reviewed","Reviewed","Not R2E related","","",0
181313,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","25-04-2018 22:55:15","25-04-2018 23:00:18","05min 03s",303,"05min 03s",303,"OP Ended","Blocking OP|OP Ended","LBDS FEC Redundancy Server","LBDS FEC Redundancy server crashed","","Reviewed","Reviewed","Not R2E related","","",0
181309,"LHC","Power Converters","","25-04-2018 16:57:25","25-04-2018 17:13:09","15min 44s",944,"15min 44s",944,"OP Ended","Non-Blocking OP|OP Ended","RQS.A45B1,RPMBA.RR53.RQS.A45B1","Aux power supply fan  / Equipment Stop tripped during Stable Beams","","Reviewed","Reviewed","Not R2E related","","",0
180806,"LHC","Injector Complex » Beam in Set-up » SPS","","25-04-2018 12:00:07","25-04-2018 12:40:39","40min 32s",2432,"40min 32s",2432,"OP Ended","Blocking OP|OP Ended","SPS","Setting-up of trains.","","Reviewed","Requires review","Not R2E related","","",0
180679,"LHC","Accelerator Controls » CMW","","24-04-2018 21:27:22","24-04-2018 21:52:14","24min 52s",1492,"24min 52s",1492,"OP Ended","Blocking OP|OP Ended","cs-ccr-cmw1","Cannot close Handshake nor put messages on Page1","","Reviewed","Reviewed","Not R2E related","","",0
255581,"LHC","Beam Losses » Other","","24-04-2018 04:05:16","24-04-2018 04:08:00","02min 44s",164,"02min 44s",164,"OP Ended","Blocking OP|OP Ended","16L2(2316bunches)","at injection","","Reviewed","Requires review","Not R2E related","","",0
181685,"LHC","Beam Losses » Other","","23-04-2018 20:01:17","23-04-2018 20:06:01","04min 44s",284,"04min 44s",284,"OP Ended","Blocking OP|OP Ended","16L2(B1;2500b)","at injection","","Reviewed","Requires review","Not R2E related","","",0
181691,"LHC","Beam Losses » Other","","23-04-2018 13:57:32","23-04-2018 13:58:13","41s",41,"41s",41,"OP Ended","Blocking OP|OP Ended","16L2 (1956 bunches) at injection,solenoid OFF","dumped on BLM in IR7 during bump scan at injection","","Reviewed","Requires review","Not R2E related","","",0
181698,"LHC","Beam Injection » Losses","","23-04-2018 13:11:29","23-04-2018 13:13:56","02min 27s",147,"02min 27s",147,"OP Ended","Blocking OP|OP Ended","injection during RF trim","","","Reviewed","Requires review","Not R2E related","","",0
181714,"LHC","Beam Injection » Losses","","23-04-2018 12:21:59","23-04-2018 12:35:02","13min 03s",783,"13min 03s",783,"OP Ended","Blocking OP|OP Ended","","during 16L2 scans","","Reviewed","Requires review","Not R2E related","","",0
181709,"LHC","Beam Losses » Other","","23-04-2018 11:38:54","23-04-2018 11:39:24","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","16L2 (B2) at injection","at injection","","Reviewed","Requires review","Not R2E related","","",0
180082,"LHC","LBDS » MKDG","","23-04-2018 09:42:47","23-04-2018 09:57:15","14min 28s",868,"14min 28s",868,"OP Ended","Blocking OP|OP Ended","MKDGA.G=UA67","XPOC error needs resetting, MKD.B2 rise time","","Reviewed","Reviewed","Not R2E related","","",0
181703,"LHC","Beam Losses » Other","","23-04-2018 09:30:54","23-04-2018 09:33:46","02min 52s",172,"02min 52s",172,"OP Ended","Blocking OP|OP Ended","16L2 (2748 bunches,B1) at injection","at injection","","Reviewed","Requires review","Not R2E related","","",0
180071,"LHC","Transverse Damper » Hardware","","23-04-2018 08:05:57","25-04-2018 15:00:31","2d 06h 54min 34s",197674,"2d 06h 54min 34s",197674,"OP Ended","Non-Blocking OP|OP Ended","H3/4.B1","High voltage divider problem. Trip of a redundant system, not blocking for operation.","","Reviewed","Reviewed","Not R2E related","","",0
181719,"LHC","Access Management » Access Request","","22-04-2018 19:20:21","22-04-2018 19:56:17","35min 56s",2156,"35min 56s",2156,"OP Ended","Blocking OP|OP Ended","ATLAS","","","Reviewed","Requires review","Not R2E related","","",0
179913,"LHC","Injection Systems » MKI","","22-04-2018 17:20:05","22-04-2018 18:00:05","40min 00s",2400,"40min 00s",2400,"OP Ended","Non-Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
179920,"LHC","Injection Systems » MKI","","22-04-2018 15:01:29","22-04-2018 16:31:43","01h 30min 14s",5414,"01h 30min 14s",5414,"OP Ended","Non-Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
179916,"LHC","Injection Systems » MKI","","22-04-2018 14:02:31","22-04-2018 15:01:29","58min 58s",3538,"58min 58s",3538,"OP Ended","Non-Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
179823,"LHC","Power Converters","","22-04-2018 04:51:25","22-04-2018 07:44:09","02h 52min 44s",10364,"02h 52min 44s",10364,"OP Ended","Blocking OP|OP Ended","ROD.A56B1,RPMBB.RR57.ROD.A56B1","Power Converter EXTERNAL CROWBAR","","Reviewed","Reviewed","Not R2E related","","",0
179816,"LHC","Injection Systems » MKI","","22-04-2018 02:33:38","22-04-2018 03:41:41","01h 08min 03s",4083,"01h 08min 03s",4083,"OP Ended","Blocking OP|OP Ended","MKI Beam 1","Fault ","","Reviewed","Reviewed","Not R2E related","","",0
179808,"LHC","Injection Systems » MKI","","22-04-2018 01:01:44","22-04-2018 01:46:47","45min 03s",2703,"45min 03s",2703,"OP Ended","Non-Blocking OP|OP Ended","MKI2","problem with an ALIM","","Reviewed","Reviewed","Not R2E related","","",0
180064,"LHC","Transverse Damper » Hardware","","21-04-2018 18:21:48","21-04-2018 20:38:15","02h 16min 27s",8187,"02h 16min 27s",8187,"OP Ended","Blocking OP|OP Ended","H4.B4Amplifier","Trip of the H4.B4 amplifier. Piquet intervention required","","Reviewed","Requires review","Not R2E related","","",0
180059,"LHC","Beam Injection » Oscillation","","21-04-2018 14:27:47","21-04-2018 14:33:35","05min 48s",348,"05min 48s",348,"OP Ended","Blocking OP|OP Ended","InjectionOscillations","Beam dumped due to Injection Oscillations","","Reviewed","Requires review","Not R2E related","","",0
180055,"LHC","Injection Systems » MKI","","21-04-2018 09:46:05","21-04-2018 10:43:14","57min 09s",3429,"57min 09s",3429,"OP Ended","Non-Blocking OP|OP Ended","MKI.B1","MKI Faulty during stable beams. Reset by expert","","Reviewed","Reviewed","Not R2E related","","",0
181723,"LHC","Operation » Settings Issue","","21-04-2018 01:39:59","21-04-2018 01:45:20","05min 21s",321,"05min 21s",321,"OP Ended","Blocking OP|OP Ended","wrong reference","","","Reviewed","Requires review","Not R2E related","","",0
179591,"LHC","Injection Systems » MKI","","20-04-2018 15:54:44","20-04-2018 17:50:03","01h 55min 19s",6919,"01h 55min 19s",6919,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","MKI-B2","MKI B2 failed during softstart","","Reviewed","Reviewed","Not R2E related","","",0
180051,"LHC","Radio Frequency » Hardware","","20-04-2018 15:38:15","20-04-2018 16:49:49","01h 11min 34s",4294,"01h 11min 34s",4294,"OP Ended","Blocking OP|OP Ended","ACSLines.B2","ACS Lines tripped","","Reviewed","Requires review","Not R2E related","","",0
180046,"LHC","Radio Frequency » Hardware","","20-04-2018 15:27:52","20-04-2018 15:28:57","01min 05s",65,"01min 05s",65,"OP Ended","Blocking OP|OP Ended","ACSLines.B2","ACS Lines tripped","","Reviewed","Requires review","Not R2E related","","",0
181743,"LHC","Access Management » Access Request","","20-04-2018 12:57:27","20-04-2018 15:11:40","02h 14min 13s",8053,"02h 14min 13s",8053,"OP Ended","Blocking OP|OP Ended","planned access for BSRT","other accesses in the shadow","","Reviewed","Requires review","Not R2E related","","",0
180041,"LHC","Radio Frequency » Hardware","","20-04-2018 12:18:04","20-04-2018 14:00:34","01h 42min 30s",6150,"01h 42min 30s",6150,"OP Ended","Blocking OP|OP Ended","ACSLine1/2/3/4.B2","ACS Lines tripped, beam dump","","Reviewed","Requires review","Not R2E related","","",0
178679,"LHC","Injector Complex » No Beam » PS","","18-04-2018 15:15:16","18-04-2018 19:07:06","03h 51min 50s",13910,"03h 51min 50s",13910,"OP Ended","Blocking OP|OP Ended","TLINE,TIMING","Timing problem in the PS","","Reviewed","Requires review","Not R2E related","","",0
249586,"LHC","Beam Injection » Losses","","17-04-2018 23:11:07","17-04-2018 23:11:37","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
179138,"LHC","Radio Frequency » Hardware","","17-04-2018 22:20:03","17-04-2018 22:25:18","05min 15s",315,"05min 15s",315,"OP Ended","Blocking OP|OP Ended","RF predriver","RF predriver attached to Klystron chassis is off","","Reviewed","Requires review","Not R2E related","","",0
249579,"LHC","Operation » Operational error","","17-04-2018 10:47:09","17-04-2018 10:48:40","01min 31s",91,"01min 31s",91,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
179133,"LHC","LBDS » HVPS","","17-04-2018 05:34:43","17-04-2018 05:37:20","02min 37s",157,"02min 37s",157,"OP Ended","Blocking OP|OP Ended","MKBHG.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
249572,"LHC","Operation » Settings Issue","","17-04-2018 04:29:13","17-04-2018 04:34:45","05min 32s",332,"05min 32s",332,"OP Ended","Blocking OP|OP Ended","","beta*limitonTCTC","","Reviewed","Requires review","Not R2E related","","",0
178041,"LHC","Electrical Network » Distribution » 400 kV","","17-04-2018 00:33:54","17-04-2018 03:05:53","02h 31min 59s",9119,"02h 31min 59s",9119,"OP Ended","Blocking OP|OP Ended","400 kV transformer,400kVtransformer","No beam in the SPS due to trip of the transformer.","","Reviewed","Requires review","Not R2E related","","",0
249565,"LHC","LBDS » HVPS","","16-04-2018 16:02:08","16-04-2018 16:16:48","14min 40s",880,"14min 40s",880,"OP Ended","Blocking OP|OP Ended","MKBHG.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
177006,"LHC","Experiments » ATLAS","","15-04-2018 16:19:17","15-04-2018 16:47:42","28min 25s",1705,"28min 25s",1705,"OP Ended","Blocking OP|OP Ended","AFP","Could not move one POT.","","Reviewed","Requires review","Not R2E related","","",0
176821,"LHC","LBDS » HVPS","","15-04-2018 02:16:35","15-04-2018 03:00:37","44min 02s",2642,"44min 02s",2642,"OP Ended","Blocking OP|OP Ended","MKBHG.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
176699,"LHC","Beam Instrumentation » Other","","14-04-2018 10:05:14","14-04-2018 14:47:30","04h 42min 16s",16936,"04h 42min 16s",16936,"OP Ended","Blocking OP|OP Ended","LHC.BTVSE.A4R6.B2","BTV screen stuck with 'UNDEFINED' state, cannot inject","","Reviewed","Requires review","Not R2E related","","",0
176681,"LHC","LBDS » HVPS","","14-04-2018 09:36:44","14-04-2018 10:15:40","38min 56s",2336,"38min 56s",2336,"OP Ended","Blocking OP|OP Ended","MKBHG.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
176685,"LHC","Beam Instrumentation » BLM","","14-04-2018 08:20:03","14-04-2018 09:11:56","51min 53s",3113,"51min 53s",3113,"OP Ended","Blocking OP|OP Ended","CFV-SR2-BLML","False Dump Request
BLM crate SR2.L gave multiple spurious errors. 
Communication lost with the Acquisition card; Seems like it rebooted.","","Reviewed","Reviewed","Not R2E related","","",0
249507,"LHC","Electrical Network » Distribution » 66 kV","","13-04-2018 13:02:10","13-04-2018 17:57:40","04h 55min 30s",17730,"04h 55min 30s",17730,"OP Ended","Non-Blocking OP|OP Ended","Transformer","18kV transformer broken in IP5, needs exchange. Affects ventialtion, possible cryo and other systems.","","Reviewed","Requires review","Not R2E related","","",0
249499,"LHC","Operation » Settings Issue","","13-04-2018 05:55:25","13-04-2018 05:55:27","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","SBF_forced_falsew","","","Reviewed","Requires review","Not R2E related","","",0
249492,"LHC","Operation » Settings Issue","","13-04-2018 00:37:03","13-04-2018 00:38:03","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","SBF_forced_falsew","","","Reviewed","Requires review","Not R2E related","","",0
176303,"LHC","LBDS » HVPS","","12-04-2018 17:08:21","12-04-2018 17:58:32","50min 11s",3011,"50min 11s",3011,"OP Ended","Blocking OP|OP Ended","MKBHG.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
176286,"LHC","Injector Complex » No Beam » PS","","12-04-2018 15:53:41","12-04-2018 17:31:32","01h 37min 51s",5871,"01h 37min 51s",5871,"OP Ended","Blocking OP|OP Ended","RF_module,CR5","problem with electrical distribution for a whole RF rack","","Reviewed","Requires review","Not R2E related","","",0
176268,"LHC","Magnet circuits » Zero Volt Crossing","","12-04-2018 15:02:14","12-04-2018 15:02:27","13s",13,"13s",13,"OP Ended","Blocking OP|OP Ended","RQT13.L7B1","0 voltage Xing while ramping down","","Reviewed","Reviewed","Not R2E related","","",0
249485,"LHC","Injection Systems » MKI","","11-04-2018 11:26:48","11-04-2018 12:41:54","01h 15min 06s",4506,"01h 15min 06s",4506,"OP Ended","Blocking OP|OP Ended","MKI.B2","MKISS failed","","Reviewed","Reviewed","Not R2E related","","",0
249478,"LHC","Beam Injection » Losses","","09-04-2018 17:01:24","09-04-2018 17:34:16","32min 52s",1972,"32min 52s",1972,"OP Ended","Blocking OP|OP Ended","","LHCb BCM triggered at injection","","Reviewed","Requires review","Not R2E related","","",0
175605,"LHC","Accelerator Controls » SIS","","09-04-2018 15:23:13","09-04-2018 15:45:43","22min 30s",1350,"22min 30s",1350,"OP Ended","Blocking OP|OP Ended","SISGUI","SIS GUI crashed, needed restarting","","Reviewed","Requires review","Not R2E related","","",0
175573,"LHC","Injector Complex » No Beam » SPS","","09-04-2018 13:29:42","09-04-2018 14:59:30","01h 29min 48s",5388,"01h 29min 48s",5388,"OP Ended","Blocking OP|OP Ended","Septum","Problem with cooling of extraction septum in the SPS","","Reviewed","Requires review","Not R2E related","","",0
371891,"LHC","Machine Interlock Systems » BIS » Hardware","","09-04-2018 12:00:00","09-04-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","Oscillation of the voltage between 0V and +5.5V. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
175439,"LHC","Injector Complex » No Beam » PSB","","09-04-2018 09:41:55","09-04-2018 10:03:49","21min 54s",1314,"21min 54s",1314,"OP Ended","Blocking OP|OP Ended","PSB,?","power glitch","","Reviewed","Reviewed","Not R2E related","","",0
175414,"LHC","Injector Complex » No Beam » SPS","","09-04-2018 06:30:01","09-04-2018 07:42:13","01h 12min 12s",4332,"01h 12min 12s",4332,"OP Ended","Blocking OP|OP Ended","?,SPS","no B1 INDIV from SPS
","","Reviewed","Requires review","Not R2E related","","",0
175409,"LHC","Power Converters","","08-04-2018 23:32:24","09-04-2018 05:27:25","05h 55min 01s",21301,"05h 55min 01s",21301,"OP Ended","Blocking OP|OP Ended","PC,RPLB.UA87.RCBYH5.R8B2,RPLB.UA87.RCBYHS5.R8B1,RPLB.UA87.RCBYHS5.R8B2,RPLB.UA87.RCBYV5.R8B1,RPLB.UA87.RCBYVS5.R8B1,RPLB.UA87.RCBYVS5.R8B2","Short circuit in EPC equipment in UA87","","Reviewed","Reviewed","Not R2E related","","",0
249449,"LHC","Radio Frequency » Controls","","08-04-2018 12:08:01","08-04-2018 12:21:00","12min 59s",779,"12min 59s",779,"OP Ended","Blocking OP|OP Ended","","longitudinal blow-up not working properly during the ramp","","Reviewed","Requires review","Not R2E related","","",0
249441,"LHC","Radio Frequency » Controls","","08-04-2018 10:55:17","08-04-2018 10:57:27","02min 10s",130,"02min 10s",130,"OP Ended","Blocking OP|OP Ended","Blow-up","longitudinal blow-up not working properly","","Reviewed","Requires review","Not R2E related","","",0
249434,"LHC","Beam Injection » Oscillation","","08-04-2018 07:49:30","08-04-2018 07:53:55","04min 25s",265,"04min 25s",265,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
192315,"LHC","Injector Complex » No Beam » PS","","08-04-2018 07:01:22","08-04-2018 07:30:03","28min 41s",1721,"28min 41s",1721,"OP Ended","Blocking OP|OP Ended","POPS","","","Reviewed","Requires review","Not R2E related","","",0
192311,"LHC","Operation » Settings Issue","","08-04-2018 05:00:26","08-04-2018 05:04:44","04min 18s",258,"04min 18s",258,"OP Ended","Blocking OP|OP Ended","","wrong collimator settings","","Reviewed","Requires review","Not R2E related","","",0
192307,"LHC","Operation » Operational error","","07-04-2018 23:17:37","07-04-2018 23:25:50","08min 13s",493,"08min 13s",493,"OP Ended","Blocking OP|OP Ended","SBF","intensity higher than safe beam flag, interlocked masked","","Reviewed","Requires review","Not R2E related","","",0
175152,"LHC","QPS » Hardware","","07-04-2018 18:34:41","07-04-2018 20:45:18","02h 10min 37s",7837,"02h 10min 37s",7837,"OP Ended","Blocking OP|OP Ended","RQ4.R6","QPS state not ok","","Reviewed","Reviewed","Not R2E related","","",0
175132,"LHC","Injector Complex » No Beam » SPS","","07-04-2018 16:31:33","07-04-2018 22:18:06","05h 46min 33s",20793,"05h 46min 33s",20793,"OP Ended","Blocking OP|OP Ended","NoBeam2","Powering problems in BA2, cannot inject Beam 2 due to TED problems","","Reviewed","Requires review","Not R2E related","","",0
175117,"LHC","Magnet circuits » Zero Volt Crossing","","07-04-2018 15:55:31","07-04-2018 16:03:00","07min 29s",449,"07min 29s",449,"OP Ended","Blocking OP|OP Ended","RQTL10.L7B1/B2RQTL9.L7B1/B2","Tripped on rmap down","","Reviewed","Requires review","Not R2E related","","",0
181675,"LHC","Operation » Operational error","","06-04-2018 22:45:14","06-04-2018 22:59:53","14min 39s",879,"14min 39s",879,"OP Ended","Blocking OP|OP Ended","SBF not set to SETUP","","","Reviewed","Requires review","Not R2E related","","",0
181671,"LHC","Operation » Operational error","","06-04-2018 22:01:37","06-04-2018 22:07:49","06min 12s",372,"06min 12s",372,"OP Ended","Blocking OP|OP Ended","SBF forced with masked interlocks","","","Reviewed","Requires review","Not R2E related","","",0
174996,"LHC","LBDS » HVPS","","06-04-2018 20:40:48","06-04-2018 21:50:24","01h 09min 36s",4176,"01h 09min 36s",4176,"OP Ended","Blocking OP|OP Ended","MKBHG.D=UA67","BETS tracking error at 450 GeV","","Reviewed","Reviewed","Not R2E related","","",0
174991,"LHC","LBDS » MKDG","","06-04-2018 19:40:51","06-04-2018 20:40:48","59min 57s",3597,"59min 57s",3597,"OP Ended","Blocking OP|OP Ended","MKDGA.G=UA67","Pilot dumped during setup measurements.","","Reviewed","Reviewed","Not R2E related","","",0
174856,"LHC","Power Converters","","05-04-2018 22:50:26","05-04-2018 23:31:52","41min 26s",2486,"41min 26s",2486,"OP Ended","Blocking OP|OP Ended","RPMBA.UA43.RQT12.L4B2","tripped at injection","","Reviewed","Reviewed","Not R2E related","","",0
174658,"LHC","IT Services » Network","","05-04-2018 10:54:10","05-04-2018 11:40:01","45min 51s",2751,"45min 51s",2751,"OP Ended","Blocking OP|OP Ended","GPNNetworkDown","GPN network services down","","Reviewed","Requires review","Not R2E related","","",0
174653,"LHC","Injector Complex » No Beam » SPS","","05-04-2018 09:44:01","05-04-2018 09:51:20","07min 19s",439,"07min 19s",439,"OP Ended","Blocking OP|OP Ended","InjectionKickerGeneratorWire","Intervention to replace Injection kicker generator wire","","Reviewed","Requires review","Not R2E related","","",0
174580,"LHC","Injector Complex » No Beam » SPS","","04-04-2018 15:30:02","04-04-2018 20:19:49","04h 49min 47s",17387,"04h 49min 47s",17387,"OP Ended","Blocking OP|OP Ended","Timing","Faulty board on the timing system in TT60","","Reviewed","Requires review","Not R2E related","","",0
174482,"LHC","Injector Complex » Beam in Set-up » SPS","","04-04-2018 11:22:03","04-04-2018 11:53:44","31min 41s",1901,"31min 41s",1901,"OP Ended","Blocking OP|OP Ended","SPS","Measurements on nominal bunch LHC cycle in SPS","","Reviewed","Requires review","Not R2E related","","",0
174467,"LHC","Injector Complex » No Beam » PS","","04-04-2018 09:31:19","04-04-2018 09:37:14","05min 55s",355,"05min 55s",355,"OP Ended","Blocking OP|OP Ended","CPS","No beam from PS","","Reviewed","Requires review","Not R2E related","","",0
181666,"LHC","QPS » Controller","","03-04-2018 18:01:58","03-04-2018 18:08:54","06min 56s",416,"06min 56s",416,"OP Ended","Blocking OP|OP Ended","RCBXV2.R8","QPS not OK","","Reviewed","Reviewed","Not R2E related","","",0
181661,"LHC","Beam Losses » Transverse instabilities","","03-04-2018 16:32:51","03-04-2018 16:37:41","04min 50s",290,"04min 50s",290,"OP Ended","Blocking OP|OP Ended","optics measurement","BLM triggered during optics measurement (kick with AC dipole)","","Reviewed","Requires review","Not R2E related","","",0
173791,"LHC","Cryogenics » Users » Other","","01-04-2018 12:56:33","01-04-2018 15:00:37","02h 04min 04s",7444,"02h 04min 04s",7444,"OP Ended","Blocking OP|OP Ended","CL temperature regulation,CLtemperatureregulation","regulation problem - temperature on CL of RQTD.A67B2 drifting off since today ~5am","","Reviewed","Reviewed","Not R2E related",250198,"Magnet circuits » Other",0
250198,"LHC","Magnet circuits » Other","","01-04-2018 12:54:44","01-04-2018 15:00:33","02h 05min 49s",7549,"02h 05min 53s",7553,"OP Ended","Blocking OP|OP Ended","DQQDC.23.RQTD.A67B2.UA67,DQQDC.24.RQTD.A67B2.UA67","regulation problem","","Reviewed","Requires review","Not R2E related","","",1
173777,"LHC","Accelerator Controls » Post Mortem","","01-04-2018 10:59:53","01-04-2018 13:57:15","02h 57min 22s",10642,"02h 57min 22s",10642,"OP Ended","Blocking OP|OP Ended","PM_Server","No publication of BCT/BLM data for SIS (SPS/LHC). PM Server disks full.","","Reviewed","Reviewed","Not R2E related","","",0
173712,"LHC","Magnet circuits » Zero Volt Crossing","","01-04-2018 05:31:39","01-04-2018 05:31:51","12s",12,"12s",12,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B2","Tripped during Ramp Down","","Reviewed","Requires review","Not R2E related","","",0
173697,"LHC","Power Converters","","01-04-2018 03:08:33","01-04-2018 03:08:54","21s",21,"21s",21,"OP Ended","Blocking OP|OP Ended","RPMBA.UA43.RQT12.L4B2,RPMBB.UA43.RQTD.A34B2,RPMBB.UA83.RQTD.A78B1,RPMBB.UA83.RQTD.A78B2,RPMBB.UA67.RQTD.A67B1,RPMBB.UA27.RQTD.A23B2","Tripped during Ramp Down","","Reviewed","Requires review","Not R2E related","","",0
173682,"LHC","Magnet circuits » Zero Volt Crossing","","01-04-2018 02:02:44","01-04-2018 02:06:12","03min 28s",208,"03min 28s",208,"OP Ended","Blocking OP|OP Ended","RQT12.L4B2","Circuit tripped just before injection","","Reviewed","Requires review","Not R2E related","","",0
181637,"LHC","Operation » Operational error","","01-04-2018 00:00:20","01-04-2018 00:09:07","08min 47s",527,"08min 47s",527,"OP Ended","Blocking OP|OP Ended","SBF forced to false","","","Reviewed","Requires review","Not R2E related","","",0
173677,"LHC","Radio Frequency » Controls","","31-03-2018 23:03:45","31-03-2018 23:04:15","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","All ACSLines","All RF ACSLines tripped","","Reviewed","Requires review","Not R2E related","","",0
173672,"LHC","Radio Frequency » Controls","","31-03-2018 22:45:35","31-03-2018 23:03:45","18min 10s",1090,"18min 10s",1090,"OP Ended","Blocking OP|OP Ended","All ACS Lines","All RF ACS Lines tripped","","Reviewed","Requires review","Not R2E related","","",0
173721,"LHC","Machine Interlock Systems » WIC » Hardware","","31-03-2018 12:29:17","31-03-2018 12:32:38","03min 21s",201,"03min 21s",201,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","trips together with a series of TI2 converters","","Reviewed","Reviewed","Not R2E related","","",0
173717,"LHC","Machine Interlock Systems » WIC » Hardware","","31-03-2018 09:55:16","31-03-2018 09:58:46","03min 30s",210,"03min 30s",210,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","trips together with a series of TI2 converters","","Reviewed","Reviewed","Not R2E related","","",0
173501,"LHC","Machine Interlock Systems » WIC » Hardware","","31-03-2018 07:32:47","31-03-2018 07:35:17","02min 30s",150,"02min 30s",150,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","injection septum tripped with faults: VS_STATE FAST_ABORT (WIC problem)","","Reviewed","Reviewed","Not R2E related","","",0
173497,"LHC","Machine Interlock Systems » WIC » Hardware","","31-03-2018 03:16:08","31-03-2018 03:41:02","24min 54s",1494,"24min 54s",1494,"OP Ended","Blocking OP|OP Ended","RPPCO.SR2.RMSI.L2B1","Tripped whilst waiting at injection","","Reviewed","Reviewed","Not R2E related","","",0
173488,"LHC","Machine Interlock Systems » WIC » Hardware","","31-03-2018 01:26:02","31-03-2018 01:36:32","10min 30s",630,"10min 30s",630,"OP Ended","Blocking OP|OP Ended","RPPCO.SR2.RMSI.L2B1","Tripped after injection","","Reviewed","Reviewed","Not R2E related","","",0
173474,"LHC","Injector Complex » No Beam » PS","","30-03-2018 18:42:02","30-03-2018 20:20:36","01h 38min 34s",5914,"01h 38min 34s",5914,"OP Ended","Blocking OP|OP Ended","F16.QFO165","","","Reviewed","Requires review","Not R2E related","","",0
173387,"LHC","Injector Complex » No Beam » LINAC4","","30-03-2018 14:00:29","30-03-2018 14:30:08","29min 39s",1779,"29min 39s",1779,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
173328,"LHC","LBDS » IPOC","","30-03-2018 11:17:40","30-03-2018 11:44:48","27min 08s",1628,"27min 08s",1628,"OP Ended","Blocking OP|OP Ended","MKB.IPOC.B1","loss of an internal watchdog signal","","Reviewed","Reviewed","Not R2E related","","",0
371912,"LHC","Machine Interlock Systems » BIS » Hardware","","13-02-2018 12:00:00","13-02-2018 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
154467,"LHC","Injector Complex » No Beam » PSB","","03-12-2017 13:40:20","03-12-2017 14:47:24","01h 07min 04s",4024,"01h 07min 04s",4024,"OP Ended","Blocking OP|OP Ended","BT.BHZ10","","","Reviewed","Reviewed","Not R2E related","","",0
154399,"LHC","Injector Complex » Beam in Set-up » SPS","","02-12-2017 20:45:02","02-12-2017 21:28:04","43min 02s",2582,"43min 02s",2582,"OP Ended","Blocking OP|OP Ended","LSS BPMs interlocking","","","Requires review","Requires review","Not R2E related","","",0
158945,"LHC","Beam Exciters » AC Dipole » Power Amplifier","","02-12-2017 17:21:05","02-12-2017 19:08:50","01h 47min 45s",6465,"01h 47min 45s",6465,"OP Ended","Blocking OP|OP Ended","AC dipole","","","Requires review","Reviewed","Not R2E related","","",0
154314,"LHC","Injector Complex » No Beam » LINAC4","","02-12-2017 01:07:21","02-12-2017 04:39:03","03h 31min 42s",12702,"03h 31min 42s",12702,"OP Ended","Non-Blocking OP|OP Ended","Interlock of RF","","","Requires review","Requires review","Not R2E related","","",0
154214,"LHC","Injector Complex » No Beam » PS","","01-12-2017 07:00:25","01-12-2017 07:24:49","24min 24s",1464,"24min 24s",1464,"OP Ended","Blocking OP|OP Ended","No beam","No beam, one cavity on the PS is down","","Requires review","Requires review","Not R2E related","","",0
154209,"LHC","Injector Complex » Beam in Set-up » SPS","","01-12-2017 03:03:34","01-12-2017 06:13:53","03h 10min 19s",11419,"03h 10min 19s",11419,"OP Ended","Non-Blocking OP|OP Ended","main power supplies tripped","","","Requires review","Requires review","Not R2E related","","",0
154167,"LHC","Experiments » CMS","","30-11-2017 23:26:26","30-11-2017 23:53:08","26min 42s",1602,"26min 42s",1602,"OP Ended","Blocking OP|OP Ended","solenoid tripped during ramp-down","","","Requires review","Requires review","Not R2E related","","",0
154163,"LHC","Beam Injection » Losses","","30-11-2017 22:45:21","30-11-2017 22:47:01","01min 40s",100,"01min 40s",100,"OP Ended","Blocking OP|OP Ended","losses in IP2","","","Requires review","Requires review","Not R2E related","","",0
154055,"LHC","Power Converters","","30-11-2017 07:56:50","30-11-2017 11:22:32","03h 25min 42s",12342,"03h 25min 42s",12342,"OP Ended","Blocking OP|OP Ended","ROF.A78B1,RPMBB.RR77.ROF.A78B1","ROF.A78B1 trip","","Requires review","Reviewed","Not R2E related","","",0
154035,"LHC","Power Converters","","29-11-2017 23:23:52","30-11-2017 00:29:46","01h 05min 54s",3954,"01h 05min 54s",3954,"OP Ended","Blocking OP|OP Ended","RPHGA.UJ67.RQ8.R6B1","tripped with fault ""Iout over current""","","Requires review","Reviewed","Not R2E related","","",0
158941,"LHC","Operation » Operational error","","29-11-2017 17:58:30","29-11-2017 18:00:48","02min 18s",138,"02min 18s",138,"OP Ended","Blocking OP|OP Ended","Interlock not masked for the MD","","","Requires review","Requires review","Not R2E related","","",0
153700,"LHC","Injector Complex » No Beam » PS","","28-11-2017 07:31:48","28-11-2017 07:41:14","09min 26s",566,"09min 26s",566,"OP Ended","Blocking OP|OP Ended","POPS is down","","","Requires review","Requires review","Not R2E related","","",0
153354,"LHC","QPS » Hardware","","26-11-2017 15:00:45","26-11-2017 15:41:06","40min 21s",2421,"40min 21s",2421,"OP Ended","Blocking OP|OP Ended","RB.A12 EE","","","Requires review","Reviewed","Not R2E related","","",0
153350,"LHC","QPS » Hardware","","26-11-2017 14:43:22","26-11-2017 15:00:45","17min 23s",1043,"17min 23s",1043,"OP Ended","Blocking OP|OP Ended","RB.A12 EE","","","Requires review","Reviewed","Not R2E related","","",0
153358,"LHC","QPS » Hardware","","26-11-2017 11:31:39","26-11-2017 14:43:22","03h 11min 43s",11503,"03h 11min 43s",11503,"OP Ended","Blocking OP|OP Ended","RQD.A12 (EE)","","","Requires review","Requires review","Not R2E related","","",0
153283,"LHC","QPS » Hardware","","25-11-2017 22:43:44","26-11-2017 00:29:47","01h 46min 03s",6363,"01h 46min 03s",6363,"OP Ended","Blocking OP|OP Ended","RQD.A12","Spurious opening of the extraction switches.","","Requires review","Requires review","Not R2E related","","",0
153202,"LHC","QPS » Hardware","","25-11-2017 01:14:32","25-11-2017 03:01:02","01h 46min 30s",6390,"01h 46min 30s",6390,"OP Ended","Blocking OP|OP Ended","EE of RQD.A12","Spurious opening of the extraction system of RQD.A12.","","Requires review","Requires review","Not R2E related","","",0
153089,"LHC","Cooling and Ventilation » Cooling","","23-11-2017 15:53:53","23-11-2017 17:40:30","01h 46min 37s",6397,"01h 46min 37s",6397,"OP Ended","Blocking OP|OP Ended","water pump UW25","broken pipe on demineralized water circuits in UW25, lost pressure in the line feeding all PCs in point 2 and 3","","Requires review","Reviewed","Not R2E related","","",0
158931,"LHC","Operation » Operational error","","22-11-2017 11:32:59","22-11-2017 11:38:15","05min 16s",316,"05min 16s",316,"OP Ended","Blocking OP|OP Ended","SBF forced ","","","Requires review","Requires review","Not R2E related","","",0
152835,"LHC","Access System » Hardware","","21-11-2017 14:52:06","21-11-2017 15:28:19","36min 13s",2173,"36min 13s",2173,"OP Ended","Blocking OP|OP Ended","Key-Rack","","","Requires review","Reviewed","Not R2E related","","",0
158927,"LHC","Operation » Settings Issue","","21-11-2017 09:16:29","21-11-2017 09:16:59","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","beta* limit","beta* limit not reverted after the High Beta at injection test","","Requires review","Requires review","Not R2E related","","",0
152473,"LHC","Radio Frequency » Hardware","","20-11-2017 10:45:33","20-11-2017 11:38:21","52min 48s",3168,"52min 48s",3168,"OP Ended","Blocking OP|OP Ended","Water Cooling","Water cooling system was out of range and reduced, causing oscillations in the cooling temperature, causing a beam dump","","Requires review","Requires review","Not R2E related","","",0
152327,"LHC","Power Converters","","20-11-2017 00:23:11","20-11-2017 07:00:40","06h 37min 29s",23849,"06h 37min 29s",23849,"OP Ended","Non-Blocking OP|OP Ended","RQS/RSS A78B1/2,RPMBA.RR77.RQS.A78B2,RPMBB.RR77.RSS.A78B1,RPMBB.RR77.RSS.A78B2","output stage power supply","","Requires review","Reviewed","Not R2E related","","",0
152212,"LHC","Collimation » Hardware","","18-11-2017 12:16:30","18-11-2017 12:31:19","14min 49s",889,"14min 49s",889,"OP Ended","Blocking OP|OP Ended","TCDIH_87441","Temperature sensor","","Requires review","Reviewed","Not R2E related","","",0
158923,"LHC","Beam Losses » Other","","16-11-2017 20:29:14","16-11-2017 20:30:26","01min 12s",72,"01min 12s",72,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1836b)","during the ramp","","Requires review","Requires review","Not R2E related","","",0
151921,"LHC","Power Converters","","16-11-2017 18:37:16","16-11-2017 19:42:14","01h 04min 58s",3898,"01h 04min 58s",3898,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B1,RPMBB.RR77.RQTL9.R7B1","1st - Spikes on RQTL9.R7B1:I_EARTH are already visible 600 ms prior to spikes on RQTL9.R7B2.  2nd - I_EARTH_OVER_CURRENT fault during FPA abourt of other circuit it is not normal and it can not be the Magnet Circuit fault.","","Requires review","Reviewed","Not R2E related","","",0
151914,"LHC","Machine Interlock Systems » WIC » Hardware","","16-11-2017 18:30:40","16-11-2017 18:48:01","17min 21s",1041,"17min 21s",1041,"OP Ended","Non-Blocking OP|OP Ended","RMSI.L2B1","tripped","","Requires review","Requires review","Not R2E related","","",0
151917,"LHC","Beam Losses » Other","","16-11-2017 17:54:23","16-11-2017 17:58:45","04min 22s",262,"04min 22s",262,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1836b)","during the ramp","","Requires review","Requires review","Not R2E related","","",0
151907,"LHC","Beam Losses » Other","","16-11-2017 16:22:13","16-11-2017 16:23:09","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1836b)","during the ramp","","Requires review","Requires review","Not R2E related","","",0
151903,"LHC","Beam Losses » Other","","16-11-2017 14:54:43","16-11-2017 14:56:14","01min 31s",91,"01min 31s",91,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1836b)","during STABLE BEAMS","","Requires review","Requires review","Not R2E related","","",0
151800,"LHC","Injector Complex » No Beam » PS","","16-11-2017 04:35:48","16-11-2017 04:57:42","21min 54s",1314,"21min 54s",1314,"OP Ended","Blocking OP|OP Ended","POPS","","","Requires review","Reviewed","Not R2E related","","",0
151796,"LHC","Power Converters","","16-11-2017 00:09:09","16-11-2017 03:29:25","03h 20min 16s",12016,"03h 20min 16s",12016,"OP Ended","Blocking OP|OP Ended","RQT13.L1B2,RPMBA.RR13.RQT13.L1B2","To be flagged as ""R2E related""","","Requires review","Reviewed","R2E candidate","","",0
124668,"LHC","Accelerator Controls » WorldFIP","","15-11-2017 12:38:06","15-11-2017 15:02:19","02h 24min 13s",8653,"02h 24min 13s",8653,"OP Ended","Blocking OP|OP Ended","cfc-sr8-rr8e","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Requires review","Requires review","Not R2E related","","",0
124665,"LHC","Machine Interlock Systems » WIC » Hardware","","15-11-2017 12:05:32","15-11-2017 12:39:16","33min 44s",2024,"33min 44s",2024,"OP Ended","Non-Blocking OP|OP Ended","RMSI.L2B1","tripped in SB (FA); WIC problem ?","","Requires review","Requires review","Not R2E related","","",0
124567,"LHC","Beam Losses » Other","","15-11-2017 04:00:51","15-11-2017 04:01:18","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1836b)","during Stable beams at 2.51 TeV at the start of CMS emittance scan","","Requires review","Requires review","Not R2E related","","",0
124558,"LHC","Experiments » ATLAS","","15-11-2017 02:32:35","15-11-2017 02:47:13","14min 38s",878,"14min 38s",878,"OP Ended","Blocking OP|OP Ended","injection permit","problem on the pixel detector, injection permit not given","","Requires review","Requires review","Not R2E related","","",0
124554,"LHC","QPS » Controller","","15-11-2017 02:26:45","15-11-2017 02:26:52","07s",7,"07s",7,"OP Ended","Blocking OP|OP Ended","RQT13.R5B1/B2","trip during the 600A reset at end of rampdown","","Requires review","Reviewed","Not R2E related","","",0
124550,"LHC","Beam Losses » Other","","15-11-2017 01:51:54","15-11-2017 01:53:16","01min 22s",82,"01min 22s",82,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1836) @  2.51TeV","during STABLE BEAMS at 2.51 TeV at the start of CMS emittance scan","","Requires review","Requires review","Not R2E related","","",0
124546,"LHC","Beam Losses » Other","","15-11-2017 00:17:15","15-11-2017 00:17:45","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1836b) 2.51 TeV","during STABLE BEAMS at 2.51 TeV","","Requires review","Requires review","Not R2E related","","",0
124393,"LHC","Machine Interlock Systems » WIC » Hardware","","13-11-2017 22:56:32","13-11-2017 23:03:26","06min 54s",414,"06min 54s",414,"OP Ended","Non-Blocking OP|OP Ended","MSI.L2B1","tripped during Stable beams due to a WIC problem in TI2","","Requires review","Requires review","Not R2E related","","",0
124188,"LHC","Beam Instrumentation » Other","","13-11-2017 06:25:56","13-11-2017 06:28:09","02min 13s",133,"02min 13s",133,"OP Ended","Blocking OP|OP Ended","BPM triggerd on low 12 bunches intensity","due to wrong thresholds used for BSRA (not updated for 2.51 TeV run), Abort gap cleaning continously ON during SB killing bunch trains","","Requires review","Requires review","Not R2E related","","",0
124184,"LHC","Power Converters","","12-11-2017 17:12:04","12-11-2017 18:03:37","51min 33s",3093,"51min 33s",3093,"OP Ended","Blocking OP|OP Ended","RB.A81,RPTE.UA87.RB.A81","tripped because of electrical distribution problem ","","Requires review","Reviewed","Not R2E related",124180,"Electrical Network » Distribution",0
124180,"LHC","Electrical Network » Distribution","","12-11-2017 17:12:03","12-11-2017 17:14:14","02min 11s",131,"51min 34s",3094,"OP Ended","Blocking OP|OP Ended","225kV","","","Requires review","Reviewed","Not R2E related","","",1
123812,"LHC","Injector Complex » No Beam » PS","","11-11-2017 15:39:37","11-11-2017 15:54:07","14min 30s",870,"14min 30s",870,"OP Ended","Blocking OP|OP Ended","POPS","POPS trip","","Requires review","Requires review","Not R2E related","","",0
123801,"LHC","Beam Instrumentation » BLM","","11-11-2017 15:14:07","11-11-2017 15:33:57","19min 50s",1190,"19min 50s",1190,"OP Ended","Blocking OP|OP Ended","BLM","BLM BIC FALSE","","Requires review","Requires review","Not R2E related","","",0
124176,"LHC","Operation » Settings Issue","","11-11-2017 11:17:13","11-11-2017 11:17:33","20s",20,"20s",20,"OP Ended","Blocking OP|OP Ended","wrong incorporation rule","","","Requires review","Requires review","Not R2E related","","",0
123757,"LHC","Power Converters","","11-11-2017 04:50:05","11-11-2017 08:56:16","04h 06min 11s",14771,"04h 06min 11s",14771,"OP Ended","Blocking OP|OP Ended","RQTL10/11.L7B2,RPMBA.RR73.RQTL10.L7B2,RPMBA.RR73.RQTL11.L7B2","unable to switch PCs to STANDBY","","Requires review","Reviewed","Not R2E related","","",0
123740,"LHC","Accelerator Controls » WorldFIP","","11-11-2017 02:01:29","11-11-2017 05:32:56","03h 31min 27s",12687,"03h 31min 27s",12687,"OP Ended","Blocking OP|OP Ended","cfc-sr4-dl4jk","Failure of repeater in RE72 for WolrdFIP segment QL7N(D).","","Requires review","Reviewed","Not R2E related","","",0
123720,"LHC","Beam Instrumentation » BLM","","10-11-2017 22:57:45","11-11-2017 01:22:44","02h 24min 59s",8699,"02h 24min 59s",8699,"OP Ended","Blocking OP|OP Ended","CFV-SR6-BLMR down","CPU card needed to be changed","","Requires review","Requires review","Not R2E related","","",0
124172,"LHC","Operation » Operational error","","10-11-2017 17:09:46","10-11-2017 17:13:19","03min 33s",213,"03min 33s",213,"OP Ended","Blocking OP|OP Ended","interlocks not masked for set-up","","","Requires review","Requires review","Not R2E related","","",0
123691,"LHC","Radio Frequency » Hardware","","10-11-2017 15:40:30","10-11-2017 16:27:25","46min 55s",2815,"46min 55s",2815,"OP Ended","Blocking OP|OP Ended","Line 4B2","","","Requires review","Requires review","Not R2E related","","",0
123418,"LHC","Power Converters","","09-11-2017 11:55:39","09-11-2017 12:41:48","46min 09s",2769,"46min 09s",2769,"OP Ended","Blocking OP|OP Ended","RQTL11.L2B2,RPMBA.UA23.RQTL11.L2B2","RQTL11.L2B2","","Reviewed","Reviewed","Not R2E related","","",0
