"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
123263,"LHC","Power Converters","","08-11-2017 08:01:25","08-11-2017 09:25:13","01h 23min 48s",5028,"01h 23min 48s",5028,"OP Ended","Blocking OP|OP Ended","RQTL10.L7B2,RPMBA.RR73.RQTL10.L7B2","RQTL10.L7B2 trip while goingto standby. ","","Reviewed","Reviewed","Not R2E related","","",0
123156,"LHC","Accelerator Controls » WorldFIP","","08-11-2017 02:11:20","08-11-2017 02:13:29","02min 09s",129,"02min 09s",129,"OP Ended","Non-Blocking OP|OP Ended","cfc-sr4-dl4jk","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
123134,"LHC","Cryogenics » Equipment » Production-Other","","07-11-2017 13:00:26","08-11-2017 07:49:38","18h 49min 12s",67752,"18h 49min 12s",67752,"OP Ended","Blocking OP|OP Ended","Water cooling towers in LHC-8","Loss of cooling water in LHC point 8, causing the loss of all cryoplants running, then the loss of cryo conditions in sectors 78 & 81.","","Reviewed","Requires review","Not R2E related",123045,"Cooling and Ventilation » Cooling",0
123045,"LHC","Cooling and Ventilation » Cooling","","07-11-2017 12:52:51","07-11-2017 12:52:52","01s",1,"18h 49min 13s",67753,"OP Ended","Blocking OP|OP Ended","water cooling problem at P8","LHCb dipole magnet tripped and cryopgenics conditions lost (cold compressor tripped)","","Reviewed","Requires review","Not R2E related","","",1
123036,"LHC","Injector Complex » No Beam » PS","","07-11-2017 12:04:51","07-11-2017 12:17:37","12min 46s",766,"12min 46s",766,"OP Ended","Blocking OP|OP Ended","POPS tripped","","","Requires review","Requires review","Not R2E related","","",0
123019,"LHC","Other","","07-11-2017 10:38:30","07-11-2017 11:18:29","39min 59s",2399,"39min 59s",2399,"OP Ended","Blocking OP|OP Ended","Injection inhibit from WPS_IT_1R","","","Reviewed","Requires review","Not R2E related","","",0
123004,"LHC","Injector Complex » Beam in Set-up » SPS","","07-11-2017 10:31:59","07-11-2017 11:11:06","39min 07s",2347,"39min 07s",2347,"OP Ended","Blocking OP|OP Ended","SPS beam setup","","","Reviewed","Requires review","Not R2E related","","",0
122967,"LHC","Access Management » Patrol Lost","","07-11-2017 09:24:06","07-11-2017 10:02:20","38min 14s",2294,"38min 14s",2294,"OP Ended","Blocking OP|OP Ended","YZBPC01=PX24","patrol box lost during access (double door opening on PAD)","","Reviewed","Reviewed","Not R2E related","","",0
123138,"LHC","Access Management » Access Request","","07-11-2017 08:02:17","07-11-2017 09:36:55","01h 34min 38s",5678,"01h 34min 38s",5678,"OP Ended","Blocking OP|OP Ended","CMS and ALICE","","","Reviewed","Reviewed","Not R2E related","","",0
122888,"LHC","Power Converters","","06-11-2017 20:10:54","06-11-2017 21:30:46","01h 19min 52s",4792,"01h 19min 52s",4792,"OP Ended","Non-Blocking OP|OP Ended","RSS.A45B2,RPMBB.RR53.RSS.A45B2","went OFF with fast abort received according to PIC history, but no PM received.

Look like same type of event than 18th october on RQT12.L1B2","","Reviewed","Reviewed","R2E candidate","","",0
122672,"LHC","LBDS » BETS","","05-11-2017 21:14:34","06-11-2017 01:32:57","04h 18min 23s",15503,"04h 18min 23s",15503,"OP Ended","Blocking OP|OP Ended","LBDS beam 1","This fault is due to BETS Beam Energy Meter energy transmission to the PLC via the AnyBus Profibus-dp module","","Reviewed","Reviewed","Not R2E related","","",0
122668,"LHC","Access Management » Access Request","","05-11-2017 19:09:16","05-11-2017 20:01:47","52min 31s",3151,"52min 31s",3151,"OP Ended","Blocking OP|OP Ended","ALICE","","","Reviewed","Reviewed","Not R2E related","","",0
122548,"LHC","Magnet circuits » Other","","04-11-2017 15:00:06","04-11-2017 15:32:56","32min 50s",1970,"32min 50s",1970,"OP Ended","Blocking OP|OP Ended","ROD.A45B1","Problem with current lead heating system on ROD.A45B1. These systems are not part of QPS.","","Reviewed","Requires review","Not R2E related","","",1
122880,"LHC","Cryogenics » Equipment » Tunnel-Other","","04-11-2017 15:00:06","04-11-2017 15:32:56","32min 50s",1970,"32min 50s",1970,"OP Ended","Blocking OP|OP Ended","ROD.A45B1","Loss of cryo start during ramp down due to faulty temperature regulator on one chimney of DFBAI_LCM in S45.","","Reviewed","Reviewed","Not R2E related",122548,"Magnet circuits » Other",0
122429,"LHC","Injection Systems » MKI","","03-11-2017 11:40:31","03-11-2017 12:16:15","35min 44s",2144,"35min 44s",2144,"OP Ended","Blocking OP|OP Ended","MKI8","MKI8_AGK_FIB_SETTIGS false in SIS","","Reviewed","Reviewed","Not R2E related",122388,"Injection Systems » MKI",0
122871,"LHC","Magnet circuits » Other","","03-11-2017 09:53:10","03-11-2017 10:50:31","57min 21s",3441,"01h 01min 50s",3710,"OP Ended","Non-Blocking OP|OP Ended","RSS.A12B2 current lead","intervention on the heaters of the current lead, loss of cryo condition","","Reviewed","Requires review","Not R2E related","","",1
122392,"LHC","Cryogenics » Users » Other","","03-11-2017 09:53:10","03-11-2017 10:55:00","01h 01min 50s",3710,"01h 01min 50s",3710,"OP Ended","Non-Blocking OP|OP Ended","Faulty controller of EH893 on channel RSS.A12.B2 (DFBAB_LCM)","Heater controller went into default. Intervention decided by LHC-OP, in shadow of another accses.
This equipment belongs to TE-MPE-EE.","","Reviewed","Reviewed","Not R2E related",122871,"Magnet circuits » Other",0
122388,"LHC","Injection Systems » MKI","","03-11-2017 08:03:56","03-11-2017 09:41:19","01h 37min 23s",5843,"02h 13min 07s",7987,"OP Ended","Blocking OP|OP Ended","SIS related interlock ;that must of affected the AGK signal; hence affecting the MKI system.","state in faulty  during intermediat softstart","","Reviewed","Reviewed","Not R2E related","","",1
122615,"LHC","Magnet circuits » Other","","03-11-2017 07:24:02","03-11-2017 07:24:32","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RCBXH3.L5","tripped in stsable beams","","Reviewed","Reviewed","Not R2E related","","",0
122334,"LHC","Injector Complex » Beam in Set-up » SPS","","02-11-2017 15:00:56","02-11-2017 15:40:25","39min 29s",2369,"39min 29s",2369,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
122312,"LHC","Power Converters","","02-11-2017 00:46:58","04-11-2017 15:42:20","2d 14h 55min 22s",226522,"2d 14h 55min 22s",226522,"OP Ended","Non-Blocking OP|OP Ended","RSS.A45B2,RPMBB.RR53.RSS.A45B2","Duration to be corrected; see my comments","","Reviewed","Reviewed","Not R2E related","","",0
122308,"LHC","Power Converters","","01-11-2017 20:24:25","01-11-2017 20:24:26","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.ROD.A56B2,ROD/F.A56,RPMBB.RR57.ROD.A56B1,RPMBB.RR57.ROF.A56B1,RPMBB.RR57.ROF.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
122151,"LHC","LBDS » SCSS","","31-10-2017 17:20:47","01-11-2017 15:00:54","21h 40min 07s",78007,"21h 40min 07s",78007,"OP Ended","Blocking OP|OP Ended","B1-MKD generator","","","Reviewed","Reviewed","Not R2E related","","",0
122037,"LHC","LBDS » SCSS","","31-10-2017 08:30:44","31-10-2017 15:00:46","06h 30min 02s",23402,"06h 30min 02s",23402,"OP Ended","Blocking OP|OP Ended","MKD generator","Self triggred LBDS","","Reviewed","Reviewed","Not R2E related","","",0
122611,"LHC","LBDS » SCSS","","31-10-2017 01:58:18","31-10-2017 03:28:00","01h 29min 42s",5382,"01h 29min 42s",5382,"OP Ended","Blocking OP|OP Ended","MKD regulation","End of remote intervention at XPOC reset at 03:28...","","Reviewed","Reviewed","Not R2E related","","",0
121938,"LHC","Injector Complex » Beam in Set-up » PSB","","30-10-2017 19:06:09","30-10-2017 19:21:38","15min 29s",929,"15min 29s",929,"OP Ended","Blocking OP|OP Ended","Ib_avg too high (1.31e11)","adjustment of bunch intensity in injectors","","Reviewed","Requires review","Not R2E related","","",0
121905,"LHC","LBDS » SCSS","","30-10-2017 16:31:28","30-10-2017 18:27:54","01h 56min 26s",6986,"01h 56min 26s",6986,"OP Ended","Blocking OP|OP Ended","LBDS compensation power supply of MKD-A","current oscillation -> power supply needs to be exchanged","","Reviewed","Reviewed","Not R2E related","","",0
122607,"LHC","Access Management » Access Request","","30-10-2017 06:21:22","30-10-2017 10:01:28","03h 40min 06s",13206,"03h 40min 06s",13206,"OP Ended","Blocking OP|OP Ended","ATLAS","","","Reviewed","Reviewed","Not R2E related","","",0
121712,"LHC","Injector Complex » Beam in Set-up » SPS","","29-10-2017 10:08:59","29-10-2017 10:17:33","08min 34s",514,"08min 34s",514,"OP Ended","Blocking OP|OP Ended","beam setting-up","","","Reviewed","Requires review","Not R2E related","","",0
121698,"LHC","Injector Complex » No Beam » PS","","29-10-2017 09:43:43","29-10-2017 10:08:59","25min 16s",1516,"25min 16s",1516,"OP Ended","Blocking OP|OP Ended","RF cavities","three 10MHz cavities down in PS","","Reviewed","Requires review","Not R2E related","","",0
121685,"LHC","Power Converters","","29-10-2017 07:11:46","29-10-2017 07:16:27","04min 41s",281,"04min 41s",281,"OP Ended","Blocking OP|OP Ended","RQT4.L7,RPMC.TZ76.RQT4.L7","VS_RUN_TO fault when going to STAND_BY","","Reviewed","Reviewed","Not R2E related","","",0
121689,"LHC","Power Converters","","29-10-2017 07:02:46","29-10-2017 09:36:21","02h 33min 35s",9215,"02h 33min 35s",9215,"OP Ended","Blocking OP|OP Ended","RD34.LR3,RPTG.SR3.RD34.LR3","Trip during start-up sequence","","Reviewed","Reviewed","Not R2E related","","",0
121681,"LHC","Access Management","","29-10-2017 04:25:34","29-10-2017 04:55:42","30min 08s",1808,"30min 08s",1808,"OP Ended","Blocking OP|OP Ended","access system","permission denied","","Reviewed","Requires review","Not R2E related","","",0
121673,"LHC","LBDS » SCSS","","29-10-2017 02:37:13","29-10-2017 04:25:34","01h 48min 21s",6501,"01h 48min 21s",6501,"OP Ended","Blocking OP|OP Ended","MKD generator","","","Reviewed","Reviewed","Not R2E related","","",0
122603,"LHC","Power Converters","","28-10-2017 20:07:40","28-10-2017 20:08:22","42s",42,"42s",42,"OP Ended","Blocking OP|OP Ended","RCBV33.L3B1,RPLA.34L3.RCBV33.L3B1","","","Reviewed","Requires review","Not R2E related","","",0
121625,"LHC","QPS » Controller","","28-10-2017 09:55:03","28-10-2017 15:05:14","05h 10min 11s",18611,"05h 10min 11s",18611,"OP Ended","Non-Blocking OP|OP Ended","RSS.A81B1","FAST ABORT received. To be reassigned to QPS.","","Reviewed","Reviewed","Not R2E related","","",0
121617,"LHC","QPS » Controller","","28-10-2017 05:19:23","28-10-2017 06:26:45","01h 07min 22s",4042,"01h 07min 22s",4042,"OP Ended","Blocking OP|OP Ended","RB 81 QPS COMMUNICATION ","the piquet could not do the reset either.
we finally masked the qps ok in the SIS.","","Reviewed","Reviewed","Not R2E related","","",0
121606,"LHC","Power Converters","","28-10-2017 02:16:48","28-10-2017 04:23:45","02h 06min 57s",7617,"02h 06min 57s",7617,"OP Ended","Blocking OP|OP Ended","RQT12.R3B1,RPMBA.UJ33.RQT12.R3B1","PC TRIP","","Reviewed","Reviewed","Not R2E related","","",0
121601,"LHC","Power Converters","","27-10-2017 22:20:29","27-10-2017 22:52:32","32min 03s",1923,"32min 03s",1923,"OP Ended","Blocking OP|OP Ended","RQT12.R3B1,RPMBA.UJ33.RQT12.R3B1","PC TRIP","","Reviewed","Reviewed","Not R2E related","","",0
121562,"LHC","Power Converters","","27-10-2017 18:56:22","27-10-2017 20:52:42","01h 56min 20s",6980,"01h 56min 20s",6980,"OP Ended","Blocking OP|OP Ended","RQT12.R3B1,RPMBA.UJ33.RQT12.R3B1","Power unit fault","","Reviewed","Reviewed","Not R2E related","","",0
122599,"LHC","Access Management » Access Request","","27-10-2017 12:46:47","27-10-2017 15:01:46","02h 14min 59s",8099,"02h 14min 59s",8099,"OP Ended","Blocking OP|OP Ended","N2 bottle for TDE","","","Reviewed","Reviewed","Not R2E related","","",0
121392,"LHC","Injector Complex » No Beam » LINAC4","","27-10-2017 03:11:09","27-10-2017 04:50:14","01h 39min 05s",5945,"01h 39min 05s",5945,"OP Ended","Blocking OP|OP Ended","Linac 2","No beam","","Reviewed","Requires review","Not R2E related","","",0
121388,"LHC","Operation » Operational error","","27-10-2017 02:26:42","27-10-2017 02:33:10","06min 28s",388,"06min 28s",388,"OP Ended","Non-Blocking OP|OP Ended","RF Modulation","RF modulation switched on accidentally","","Reviewed","Reviewed","Not R2E related","","",0
122595,"LHC","Operation » Operational error","","26-10-2017 18:34:00","26-10-2017 18:37:00","03min 00s",180,"03min 00s",180,"OP Ended","Blocking OP|OP Ended","RF tasks played with LBDS armed","","","Reviewed","Reviewed","Not R2E related","","",0
122587,"LHC","Operation » Operational error","","24-10-2017 17:48:38","24-10-2017 17:57:47","09min 09s",549,"09min 09s",549,"OP Ended","Blocking OP|OP Ended","pilot injected with SBF forced","","","Reviewed","Reviewed","Not R2E related","","",0
121172,"LHC","Injector Complex » No Beam » LINAC4","","24-10-2017 17:00:18","24-10-2017 17:43:13","42min 55s",2575,"42min 55s",2575,"OP Ended","Blocking OP|OP Ended","Linac 2","No beam from Linac","","Reviewed","Requires review","Not R2E related","","",0
120980,"LHC","Injector Complex » Beam in Set-up » SPS","","23-10-2017 23:42:06","24-10-2017 00:09:52","27min 46s",1666,"27min 46s",1666,"OP Ended","Blocking OP|OP Ended","800 MHz cavity","bunch length not ok","","Reviewed","Requires review","Not R2E related","","",0
120976,"LHC","Magnet circuits » Other","","23-10-2017 21:54:52","23-10-2017 21:59:48","04min 56s",296,"04min 56s",296,"OP Ended","Blocking OP|OP Ended","RCBXH/V.L5","RCBXH/V.L5 circuits tripped coming into Stable Beams.
FAST ABORT Received. To be reassigned to QPS ?","","Reviewed","Reviewed","Not R2E related","","",0
120956,"LHC","Accelerator Controls » JMS","","23-10-2017 19:18:35","23-10-2017 20:01:55","43min 20s",2600,"43min 20s",2600,"OP Ended","Blocking OP|OP Ended","JMS Broker","20 Applications found in abnormal state (slow responding),  running in background (GUI dead) were disturbing the JMS Broker. Cf JIRA APS-6867 for JMS improvement solution.","","Reviewed","Reviewed","Not R2E related","","",0
120914,"LHC","Power Converters","","23-10-2017 15:23:31","23-10-2017 17:20:17","01h 56min 46s",7006,"01h 56min 46s",7006,"OP Ended","Blocking OP|OP Ended","ROD/ROF.A12,RPMBB.RR17.ROD.A12B1","Trip of circuits in Sector 12 due to the trip of ROD.A12B1 due to Radiation.
R2E status to be changed on R2E related.","","Reviewed","Reviewed","R2E candidate","","",0
120810,"LHC","Machine Interlock Systems » PIC » Controls","","23-10-2017 10:05:07","23-10-2017 11:21:22","01h 16min 15s",4575,"01h 16min 15s",4575,"OP Ended","Blocking OP|OP Ended","pvss.pic devices unreachable","The fault is not on SIS nor on CMW.; it is related to PIC supervision.","","Reviewed","Requires review","Not R2E related","","",0
122583,"LHC","Collimation » Controls","","22-10-2017 20:04:01","22-10-2017 20:14:51","10min 50s",650,"10min 50s",650,"OP Ended","Blocking OP|OP Ended","TCTPH4.R5B2","profile out of function warning when going in SB","","Reviewed","Requires review","Not R2E related","","",0
122579,"LHC","Beam Losses » Other","","22-10-2017 17:46:03","22-10-2017 17:49:09","03min 06s",186,"03min 06s",186,"OP Ended","Blocking OP|OP Ended","16L2 (1868b; 8b4e)","during the squeeze","","Reviewed","Reviewed","Not R2E related","","",0
120664,"LHC","Experiments » ALFA","","22-10-2017 13:37:04","22-10-2017 13:41:38","04min 34s",274,"04min 34s",274,"OP Ended","Non-Blocking OP|OP Ended","cfc-usa-xalfa","Lost communication with cfc-usa-xalfa","","Reviewed","Requires review","Not R2E related","","",0
120660,"LHC","Vacuum » Controls","","22-10-2017 12:59:45","22-10-2017 15:58:53","02h 59min 08s",10748,"02h 59min 08s",10748,"OP Ended","Blocking OP|OP Ended","Vacuum valve L1 closed","Vacuum value L1 closed, possibly communication issue","","Reviewed","Requires review","Not R2E related","","",0
122575,"LHC","Power Converters","","22-10-2017 00:16:21","22-10-2017 00:32:06","15min 45s",945,"15min 45s",945,"OP Ended","Non-Blocking OP|OP Ended","RQS.A23B1,RPMBA.UJ33.RQS.A23B1","trip during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
120474,"LHC","Power Converters","","21-10-2017 05:18:33","21-10-2017 05:56:47","38min 14s",2294,"38min 14s",2294,"OP Ended","Blocking OP|OP Ended","RQTL11.R4B2,RPMBA.UA47.RQTL11.R4B2","RQTL11.R4B2","","Reviewed","Reviewed","Not R2E related","","",0
120260,"LHC","Electrical Network » Distribution » 400 V","","19-10-2017 18:21:57","19-10-2017 19:48:06","01h 26min 09s",5169,"01h 26min 09s",5169,"OP Ended","Blocking OP|OP Ended","MB.A14L2","2 quench heaters start the discharge in 1 magnet. Problem on the circuit breaker.","","Reviewed","Reviewed","Not R2E related","","",0
120189,"LHC","Injector Complex » Beam in Set-up » PSB","","18-10-2017 22:28:05","19-10-2017 00:36:47","02h 08min 42s",7722,"02h 08min 42s",7722,"OP Ended","Blocking OP|OP Ended","12 bunches","1 ring missing","","Reviewed","Requires review","Not R2E related","","",0
120168,"LHC","Other","","18-10-2017 21:08:05","18-10-2017 21:38:45","30min 40s",1840,"30min 40s",1840,"OP Ended","Blocking OP|OP Ended","RQ10.L8","RQ10.L8B1 and RQ10.L8B2 lost PC permit without a power converter fault","","Reviewed","Reviewed","Not R2E related","","",0
120069,"LHC","Power Converters","","18-10-2017 10:41:40","18-10-2017 11:00:22","18min 42s",1122,"18min 42s",1122,"OP Ended","Blocking OP|OP Ended","RQT12.L1B2,RPMBA.RR13.RQT12.L1B2","communication lost and circuit tripped
After deeper analysis, the trip shall be assigned to the Power Converters.","","Reviewed","Reviewed","R2E candidate","","",0
119997,"LHC","Cryogenics » Equipment » Production-4.5K","","18-10-2017 05:15:08","18-10-2017 07:03:36","01h 48min 28s",6508,"01h 48min 28s",6508,"OP Ended","Non-Blocking OP|OP Ended","LHCA-6-CP1","Failure and complete damage of the whole {motor-compressor} CP1 on compressor station LHCA at point 6 LHC.","","Reviewed","Reviewed","Not R2E related","","",0
119864,"LHC","Cryogenics » Equipment » OP-PNO-Other","","17-10-2017 15:10:20","17-10-2017 15:46:06","35min 46s",2146,"35min 46s",2146,"OP Ended","Non-Blocking OP|OP Ended","CS ITL1","Separated IP1 to help recovering cryo start signal lost on triplet L1 magnet temperature after regulation oscillation.","","Reviewed","Reviewed","Not R2E related","","",0
122571,"LHC","Beam Instrumentation » BPM","","17-10-2017 09:32:00","17-10-2017 09:43:22","11min 22s",682,"11min 22s",682,"OP Ended","Non-Blocking OP|OP Ended","DOROS IP1","no data published","","Reviewed","Requires review","Not R2E related","","",0
119704,"LHC","Access Management » Access Request","","16-10-2017 15:37:11","16-10-2017 17:11:16","01h 34min 05s",5645,"01h 34min 05s",5645,"OP Ended","Blocking OP|OP Ended","CMS","","","Reviewed","Reviewed","Not R2E related","","",0
119639,"LHC","Other","","16-10-2017 14:48:58","16-10-2017 15:55:47","01h 06min 49s",4009,"01h 06min 49s",4009,"OP Ended","Blocking OP|OP Ended","TED TI8","blocked out of beam, cannot give access to CMS","","Reviewed","Requires review","Not R2E related","","",0
122567,"LHC","Beam Losses » Fast Losses (UFO)","","15-10-2017 22:14:34","15-10-2017 22:15:47","01min 13s",73,"01min 13s",73,"OP Ended","Blocking OP|OP Ended","In ALICE","","","Reviewed","Reviewed","Not R2E related","","",0
122563,"LHC","Operation » Operational error","","15-10-2017 21:29:37","15-10-2017 21:30:10","33s",33,"33s",33,"OP Ended","Blocking OP|OP Ended","pilot beam injected with SBF forced to false","","","Reviewed","Reviewed","Not R2E related","","",0
119253,"LHC","Beam Instrumentation » BLM","","15-10-2017 18:29:02","15-10-2017 18:57:35","28min 33s",1713,"28min 33s",1713,"OP Ended","Blocking OP|OP Ended","BLM sanity check failed ","","","Reviewed","Requires review","Not R2E related","","",0
119239,"LHC","Power Converters","","15-10-2017 17:56:00","15-10-2017 20:56:48","03h 00min 48s",10848,"03h 00min 48s",10848,"OP Ended","Blocking OP|OP Ended","RCBCV10.L2B1,RPLB.UJ23.RCBCV10.L2B1","Perhaps related to R2E","","Reviewed","Reviewed","R2E candidate","","",0
118953,"LHC","Power Converters","","14-10-2017 18:19:25","15-10-2017 08:23:45","14h 04min 20s",50660,"14h 04min 20s",50660,"OP Ended","Non-Blocking OP|OP Ended","RSS.A56B2,RPMBB.RR57.RSS.A56B2","circuit tripped in SB","","Reviewed","Reviewed","R2E candidate","","",0
118892,"LHC","Injector Complex » Beam in Set-up » PS","","13-10-2017 20:13:40","13-10-2017 20:23:32","09min 52s",592,"09min 52s",592,"OP Ended","Blocking OP|OP Ended","12b train","needs to be adjusted","","Reviewed","Requires review","Not R2E related","","",0
118888,"LHC","Access System » Controls","","13-10-2017 19:15:17","13-10-2017 19:26:57","11min 40s",700,"11min 40s",700,"OP Ended","Blocking OP|OP Ended","RMSI.R8B2","unable to clear access veto by sending OFF
No information received. To be assigned to EIS System ?","","Reviewed","Reviewed","Not R2E related","","",0
122494,"LHC","Access Management » Access Request","","13-10-2017 18:09:13","13-10-2017 19:15:17","01h 06min 04s",3964,"01h 06min 04s",3964,"OP Ended","Blocking OP|OP Ended","CMS","","","Reviewed","Reviewed","Not R2E related","","",0
118706,"LHC","Injector Complex » No Beam » SPS","","13-10-2017 11:00:00","13-10-2017 11:24:14","24min 14s",1454,"24min 14s",1454,"OP Ended","Blocking OP|OP Ended","mains down","","","Reviewed","Requires review","Not R2E related","","",0
118702,"LHC","Injector Complex » No Beam » PS","","13-10-2017 09:30:20","13-10-2017 11:00:00","01h 29min 40s",5380,"01h 29min 40s",5380,"OP Ended","Blocking OP|OP Ended","PS","patrol lost in PS ","","Reviewed","Requires review","Not R2E related","","",0
118603,"LHC","Accelerator Controls » Post Mortem","","13-10-2017 04:51:01","13-10-2017 05:11:34","20min 33s",1233,"20min 33s",1233,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Reviewed","Not R2E related","","",0
118577,"LHC","Injector Complex » No Beam » PS","","12-10-2017 19:22:55","12-10-2017 19:56:34","33min 39s",2019,"33min 39s",2019,"OP Ended","Blocking OP|OP Ended","2 PS Cavities","Access was required to fix 2 cavities (in shadow of LHC ramp down). We wait for verification that all is good","","Reviewed","Requires review","Not R2E related","","",0
118835,"LHC","Beam Losses » Chromaticity/Tune","","12-10-2017 18:23:36","12-10-2017 18:25:01","01min 25s",85,"01min 25s",85,"OP Ended","Blocking OP|OP Ended","orbit V B2","","","Reviewed","Reviewed","Not R2E related","","",0
122490,"LHC","Operation » Operational error","","12-10-2017 10:56:33","12-10-2017 11:02:40","06min 07s",367,"06min 07s",367,"OP Ended","Blocking OP|OP Ended","RF trim with armed LBDS","","","Reviewed","Reviewed","Not R2E related","","",0
118422,"LHC","Injector Complex » No Beam » PS","","12-10-2017 06:27:10","12-10-2017 06:41:48","14min 38s",878,"14min 38s",878,"OP Ended","Blocking OP|OP Ended","PS POPS","PS POPS tripped","","Reviewed","Requires review","Not R2E related","","",0
118412,"LHC","Accelerator Controls » Post Mortem","","12-10-2017 04:24:29","12-10-2017 05:29:39","01h 05min 10s",3910,"01h 05min 10s",3910,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Reviewed","Not R2E related","","",0
118831,"LHC","Operation » Settings Issue","","11-10-2017 06:28:06","11-10-2017 06:28:10","04s",4,"04s",4,"OP Ended","Blocking OP|OP Ended","wrong separation; ALICE BCM triggering when going into head-on collisions","","","Reviewed","Reviewed","Not R2E related","","",0
118827,"LHC","Operation » Settings Issue","","11-10-2017 04:19:11","11-10-2017 04:21:16","02min 05s",125,"02min 05s",125,"OP Ended","Blocking OP|OP Ended","ALICE separation","wrong separation, ALICE BCM triggering when going into head-on collisions","","Reviewed","Reviewed","Not R2E related","","",0
118064,"LHC","Injector Complex » No Beam » SPS","","10-10-2017 12:08:13","10-10-2017 12:33:09","24min 56s",1496,"24min 56s",1496,"OP Ended","Blocking OP|OP Ended","Kicker ","Kicker fault. Being investigated by expert","","Reviewed","Requires review","Not R2E related","","",0
118057,"LHC","Power Converters","","10-10-2017 11:49:57","10-10-2017 11:50:27","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RPMC.TZ76.RQT5.R7","Went to FLT_OFF during ramp down. Set to IDLE using equipstate","","Reviewed","Reviewed","Not R2E related","","",0
117852,"LHC","Access System » Hardware","","09-10-2017 18:00:34","09-10-2017 19:42:23","01h 41min 49s",6109,"01h 41min 49s",6109,"OP Ended","Blocking OP|OP Ended","Beam imminent Warning IP1","After the evacuation alarm in IP1 the beam imminent Warning (needed to move the keys up and close the LHC machine) was not possible to be launched. A on-site reset was needed.","","Reviewed","Reviewed","Not R2E related","","",0
117774,"LHC","Experiments » ATLAS","","09-10-2017 17:28:12","09-10-2017 17:34:43","06min 31s",391,"06min 31s",391,"OP Ended","Blocking OP|OP Ended","Toroid ATLAS","Evacuation alarm on ATLAS Toroid we cannot close the machine","","Reviewed","Requires review","Not R2E related","","",0
117765,"LHC","Cryogenics » Equipment » Production-PLC","","09-10-2017 10:34:55","09-10-2017 17:28:12","06h 53min 17s",24797,"06h 53min 17s",24797,"OP Ended","Blocking OP|OP Ended","QURCB_8_PLC","Loss of QURCB_8_PLC, causing the stop of cold pumping unit in LHC-8, then the loss of cryo conditions in S78 and S81.","","Reviewed","Reviewed","Not R2E related","","",0
117445,"LHC","Power Converters","","09-10-2017 00:29:16","09-10-2017 00:30:37","01min 21s",81,"01min 21s",81,"OP Ended","Blocking OP|OP Ended","RCBV33.L3B1,RPLA.34L3.RCBV33.L3B1","I_MEAS fault","","Reviewed","Reviewed","Not R2E related","","",0
118823,"LHC","Operation » Settings Issue","","08-10-2017 02:00:43","08-10-2017 02:02:03","01min 20s",80,"01min 20s",80,"OP Ended","Blocking OP|OP Ended","pilot intensity too high","","","Reviewed","Reviewed","Not R2E related","","",0
117266,"LHC","Magnet circuits » Zero Volt Crossing","","07-10-2017 20:53:40","07-10-2017 21:18:26","24min 46s",1486,"24min 46s",1486,"OP Ended","Blocking OP|OP Ended","RQ6.L7B1","trip during precycle","","Reviewed","Reviewed","Not R2E related","","",0
117259,"LHC","Power Converters","","07-10-2017 20:34:39","07-10-2017 23:53:13","03h 18min 34s",11914,"03h 18min 34s",11914,"OP Ended","Blocking OP|OP Ended","RQTL11.L6B1,RPMBA.UA63.RQTL11.L6B1","power module had to be exchanged
The downtime takes into account also the repair of RD34.LR3.
TE-EPC interventions this evening
20:00 - 22:30 Repair of RD34.LR3
22:30 - 00:30 Repair of RQTL11.L6B1","","Reviewed","Reviewed","Not R2E related","","",0
117246,"LHC","Power Converters","","07-10-2017 19:54:40","07-10-2017 23:00:37","03h 05min 57s",11157,"03h 05min 57s",11157,"OP Ended","Blocking OP|OP Ended","RD34.LR3,RPTG.SR3.RD34.LR3","The downtime takes into account also the repair of RQTL11.L6B1
TE-EPC interventions this evening:
20:00 - 22:30 Repair of RD34.LR3
22:30 - 00:30 Repair of RQTL11.L6B1","","Reviewed","Reviewed","Not R2E related","","",0
117207,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","07-10-2017 13:25:07","07-10-2017 20:27:51","07h 02min 44s",25364,"07h 02min 44s",25364,"OP Ended","Blocking OP|OP Ended","QRLEA_05L6_PV930 compressed air distributor","QRLEA_05L6_PV930 compressed air distributor failed in UJ63, causing the loss of liquid helium level in DFBMM_5 in S56, hence the loss of cryo conditions. Intervention was performed to exchange the faulty distributor before getting back the cryo conditions.","","Reviewed","Reviewed","Not R2E related","","",0
117203,"LHC","QPS » Hardware","","07-10-2017 12:42:07","07-10-2017 17:50:35","05h 08min 28s",18508,"05h 08min 28s",18508,"OP Ended","Blocking OP|OP Ended","EE QPS RQD.A12","BCM of RQD in Sector 12","","Reviewed","Reviewed","Not R2E related","","",0
122486,"LHC","Collimation » Controls","","07-10-2017 09:33:33","07-10-2017 09:34:48","01min 15s",75,"01min 15s",75,"OP Ended","Blocking OP|OP Ended","TCTs position check","check failed, delaying declaration of SB","","Reviewed","Requires review","Not R2E related","","",0
117148,"LHC","QPS » Hardware","","07-10-2017 06:25:12","07-10-2017 06:26:38","01min 26s",86,"01min 26s",86,"OP Ended","Blocking OP|OP Ended","ROF.A12B1","It is not a quench, but a drift of QPS I_DCCT which caused change of I_DIDT and U_RES while U_DIFF stays constant till the trip.","","Reviewed","Reviewed","Not R2E related","","",0
117135,"LHC","LBDS » SCSS","","06-10-2017 19:42:24","06-10-2017 21:27:40","01h 45min 16s",6316,"01h 45min 16s",6316,"OP Ended","Blocking OP|OP Ended","TSU B1 ","CTRV card not triggering","","Reviewed","Reviewed","Not R2E related","","",0
117131,"LHC","QPS » Hardware","","06-10-2017 19:40:18","06-10-2017 21:28:02","01h 47min 44s",6464,"01h 47min 44s",6464,"OP Ended","Blocking OP|OP Ended","RQD.A12","Energy extractin problem","","Reviewed","Reviewed","Not R2E related","","",0
116862,"LHC","Power Converters","","04-10-2017 06:41:15","04-10-2017 08:23:31","01h 42min 16s",6136,"01h 42min 16s",6136,"OP Ended","Blocking OP|OP Ended","RCBCV8.L5B2,RPLB.RR53.RCBCV8.L5B2","R2E status to be changed : R2E related","","Reviewed","Reviewed","R2E candidate","","",0
118819,"LHC","Access Management » Access Request","","04-10-2017 00:47:56","04-10-2017 02:42:31","01h 54min 35s",6875,"01h 54min 35s",6875,"OP Ended","Blocking OP|OP Ended","ALICE","","","Reviewed","Reviewed","Not R2E related","","",0
116739,"LHC","Access System » Controls","","03-10-2017 11:03:36","03-10-2017 11:12:53","09min 17s",557,"09min 17s",557,"OP Ended","Blocking OP|OP Ended","RMSI.R8B2","unable to reset access veto after moving ring key in beam position.
No information received. To be assigned to EIS System ?","","Reviewed","Reviewed","Not R2E related","","",0
116619,"LHC","QPS » Hardware","","03-10-2017 07:35:28","03-10-2017 11:12:53","03h 37min 25s",13045,"03h 37min 25s",13045,"OP Ended","Blocking OP|OP Ended","EE of RQD/F.A12","details to be confirmed later","","Reviewed","Reviewed","Not R2E related","","",0
116502,"LHC","QPS » Hardware","","02-10-2017 13:57:12","02-10-2017 16:32:41","02h 35min 29s",9329,"02h 35min 29s",9329,"OP Ended","Blocking OP|OP Ended","RQD.A12","Energy extraction fault","","Reviewed","Reviewed","Not R2E related","","",0
116368,"LHC","QPS » Controller","","02-10-2017 10:19:27","02-10-2017 11:50:34","01h 31min 07s",5467,"01h 31min 07s",5467,"OP Ended","Blocking OP|OP Ended","RQ4.R5","QPS trigger - clean quench heater discharge","","Reviewed","Reviewed","Not R2E related","","",0
122482,"LHC","Beam Instrumentation » Controls","","02-10-2017 06:16:22","02-10-2017 06:41:21","24min 59s",1499,"24min 59s",1499,"OP Ended","Non-Blocking OP|OP Ended","cfv-us45-bwsb1 down","cannot perform WS","","Reviewed","Requires review","Not R2E related","","",0
118815,"LHC","QPS » Controller","","02-10-2017 05:16:24","02-10-2017 05:17:32","01min 08s",68,"01min 08s",68,"OP Ended","Blocking OP|OP Ended","RQT13.R5B1","","","Reviewed","Reviewed","Not R2E related","","",0
122478,"LHC","Injector Complex » No Beam » SPS","","02-10-2017 00:01:25","02-10-2017 00:08:44","07min 19s",439,"07min 19s",439,"OP Ended","Blocking OP|OP Ended","SMP interlcok","","","Reviewed","Requires review","Not R2E related","","",0
118811,"LHC","QPS » Controller","","01-10-2017 23:00:54","01-10-2017 23:02:54","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","ROF.A81B2","","","Reviewed","Reviewed","Not R2E related","","",0
116268,"LHC","Radio Frequency » Other","","01-10-2017 17:12:06","01-10-2017 17:25:45","13min 39s",819,"13min 39s",819,"OP Ended","Blocking OP|OP Ended","cavity module m2b1line 6 Low level RF","","","Reviewed","Reviewed","Not R2E related","","",0
118807,"LHC","Beam Losses » Other","","30-09-2017 04:55:37","30-09-2017 04:57:15","01min 38s",98,"01min 38s",98,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1916 bunches 8b4e)","after Qchange","","Reviewed","Reviewed","Not R2E related","","",0
118803,"LHC","Beam Losses » Other","","30-09-2017 03:01:21","30-09-2017 03:02:08","47s",47,"47s",47,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1916 bunches 8b4e)","during the ramp","","Reviewed","Reviewed","Not R2E related","","",0
116063,"LHC","Accelerator Controls » Post Mortem","","29-09-2017 04:32:06","29-09-2017 04:55:18","23min 12s",1392,"23min 12s",1392,"OP Ended","Non-Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Requires review","Not R2E related","","",0
118799,"LHC","Operation » Settings Issue","","27-09-2017 21:07:01","27-09-2017 21:07:02","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","pilot intensity too high","","","Reviewed","Reviewed","Not R2E related","","",0
118795,"LHC","Operation » Settings Issue","","27-09-2017 20:24:58","27-09-2017 20:44:31","19min 33s",1173,"19min 33s",1173,"OP Ended","Blocking OP|OP Ended","pilot intensity too high","","","Reviewed","Reviewed","Not R2E related","","",0
118791,"LHC","Operation » Settings Issue","","27-09-2017 19:57:11","27-09-2017 19:59:31","02min 20s",140,"02min 20s",140,"OP Ended","Blocking OP|OP Ended","pilot intensity too high","","","Reviewed","Reviewed","Not R2E related","","",0
115861,"LHC","QPS » Controller","","27-09-2017 16:08:30","27-09-2017 18:23:15","02h 14min 45s",8085,"02h 14min 45s",8085,"OP Ended","Blocking OP|OP Ended","QPS RBA56 B11.R5","QPS loss of communication, reset controller and SPI bus did not work.","","Reviewed","Reviewed","Not R2E related","","",0
115845,"LHC","Power Converters","","27-09-2017 16:05:11","27-09-2017 16:09:44","04min 33s",273,"04min 33s",273,"OP Ended","Blocking OP|OP Ended","RPLB.RR57.RCBCV8.R5B1","","","Reviewed","Reviewed","R2E confirmed","","",0
115682,"LHC","Experiments » ATLAS","","27-09-2017 05:53:20","27-09-2017 07:02:25","01h 09min 05s",4145,"01h 09min 05s",4145,"OP Ended","Blocking OP|OP Ended","ATLAS injection handshake","Beams dumped by ATLAS (BCM?)","","Reviewed","Requires review","Not R2E related","","",0
115655,"LHC","Injector Complex » No Beam » PSB","","27-09-2017 04:51:05","27-09-2017 06:29:57","01h 38min 52s",5932,"01h 38min 52s",5932,"OP Ended","Blocking OP|OP Ended","Ring down","RF C02 in fault","","Reviewed","Requires review","Not R2E related","","",0
115651,"LHC","Experiments » CMS","","27-09-2017 03:45:48","27-09-2017 04:21:53","36min 05s",2165,"36min 05s",2165,"OP Ended","Blocking OP|OP Ended","Pixel HV Power Supply","Access to repair power system","","Reviewed","Requires review","Not R2E related","","",0
115365,"LHC","Experiments » CMS","","26-09-2017 12:43:23","26-09-2017 13:05:56","22min 33s",1353,"22min 33s",1353,"OP Ended","Blocking OP|OP Ended","CMS","Problem with the injection permit, inhibiting the injection","","Reviewed","Requires review","Not R2E related","","",0
115274,"LHC","Power Converters","","26-09-2017 05:12:13","26-09-2017 11:34:25","06h 22min 12s",22932,"06h 22min 12s",22932,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","RPLB.UL557.RCOX3.R5","Trip on over-voltage ","","Reviewed","Reviewed","Not R2E related","","",0
115155,"LHC","Beam Instrumentation » BLM","","25-09-2017 17:00:15","25-09-2017 17:32:06","31min 51s",1911,"31min 51s",1911,"OP Ended","Blocking OP|OP Ended","BPTC checks","BPTC checks failing during BLM sanity checks","","Reviewed","Requires review","Not R2E related","","",0
118787,"LHC","Accelerator Controls » Post Mortem","","25-09-2017 01:17:27","25-09-2017 01:17:41","14s",14,"14s",14,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Reviewed","Not R2E related","","",0
115066,"LHC","QPS » Controller","","24-09-2017 07:11:38","24-09-2017 07:34:36","22min 58s",1378,"22min 58s",1378,"OP Ended","Non-Blocking OP|OP Ended","RSS.A81B2","","","Reviewed","Reviewed","Not R2E related","","",0
115058,"LHC","Beam Injection » Losses","","23-09-2017 19:20:43","23-09-2017 19:22:08","01min 25s",85,"01min 25s",85,"OP Ended","Blocking OP|OP Ended","BLM IP2","","","Reviewed","Reviewed","Not R2E related","","",0
115054,"LHC","Injector Complex » Beam in Set-up » SPS","","23-09-2017 18:54:48","23-09-2017 19:02:07","07min 19s",439,"07min 19s",439,"OP Ended","Blocking OP|OP Ended","SPS RF fault recovery","","","Reviewed","Requires review","Not R2E related","","",0
115035,"LHC","Injector Complex » No Beam » PSB","","23-09-2017 16:23:18","23-09-2017 17:47:43","01h 24min 25s",5065,"01h 24min 25s",5065,"OP Ended","Non-Blocking OP|OP Ended","PSB Injection Kicker","Not possible to produce 8b4e with missing ring","","Reviewed","Requires review","Not R2E related","","",0
118783,"LHC","Operation » Operational error","","23-09-2017 12:47:49","23-09-2017 12:50:31","02min 42s",162,"02min 42s",162,"OP Ended","Blocking OP|OP Ended","forced SBF","injection of pilot with forced SBF ","","Reviewed","Reviewed","Not R2E related","","",0
114936,"LHC","QPS » Controller","","23-09-2017 06:12:15","23-09-2017 06:17:31","05min 16s",316,"05min 16s",316,"OP Ended","Blocking OP|OP Ended","RQT13.R5B1/B2 and ROD ROF.A56B1/B2","tripped during the reset at the end of ramp down","","Reviewed","Reviewed","Not R2E related","","",0
114929,"LHC","Accelerator Controls » Post Mortem","","23-09-2017 02:57:42","23-09-2017 02:58:45","01min 03s",63,"01min 03s",63,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Requires review","Not R2E related","","",0
114924,"LHC","Injector Complex » No Beam » PS","","22-09-2017 23:23:00","23-09-2017 00:29:13","01h 06min 13s",3973,"01h 06min 13s",3973,"OP Ended","Blocking OP|OP Ended","RF 80 MHz","","","Reviewed","Requires review","Not R2E related","","",0
118779,"LHC","Operation » Operational error","","22-09-2017 17:22:48","22-09-2017 17:28:03","05min 15s",315,"05min 15s",315,"OP Ended","Blocking OP|OP Ended","PC interlock","SBF forced to false during loss maps , showing a hiden interlcok","","Reviewed","Reviewed","Not R2E related","","",0
114527,"LHC","Collimation » Setting-up","","21-09-2017 19:35:27","21-09-2017 19:38:13","02min 46s",166,"02min 46s",166,"OP Ended","Blocking OP|OP Ended","coll alignement","","","Reviewed","Reviewed","Not R2E related","","",0
114502,"LHC","Injector Complex » No Beam » SPS","","21-09-2017 15:14:02","21-09-2017 15:19:30","05min 28s",328,"05min 28s",328,"OP Ended","Blocking OP|OP Ended","MKE6","","","Reviewed","Requires review","Not R2E related","","",0
114494,"LHC","Experiments » ALICE","","21-09-2017 14:45:47","21-09-2017 14:52:35","06min 48s",408,"06min 48s",408,"OP Ended","Blocking OP|OP Ended","Injection inhibit","","","Reviewed","Requires review","Not R2E related","","",0
114481,"LHC","Power Converters","","21-09-2017 11:32:07","21-09-2017 12:44:54","01h 12min 47s",4367,"01h 12min 47s",4367,"OP Ended","Blocking OP|OP Ended","RSD2.A45B2,RPMBB.UA47.RSD2.A45B2","In the shadow of RB earth fault, change of 2 power converters:
RPMBA.RR53.RQTL11.L5B2 : RP was needed.
RPMBB.UA47.RSD2.A45B2 : RP was not needed.
End of interventions : 12:30 AND not 13:xx.","","Reviewed","Reviewed","Not R2E related","","",0
157262,"LHC","Accelerator Controls » WorldFIP","","21-09-2017 08:20:32","21-09-2017 09:30:02","01h 09min 30s",4170,"01h 09min 30s",4170,"OP Ended","Non-Blocking OP|OP Ended","cfc-sr4-dl4jk","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Requires review","Requires review","Not R2E related","","",0
119040,"LHC","Power Converters","","21-09-2017 05:36:00","21-09-2017 05:36:30","30s",30,"30s",30,"OP Ended","Non-Blocking OP|OP Ended","RSD/ROD/ROF/RSF/RQTL circuits tripped","Circuits tripped during rampdown","","Reviewed","Requires review","Not R2E related","","",0
114475,"LHC","Magnet circuits » Earth Fault","","21-09-2017 05:12:27","21-09-2017 08:20:32","03h 08min 05s",11285,"03h 08min 05s",11285,"OP Ended","Blocking OP|OP Ended","Earthing cable","Earthing cable left too close to busbars","","Reviewed","Requires review","Not R2E related",151841,"Other",0
151841,"LHC","Other","","21-09-2017 04:56:10","21-09-2017 05:12:27","16min 17s",977,"03h 24min 22s",12262,"OP Ended","Blocking OP|OP Ended","lock-out for TS","Lock out for the TS not correlty removed at the end of the TS cuased a earth fault on the RB circuit","","Reviewed","Requires review","Not R2E related","","",1
119036,"LHC","Power Converters","","21-09-2017 04:26:05","21-09-2017 04:26:35","30s",30,"30s",30,"OP Ended","Non-Blocking OP|OP Ended","RQS/RQT/RQTL/ROD/ROF/RSS/RSD/RSF circuits tripped","Circuits tripped at end of precycle","","Reviewed","Requires review","Not R2E related","","",0
119032,"LHC","Power Converters","","21-09-2017 04:02:18","21-09-2017 04:02:48","30s",30,"30s",30,"OP Ended","Non-Blocking OP|OP Ended","ROD/ROF/RSS/RSD/RSF circuits","Circuits tripped during precycle","","Reviewed","Requires review","Not R2E related","","",0
119028,"LHC","Power Converters","","21-09-2017 03:21:22","21-09-2017 03:45:30","24min 08s",1448,"24min 08s",1448,"OP Ended","Non-Blocking OP|OP Ended","RQS/RQT/ROD/ROF/RSS/RSD/RSF ","Circuits tripped at end of precycle","","Reviewed","Requires review","Not R2E related","","",0
119024,"LHC","Power Converters","","21-09-2017 03:01:23","21-09-2017 03:07:29","06min 06s",366,"06min 06s",366,"OP Ended","Non-Blocking OP|OP Ended","RPMBB.UA47.RSD2.A45B2","Circuit tripped during precycle, tripping other circuits that were then reset","","Reviewed","Requires review","Not R2E related","","",0
113737,"LHC","Power Converters","","17-09-2017 19:27:50","17-09-2017 19:28:07","17s",17,"17s",17,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1,RPMBA.RR13.RQT12.L1B1","Tripped on precycle flat top","","Reviewed","Reviewed","Not R2E related","","",0
113733,"LHC","Accelerator Controls » Other","","17-09-2017 19:03:37","17-09-2017 19:11:54","08min 17s",497,"08min 17s",497,"OP Ended","Blocking OP|OP Ended","RMSI.R8B2 communication","Not identified if the root cause is on CO or EPC","","Reviewed","Requires review","Not R2E related","","",0
113729,"LHC","QPS » Hardware","","17-09-2017 17:44:02","17-09-2017 18:32:12","48min 10s",2890,"48min 10s",2890,"OP Ended","Blocking OP|OP Ended","Faulty contact on a board of EE in RR17","","","Reviewed","Reviewed","Not R2E related","","",0
113725,"LHC","QPS » Controller","","17-09-2017 16:31:44","17-09-2017 17:44:02","01h 12min 18s",4338,"01h 12min 18s",4338,"OP Ended","Blocking OP|OP Ended","No communication with nQPS crate B8R1","","","Reviewed","Reviewed","Not R2E related","","",0
113721,"LHC","QPS » Hardware","","17-09-2017 15:01:32","17-09-2017 16:31:44","01h 30min 12s",5412,"01h 30min 12s",5412,"OP Ended","Blocking OP|OP Ended","Faulty card on Q20R1","","","Reviewed","Reviewed","Not R2E related","","",0
113717,"LHC","QPS » Hardware","","17-09-2017 10:50:05","17-09-2017 15:01:32","04h 11min 27s",15087,"04h 11min 27s",15087,"OP Ended","Blocking OP|OP Ended","Faulty card on Q20R1","","","Reviewed","Reviewed","Not R2E related","","",0
113612,"LHC","Power Converters","","16-09-2017 21:59:18","16-09-2017 21:59:43","25s",25,"25s",25,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1/B2 and RQTL11.L1B1/B2,RPMBA.RR13.RQT12.L1B1,RPMBA.RR13.RQT12.L1B2","RQT12.L1B1/B2 and RQTL11.L1B1/B2 tripped during precycle ramp up","","Reviewed","Reviewed","Not R2E related","","",0
113607,"LHC","Accelerator Controls » WorldFIP","","16-09-2017 19:32:13","16-09-2017 21:03:03","01h 30min 50s",5450,"01h 30min 50s",5450,"OP Ended","Blocking OP|OP Ended","cfc-sr2-rr2e","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
113573,"LHC","QPS » Hardware","","16-09-2017 11:47:30","16-09-2017 15:17:42","03h 30min 12s",12612,"03h 30min 12s",12612,"OP Ended","Blocking OP|OP Ended","RSD2.A23B2 EE switches","Spurious opening: the switches cannot be closed.","","Reviewed","Reviewed","Not R2E related","","",0
113569,"LHC","QPS » Controller","","16-09-2017 08:10:04","16-09-2017 11:21:52","03h 11min 48s",11508,"03h 11min 48s",11508,"OP Ended","Blocking OP|OP Ended","nQPS controller","One controller was stuck and an access was needed.","","Reviewed","Reviewed","Not R2E related","","",0
113565,"LHC","QPS » Hardware","","16-09-2017 07:02:27","16-09-2017 08:17:34","01h 15min 07s",4507,"01h 15min 07s",4507,"OP Ended","Blocking OP|OP Ended","Trip of 2 circuits due to electrical perturbation","U_res went over threshold on the very long cables of RQ8.R6 and RQ8.L8","","Reviewed","Reviewed","Not R2E related","","",0
113492,"LHC","QPS » Controller","","16-09-2017 04:03:44","16-09-2017 04:06:16","02min 32s",152,"02min 32s",152,"OP Ended","Blocking OP|OP Ended","several 600A circuits","","","Reviewed","Reviewed","Not R2E related","","",0
113488,"LHC","Power Converters","","16-09-2017 02:17:47","16-09-2017 03:35:54","01h 18min 07s",4687,"01h 18min 07s",4687,"OP Ended","Non-Blocking OP|OP Ended","cfc-sr2-rr2e,CFC-SR2-RR2E","communication lost with circuits of FGC gateway ""cfc-sr2-rr2e""","","Reviewed","Reviewed","Not R2E related","","",0
113352,"LHC","Power Converters","","15-09-2017 15:43:07","15-09-2017 15:43:30","23s",23,"23s",23,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1 and RQT11.L1B1,RPMBA.RR13.RQT12.L1B1","Both circuits tripped during ramp down","","Reviewed","Requires review","Not R2E related","","",0
113338,"LHC","Beam Instrumentation » BLM","","15-09-2017 15:00:04","15-09-2017 15:18:42","18min 38s",1118,"18min 38s",1118,"OP Ended","Blocking OP|OP Ended","IP7","spurious trigger again","","Reviewed","Requires review","Not R2E related","","",0
113334,"LHC","Beam Instrumentation » BLM","","15-09-2017 09:45:59","15-09-2017 09:53:11","07min 12s",432,"07min 12s",432,"OP Ended","Blocking OP|OP Ended","IP7 spurious trigger","","","Reviewed","Requires review","Not R2E related","","",0
113178,"LHC","Access System » Hardware","","15-09-2017 07:01:20","15-09-2017 08:15:12","01h 13min 52s",4432,"01h 13min 52s",4432,"OP Ended","Blocking OP|OP Ended","Beam imminent warning (IP3","The syrenes in IP3 do not go OFF","","Reviewed","Requires review","Not R2E related","","",0
113130,"LHC","Power Converters","","15-09-2017 04:10:04","15-09-2017 06:46:48","02h 36min 44s",9404,"02h 36min 44s",9404,"OP Ended","Blocking OP|OP Ended","RCS.A23B1,RPMBB.UA27.RCS.A23B1","Trip","","Reviewed","Reviewed","Not R2E related","","",0
113126,"LHC","Power Converters","","15-09-2017 03:30:32","15-09-2017 03:53:24","22min 52s",1372,"22min 52s",1372,"OP Ended","Blocking OP|OP Ended","RCS.A23.B1,RPMBB.UA27.RCS.A23B1","Trip","","Reviewed","Reviewed","Not R2E related","","",0
113329,"LHC","Access Management » Access Request","","13-09-2017 20:50:39","13-09-2017 22:27:00","01h 36min 21s",5781,"01h 36min 21s",5781,"OP Ended","Blocking OP|OP Ended","Planned access for MD preparation","","","Reviewed","Reviewed","Not R2E related","","",0
112658,"LHC","Experiments » CMS","","13-09-2017 08:53:28","13-09-2017 09:02:53","09min 25s",565,"09min 25s",565,"OP Ended","Non-Blocking OP|OP Ended","","Waiting for CMS to reset their systems after change of accelerator mode","","Reviewed","Requires review","Not R2E related","","",0
112653,"LHC","Injector Complex » Beam in Set-up » SPS","","13-09-2017 07:02:53","13-09-2017 07:36:10","33min 17s",1997,"33min 17s",1997,"OP Ended","Blocking OP|OP Ended","SPS setup","Waiting for SPS to set-up","","Reviewed","Requires review","Not R2E related","","",0
113320,"LHC","Other","","12-09-2017 21:41:14","12-09-2017 21:42:38","01min 24s",84,"01min 24s",84,"OP Ended","Blocking OP|OP Ended","RQ10.L8 ","PC-PIC connection","","Reviewed","Reviewed","Not R2E related","","",0
113324,"LHC","Power Converters","","12-09-2017 18:29:35","12-09-2017 18:32:31","02min 56s",176,"02min 56s",176,"OP Ended","Non-Blocking OP|OP Ended","RCD.A56B2 and RCS.A56B2,RPMBB.UA63.RCD.A56B2,RPMBB.UA63.RCS.A56B2","tripped during SB ","","Reviewed","Reviewed","Not R2E related","","",0
