"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
112527,"LHC","Injector Complex » No Beam » PS","","12-09-2017 16:42:14","12-09-2017 16:45:21","03min 07s",187,"03min 07s",187,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
112171,"LHC","Power Converters","","10-09-2017 23:00:09","11-09-2017 02:18:13","03h 18min 04s",11884,"03h 18min 04s",11884,"OP Ended","Blocking OP|OP Ended","RD34.LR3 & RSS.A56B2,RPTG.SR3.RD34.LR3","faulty power supplies","","Reviewed","Reviewed","Not R2E related","","",0
112167,"LHC","Power Converters","","10-09-2017 22:52:08","10-09-2017 23:00:09","08min 01s",481,"08min 01s",481,"OP Ended","Blocking OP|OP Ended","RSS.A56B2 FGC fault,RPMBB.RR57.RSS.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
112163,"LHC","Cryogenics » Equipment » Tunnel-Other","","10-09-2017 21:45:15","10-09-2017 22:52:08","01h 06min 53s",4013,"01h 06min 53s",4013,"OP Ended","Blocking OP|OP Ended","DFLCS_07L1_EH893 down in chimney #3 of DFBLD S45.","On 2017-09-10 at 8pm, TT893 on DFLCS_07L1 chimney #3 of DFBLD S45 started to decrease, due to faulty EH893 - this equipment being under the responsibility of TE-MPE-EE.
Cryogenics operation teams managed to keep the conditions, allowing for the current fill to be maintained until programmed dump at 9pm on the same day, so taht TE-MPE-EE piquet could intervene to replace the heater.","","Reviewed","Reviewed","Not R2E related",113343,"Magnet circuits » Other",0
113343,"LHC","Magnet circuits » Other","","10-09-2017 20:03:25","10-09-2017 20:05:22","01min 57s",117,"01h 08min 50s",4130,"OP Ended","Non-Blocking OP|OP Ended","DFB heater at point 5","need to be fixed before next fill, access needed","","Reviewed","Reviewed","Not R2E related","","",1
112153,"LHC","Experiments » ATLAS","","10-09-2017 07:13:28","10-09-2017 07:28:21","14min 53s",893,"14min 53s",893,"OP Ended","Blocking OP|OP Ended","No injection permit; handshake = problem","","","Reviewed","Requires review","Not R2E related","","",0
112339,"LHC","Electrical Network » Distribution","","10-09-2017 06:29:49","10-09-2017 06:33:34","03min 45s",225,"03min 45s",225,"OP Ended","Blocking OP|OP Ended","FMCM RQ5.LR3","Electrical pertubation","","Reviewed","Requires review","Not R2E related","","",0
112331,"LHC","QPS » Controller","","09-09-2017 21:50:08","09-09-2017 22:10:42","20min 34s",1234,"20min 34s",1234,"OP Ended","Blocking OP|OP Ended","RQTL10.R7B1/B2 ; RQTL9.R7B1/B2","At end of ramp down","","Reviewed","Reviewed","Not R2E related","","",0
112323,"LHC","Radio Frequency » Other","","09-09-2017 21:16:36","09-09-2017 22:57:12","01h 40min 36s",6036,"01h 40min 36s",6036,"OP Ended","Blocking OP|OP Ended","RF B1 Interlock after beam dump","","","Reviewed","Reviewed","Not R2E related","","",0
112319,"LHC","Beam Losses » Transverse instabilities","","09-09-2017 21:08:17","09-09-2017 21:08:23","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","BLM on TCTPH.4L1.B1","At the end of collisions beam process","","Reviewed","Reviewed","Not R2E related","","",0
112315,"LHC","Magnet circuits » Zero Volt Crossing","","09-09-2017 18:54:46","09-09-2017 18:55:29","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","RQTL11.L5B1","Tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
112297,"LHC","Beam Losses » Fast Losses (UFO)","","09-09-2017 18:47:05","09-09-2017 18:48:10","01min 05s",65,"01min 05s",65,"OP Ended","Blocking OP|OP Ended","UFO in 18R7 (B1)","UFO in Stable Beams","","Reviewed","Reviewed","Not R2E related","","",0
112104,"LHC","Beam Losses » Other","","09-09-2017 06:50:13","09-09-2017 06:50:41","28s",28,"28s",28,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1916 bunches)","during the ramp, B1 type 1916 bunches 8b4e","","Reviewed","Reviewed","Not R2E related","","",0
112100,"LHC","Beam Losses » Other","","09-09-2017 04:39:12","09-09-2017 04:40:40","01min 28s",88,"01min 28s",88,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1916b)","losses in Stable Beams, B1 type, 1916 bunches 8b4e","","Reviewed","Reviewed","Not R2E related","","",0
112064,"LHC","Injector Complex » No Beam » SPS","","09-09-2017 03:16:50","09-09-2017 03:20:59","04min 09s",249,"04min 09s",249,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
112047,"LHC","Power Converters","","09-09-2017 01:20:05","09-09-2017 01:20:06","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RPMBA.RR57.RQT12.R5B2","","","Reviewed","Reviewed","R2E confirmed","","",0
112096,"LHC","Operation » Operational error","","08-09-2017 21:30:53","08-09-2017 22:07:41","36min 48s",2208,"36min 48s",2208,"OP Ended","Blocking OP|OP Ended","FIDEL","Fidel not trimming","","Reviewed","Reviewed","Not R2E related","","",0
111871,"LHC","Other","","08-09-2017 05:54:45","08-09-2017 06:16:02","21min 17s",1277,"21min 17s",1277,"OP Ended","Blocking OP|OP Ended","RQ10.L8","no PC permit","","Reviewed","Reviewed","Not R2E related","","",0
111874,"LHC","LBDS","","08-09-2017 05:31:59","08-09-2017 05:34:58","02min 59s",179,"02min 59s",179,"OP Ended","Blocking OP|OP Ended","XPOC B1","3 BLMs out of limits","","Reviewed","Requires review","Not R2E related","","",0
111867,"LHC","Other","","08-09-2017 05:20:45","08-09-2017 05:22:10","01min 25s",85,"01min 25s",85,"OP Ended","Blocking OP|OP Ended","RQ10.L8","","","Reviewed","Reviewed","Not R2E related","","",0
111827,"LHC","QPS » Controller","","08-09-2017 01:45:04","08-09-2017 01:48:50","03min 46s",226,"03min 46s",226,"OP Ended","Blocking OP|OP Ended","RQTL9/10.L7B1/2","circuits tripped during 600A QPS soft-reset","","Reviewed","Reviewed","Not R2E related","","",0
111696,"LHC","Beam Losses » Other","","06-09-2017 20:19:55","06-09-2017 20:20:25","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1916b)","at flat top, 1916 bunches 8b4e","","Reviewed","Reviewed","Not R2E related","","",0
111631,"LHC","Injection Systems » TDI » Controls","","06-09-2017 16:13:37","06-09-2017 17:44:45","01h 31min 08s",5468,"01h 31min 08s",5468,"OP Ended","Blocking OP|OP Ended","TDI.4R8","","","Reviewed","Requires review","Not R2E related","","",0
113304,"LHC","Access Management » Access Request","","06-09-2017 14:03:18","06-09-2017 16:13:37","02h 10min 19s",7819,"02h 10min 19s",7819,"OP Ended","Blocking OP|OP Ended","Several accesses","Planned stop","","Reviewed","Reviewed","Not R2E related","","",0
111488,"LHC","Injector Complex » Beam in Set-up » SPS","","05-09-2017 19:14:36","05-09-2017 19:36:28","21min 52s",1312,"21min 52s",1312,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
111345,"LHC","Injector Complex » No Beam » SPS","","05-09-2017 09:40:22","05-09-2017 10:01:57","21min 35s",1295,"21min 35s",1295,"OP Ended","Non-Blocking OP|OP Ended","TI8 PC","","","Reviewed","Requires review","Not R2E related","","",0
113300,"LHC","Operation » Settings Issue","","04-09-2017 15:24:20","04-09-2017 15:24:52","32s",32,"32s",32,"OP Ended","Blocking OP|OP Ended","wrong configuration of abort gap keeper","Changed filling scheme from BCMS to 8b4e without changing AGK settings","","Reviewed","Reviewed","Not R2E related","","",0
113296,"LHC","Access Management » Access Request","","04-09-2017 11:23:31","04-09-2017 13:22:29","01h 58min 58s",7138,"01h 58min 58s",7138,"OP Ended","Blocking OP|OP Ended","Several accesses","Planne stop","","Reviewed","Reviewed","Not R2E related","","",0
113268,"LHC","Beam Losses » Other","","03-09-2017 22:25:48","03-09-2017 22:39:04","13min 16s",796,"13min 16s",796,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1356 bunches)","during the ramp 1356 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110995,"LHC","Injection Systems » TDI » Controls","","03-09-2017 21:09:56","03-09-2017 21:21:10","11min 14s",674,"11min 14s",674,"OP Ended","Blocking OP|OP Ended","TDI.R8","not in ramp position","","Reviewed","Requires review","Not R2E related","","",0
110978,"LHC","Beam Losses » Other","","03-09-2017 19:30:25","03-09-2017 19:31:25","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1550b)","during the ramp 1550 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110974,"LHC","LBDS","","03-09-2017 18:15:55","03-09-2017 18:26:37","10min 42s",642,"10min 42s",642,"OP Ended","Blocking OP|OP Ended","TDE pressure interlock","after refill, MPP agreed to mask the SIS interlock","","Reviewed","Requires review","Not R2E related","","",0
110965,"LHC","Power Converters","","03-09-2017 17:08:15","03-09-2017 17:10:39","02min 24s",144,"02min 24s",144,"OP Ended","Blocking OP|OP Ended","RDC.A56B2,RPMBB.UA63.RCD.A56B2","trip during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
110962,"LHC","Power Converters","","03-09-2017 16:31:26","03-09-2017 18:04:52","01h 33min 26s",5606,"01h 33min 26s",5606,"OP Ended","Blocking OP|OP Ended","RPMBA.RR57.RQT12.R5B2","DAC Fault cleared by power cycle","","Reviewed","Reviewed","R2E candidate","","",0
110958,"LHC","Magnet circuits » Zero Volt Crossing","","03-09-2017 16:31:26","03-09-2017 16:47:37","16min 11s",971,"16min 11s",971,"OP Ended","Blocking OP|OP Ended","RQTL11.L5B1 ","trip at the beginning of ramp down","","Reviewed","Reviewed","Not R2E related","","",0
110925,"LHC","Cryogenics » Equipment » Production-1.8K","","02-09-2017 20:06:43","03-09-2017 03:16:13","07h 09min 30s",25770,"07h 09min 30s",25770,"OP Ended","Blocking OP|OP Ended","QURCB-18-CC1 Frequency Drive Communication Card","On Sept'17 2nd, stop of QURCB-18-CC1 in LHC-18 due to frequency drive issue.","","Reviewed","Reviewed","Not R2E related","","",0
114243,"LHC","Magnet circuits » Zero Volt Crossing","","02-09-2017 19:11:54","02-09-2017 19:16:45","04min 51s",291,"04min 51s",291,"OP Ended","Blocking OP|OP Ended","RQTL11.L5B1","tripped during the ramp down","","Reviewed","Requires review","Not R2E related","","",0
110913,"LHC","QPS » Hardware","","02-09-2017 10:03:07","02-09-2017 11:20:24","01h 17min 17s",4637,"01h 17min 17s",4637,"OP Ended","Blocking OP|OP Ended","I_DCCT of ROF.A12B1","Fast_Abort and beam dump due to spurious U_RES signal from I_DCCT variation","","Reviewed","Reviewed","Not R2E related","","",0
110893,"LHC","Experiments » CMS","","02-09-2017 03:32:52","02-09-2017 03:42:51","09min 59s",599,"09min 59s",599,"OP Ended","Blocking OP|OP Ended","No injection permit","","","Reviewed","Requires review","Not R2E related","","",0
110829,"LHC","Access Management » Access Request","","01-09-2017 17:00:32","01-09-2017 17:56:02","55min 30s",3330,"55min 30s",3330,"OP Ended","Blocking OP|OP Ended","BLM 16L2","extra installation of BLM's around 16L2","","Reviewed","Reviewed","Not R2E related","","",0
110825,"LHC","Access Management » Access Request","","01-09-2017 14:36:20","01-09-2017 17:00:32","02h 24min 12s",8652,"02h 24min 12s",8652,"OP Ended","Blocking OP|OP Ended","TDE refill","","","Reviewed","Reviewed","Not R2E related","","",0
110821,"LHC","Beam Losses » Other","","01-09-2017 03:19:48","01-09-2017 03:20:18","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1164b)","in Stable Beams 1164 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110817,"LHC","Beam Losses » Other","","01-09-2017 00:37:07","01-09-2017 00:41:47","04min 40s",280,"04min 40s",280,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1356b)","during the ramp (1356 bunches)","","Reviewed","Reviewed","Not R2E related","","",0
110813,"LHC","Beam Losses » Other","","31-08-2017 22:42:50","31-08-2017 22:43:59","01min 09s",69,"01min 09s",69,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1548b)","during the ramp 1548 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110638,"LHC","Power Converters","","31-08-2017 12:33:20","31-08-2017 12:39:21","06min 01s",361,"06min 01s",361,"OP Ended","Blocking OP|OP Ended","RCD.A56B2,RPMBB.UA63.RCD.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
110551,"LHC","Ventilation Doors","","31-08-2017 10:45:53","31-08-2017 11:24:33","38min 40s",2320,"38min 40s",2320,"OP Ended","Blocking OP|OP Ended","UL46","person blocked inside","","Reviewed","Requires review","Not R2E related","","",0
113292,"LHC","Access Management » Access Request","","31-08-2017 08:23:49","31-08-2017 11:34:51","03h 11min 02s",11462,"03h 11min 02s",11462,"OP Ended","Blocking OP|OP Ended","Several accesses","Planned stop","","Reviewed","Reviewed","Not R2E related","","",0
110534,"LHC","Beam Losses » Other","","31-08-2017 07:14:03","31-08-2017 07:14:16","13s",13,"13s",13,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1550b)","during the ramp ( B1 1550 bunches)","","Reviewed","Reviewed","Not R2E related","","",0
110543,"LHC","Beam Losses » Other","","31-08-2017 05:13:57","31-08-2017 05:25:52","11min 55s",715,"11min 55s",715,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1550b)","during the ramp (1550 bunches)","","Reviewed","Reviewed","Not R2E related","","",0
110547,"LHC","Beam Losses » Other","","31-08-2017 03:42:29","31-08-2017 03:43:47","01min 18s",78,"01min 18s",78,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1550b)","during the ramp (1550 bunches)","","Reviewed","Reviewed","Not R2E related","","",0
110507,"LHC","Machine Interlock Systems » BIS » Hardware","","30-08-2017 23:18:38","31-08-2017 01:53:45","02h 35min 07s",9307,"02h 35min 07s",9307,"OP Ended","Blocking OP|OP Ended","cfv-us15-cibl1","comm board dead","","Reviewed","Reviewed","Not R2E related","","",0
110632,"LHC","Electrical Network » Distribution","","30-08-2017 06:01:33","30-08-2017 06:02:54","01min 21s",81,"01min 21s",81,"OP Ended","Blocking OP|OP Ended","electrical perturbation","6:01 multitude d'alarmes PSEN furtive, perte faisceau LHC 
Appel RTE : confirmation déclenchement monophase Génissiat 225kV","","Reviewed","Reviewed","Not R2E related","","",0
110259,"LHC","LBDS » BETS","","30-08-2017 00:28:01","30-08-2017 03:14:27","02h 46min 26s",9986,"02h 46min 26s",9986,"OP Ended","Blocking OP|OP Ended","MKB Beam 1","BETS B1 - Anybus problem, energy transmission problems","","Reviewed","Reviewed","Not R2E related","","",0
109730,"LHC","Accelerator Controls » WorldFIP","","28-08-2017 13:28:22","28-08-2017 14:38:59","01h 10min 37s",4237,"01h 10min 37s",4237,"OP Ended","Blocking OP|OP Ended","cfc-rr7-rr7d","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
109514,"LHC","Beam Instrumentation » BLM","","27-08-2017 17:16:44","27-08-2017 18:47:36","01h 30min 52s",5452,"01h 30min 52s",5452,"OP Ended","Blocking OP|OP Ended","BLM IP7","Fiber connection of BLM in IP7","","Reviewed","Requires review","Not R2E related","","",0
109491,"LHC","Power Converters","","27-08-2017 15:01:06","27-08-2017 16:13:25","01h 12min 19s",4339,"01h 12min 19s",4339,"OP Ended","Blocking OP|OP Ended","RPLB.RR57.RCBCV8.R5B1","RCBCV8.R5B1 FGC fault
R2E Status to be changed in R2E related event; see my comments.","","Reviewed","Reviewed","R2E confirmed","","",0
109466,"LHC","Injector Complex » No Beam » PSB","","27-08-2017 08:12:35","27-08-2017 09:21:19","01h 08min 44s",4124,"01h 08min 44s",4124,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
109390,"LHC","LBDS » MKBHG","","26-08-2017 21:06:21","27-08-2017 09:21:19","12h 14min 58s",44098,"12h 14min 58s",44098,"OP Ended","Blocking OP|OP Ended","LBDS B1","MKBH.AB1 HV GTO switch faiiled","","Reviewed","Reviewed","R2E candidate","","",0
110601,"LHC","Beam Losses » Other","","26-08-2017 13:13:27","26-08-2017 13:28:10","14min 43s",883,"14min 43s",883,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1548b)","during the ramp 1548 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110597,"LHC","Beam Losses » Other","","26-08-2017 11:09:09","26-08-2017 11:18:55","09min 46s",586,"09min 46s",586,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2220b)","during the ramp 2220 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110593,"LHC","Beam Losses » Other","","26-08-2017 08:19:35","26-08-2017 08:20:05","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2220b)","during the ramp 2220 bunches","","Reviewed","Reviewed","Not R2E related","","",0
109326,"LHC","Power Converters","","26-08-2017 02:57:35","26-08-2017 03:39:32","41min 57s",2517,"41min 57s",2517,"OP Ended","Blocking OP|OP Ended","RB.A81,RPTE.UA87.RB.A81","Active filter","","Reviewed","Reviewed","Not R2E related","","",0
110589,"LHC","Cryogenics » Equipment » Production-Other","","24-08-2017 17:48:56","26-08-2017 00:33:14","1d 06h 44min 18s",110658,"1d 06h 44min 18s",110658,"OP Ended","Blocking OP|OP Ended","18 kV transformer down in UW85.","Cooling water shortage in UW85 (caused by the loss of an EN-EL transformer), causing the loss of QURA & QURCB refrigerators in LHC-8.","","Reviewed","Reviewed","Not R2E related",109102,"Electrical Network » Distribution",0
109102,"LHC","Electrical Network » Distribution","","24-08-2017 17:32:48","25-08-2017 23:00:54","1d 05h 28min 06s",106086,"1d 07h 00min 26s",111626,"OP Ended","Blocking OP|OP Ended","IP 8 18 KV Transformer","Stop Cryo Tunnel Point 8 LHCB and LHC due to short circuit in a electrical transformer used for water pumps for Us85","Coupure transformateur 18kV US85","Reviewed","Reviewed","Not R2E related","","",1
109084,"LHC","Beam Losses » Other","","24-08-2017 16:30:08","24-08-2017 16:30:09","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2220b)","during the ramp dump on TCP.6L7(B1, 2220b)","","Reviewed","Reviewed","Not R2E related","","",0
110577,"LHC","Beam Losses » Other","","24-08-2017 14:23:56","24-08-2017 14:40:32","16min 36s",996,"16min 36s",996,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2220b)","during the ramp, 2220 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110585,"LHC","QPS » Controller","","24-08-2017 13:05:24","24-08-2017 13:23:12","17min 48s",1068,"17min 48s",1068,"OP Ended","Blocking OP|OP Ended","QPS not OK on B12L8","","","Reviewed","Reviewed","Not R2E related","","",0
110581,"LHC","Power Converters","","24-08-2017 12:18:29","24-08-2017 12:18:42","13s",13,"13s",13,"OP Ended","Non-Blocking OP|OP Ended","RQS.L1B2 and RQS.R5B1,RPMBA.RR13.RQS.L1B2,RPMBA.RR57.RQS.R5B1","trip during precycle","","Reviewed","Reviewed","Not R2E related","","",0
110558,"LHC","Beam Losses » Other","","24-08-2017 06:49:26","24-08-2017 06:51:05","01min 39s",99,"01min 39s",99,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2220b)","in Stable beams 2220 bunches","","Reviewed","Reviewed","Not R2E related","","",0
108913,"LHC","Radio Frequency » Controls","","24-08-2017 01:37:35","24-08-2017 04:40:32","03h 02min 57s",10977,"03h 02min 57s",10977,"OP Ended","Blocking OP|OP Ended","Longitudinal blow up B1 doesn't work","","","Reviewed","Reviewed","Not R2E related","","",0
110554,"LHC","Power Converters","","24-08-2017 00:02:23","24-08-2017 00:11:07","08min 44s",524,"08min 44s",524,"OP Ended","Non-Blocking OP|OP Ended","600A sector 81,RPMBA.RR13.RQS.L1B2","tripped during ramp down, RQS.A81B1, RQS.L1B2, ROD.A81B1/B2, RSS.A81B1/B2 and RSF1.A81B1/B2","","Reviewed","Reviewed","Not R2E related","","",0
110472,"LHC","Beam Losses » Other","","23-08-2017 23:20:28","23-08-2017 23:21:20","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2220b)","during the ramp 2220 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110468,"LHC","Machine Interlock Systems » PIC » Hardware","","23-08-2017 20:17:24","23-08-2017 20:23:23","05min 59s",359,"05min 59s",359,"OP Ended","Blocking OP|OP Ended","PIC IP8","BIC loop opened","","Reviewed","Reviewed","Not R2E related","","",0
110464,"LHC","Other","","23-08-2017 12:46:47","23-08-2017 12:47:02","15s",15,"15s",15,"OP Ended","Blocking OP|OP Ended","SIS interlock on CODs at inejction","","","Reviewed","Requires review","Not R2E related","","",0
108827,"LHC","QPS » Controller","","23-08-2017 11:48:17","23-08-2017 12:20:12","31min 55s",1915,"31min 55s",1915,"OP Ended","Blocking OP|OP Ended","RSD1.A56B2","RSD1.A56B2 trip during precycle, with EXTERNAL SWITCH-EXTRACTOR","","Reviewed","Reviewed","Not R2E related","","",0
110455,"LHC","Power Converters","","23-08-2017 11:16:32","23-08-2017 11:18:51","02min 19s",139,"02min 19s",139,"OP Ended","Non-Blocking OP|OP Ended","several 600 A in S56 and 81,RPMBA.RR57.RQS.R5B1","","","Reviewed","Reviewed","Not R2E related","","",0
110451,"LHC","QPS » Controller","","23-08-2017 09:48:43","23-08-2017 10:46:59","58min 16s",3496,"58min 16s",3496,"OP Ended","Blocking OP|OP Ended","RB.78","Trip due to procedural misunderstanding.","","Reviewed","Reviewed","Not R2E related","","",0
108822,"LHC","Cryogenics » Users » ELQA","","23-08-2017 07:06:23","23-08-2017 10:09:51","03h 03min 28s",11008,"03h 03min 28s",11008,"OP Ended","Blocking OP|OP Ended","RQT12L5B2","heating of current leads: change of resister","","Reviewed","Reviewed","Not R2E related","","",0
110445,"LHC","Radio Frequency » Controls","","23-08-2017 00:31:40","23-08-2017 04:08:18","03h 36min 38s",12998,"03h 36min 38s",12998,"OP Ended","Non-Blocking OP|OP Ended","RF blow-up B2","not working","","Reviewed","Reviewed","Not R2E related","","",0
108745,"LHC","LBDS","","22-08-2017 21:05:40","22-08-2017 22:54:17","01h 48min 37s",6517,"01h 48min 37s",6517,"OP Ended","Blocking OP|OP Ended","TDE_Pressure B2","","","Reviewed","Requires review","Not R2E related","","",0
108663,"LHC","Injector Complex » No Beam » SPS","","22-08-2017 16:51:53","22-08-2017 21:00:55","04h 09min 02s",14942,"04h 09min 02s",14942,"OP Ended","Blocking OP|OP Ended","kicker problem","","","Reviewed","Requires review","Not R2E related","","",0
108655,"LHC","Beam Instrumentation » BLM","","22-08-2017 16:11:34","22-08-2017 16:46:33","34min 59s",2099,"34min 59s",2099,"OP Ended","Blocking OP|OP Ended","HC.BLM.SR1","Hardware and database value mismatch for 'HC.BLM.SR1.L/BLETCFlash#thresholdsCard5':","","Reviewed","Requires review","Not R2E related","","",0
108591,"LHC","Magnet circuits » EE switch cooldown","","22-08-2017 13:06:18","22-08-2017 14:44:23","01h 38min 05s",5885,"01h 38min 05s",5885,"OP Ended","Blocking OP|OP Ended","RB.A81 switches cool-down","","","Reviewed","Requires review","Not R2E related",108587,"Machine Interlock Systems » PIC » Hardware",0
108587,"LHC","Machine Interlock Systems » PIC » Hardware","","22-08-2017 13:06:18","22-08-2017 13:17:41","11min 23s",683,"01h 38min 05s",5885,"OP Ended","Blocking OP|OP Ended","PLC PIC","","","Reviewed","Reviewed","Not R2E related","","",1
110433,"LHC","Beam Losses » Other","","22-08-2017 07:16:10","22-08-2017 07:33:01","16min 51s",1011,"16min 51s",1011,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1740b)","durng the ramp 1740 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110429,"LHC","Other","","22-08-2017 06:23:01","22-08-2017 06:31:19","08min 18s",498,"08min 18s",498,"OP Ended","Blocking OP|OP Ended","RQSX.L5 and RSF2.A81B1","bad state","","Reviewed","Reviewed","Not R2E related","","",0
110425,"LHC","Beam Losses » Other","","22-08-2017 05:18:40","22-08-2017 05:19:41","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1740b)","during the ramp, 1740 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110421,"LHC","Beam Losses » Other","","21-08-2017 12:27:26","21-08-2017 12:29:02","01min 36s",96,"01min 36s",96,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1740b)","during the ramp 1740 bunches","","Reviewed","Reviewed","Not R2E related","","",0
108086,"LHC","Accelerator Controls » WorldFIP","","21-08-2017 08:30:13","21-08-2017 10:27:33","01h 57min 20s",7040,"01h 57min 20s",7040,"OP Ended","Blocking OP|OP Ended","cfc-se5-bt5ab","NETWORK or WFIP BUS error ?  NOT identified. Not a WFIP FREEZE issue","","Reviewed","Reviewed","Not R2E related","","",0
108079,"LHC","Cryogenics » Equipment » Production-Instrumentation","","21-08-2017 07:00:27","21-08-2017 08:30:13","01h 29min 46s",5386,"01h 29min 46s",5386,"OP Ended","Blocking OP|OP Ended","LHCB-6-TU7 water flow switch","On 2017-08-21 at 5.30am, loss of 7FSL526 on TU7 bearing cooling circuit, due to blockage of the circuit. Purge then restart of the turbine. No loss of the cryo conditions, only delayed injection asked to LHC-OP.","","Reviewed","Reviewed","Not R2E related","","",0
107885,"LHC","Injector Complex » No Beam » LINAC4","","20-08-2017 04:45:08","20-08-2017 14:09:10","09h 24min 02s",33842,"09h 24min 02s",33842,"OP Ended","Blocking OP|OP Ended","RF","","","Reviewed","Requires review","Not R2E related","","",0
110417,"LHC","Machine Interlock Systems » PIC » Hardware","","20-08-2017 04:36:10","20-08-2017 04:45:08","08min 58s",538,"08min 58s",538,"OP Ended","Blocking OP|OP Ended","PIC - trip of RQ10.L8","Recurring problem","","Reviewed","Reviewed","Not R2E related","","",0
110413,"LHC","Power Converters","","19-08-2017 13:01:55","19-08-2017 13:04:08","02min 13s",133,"02min 13s",133,"OP Ended","Blocking OP|OP Ended","RPLB.UA83.A78B2 and RPMBB.UA63.RCD.A56B2,RPMBB.UA63.RCD.A56B2,RPLB.UA83.RCO.A78B2","tripped","","Reviewed","Requires review","Not R2E related","","",0
110409,"LHC","Collimation » Interlocks triggered","","19-08-2017 05:03:26","19-08-2017 05:21:41","18min 15s",1095,"18min 15s",1095,"OP Ended","Blocking OP|OP Ended","Temperature interlock","Glitch on temperature sensor","","Reviewed","Requires review","Not R2E related","","",0
110405,"LHC","Beam Losses » Other","","19-08-2017 03:01:40","19-08-2017 03:17:19","15min 39s",939,"15min 39s",939,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1740b)","during the ramp, 1740 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110401,"LHC","Beam Losses » Other","","19-08-2017 01:27:55","19-08-2017 01:30:10","02min 15s",135,"02min 15s",135,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1740b)","during the ramp, 1740 bunches","","Reviewed","Reviewed","Not R2E related","","",0
107667,"LHC","Beam Instrumentation » BLM","","18-08-2017 20:05:52","19-08-2017 00:16:04","04h 10min 12s",15012,"04h 10min 12s",15012,"OP Ended","Blocking OP|OP Ended","sanity check fails on HC.BLM.SR6.C","connectivity problem","","Reviewed","Requires review","Not R2E related","","",0
110397,"LHC","Beam Losses » Other","","18-08-2017 19:24:36","18-08-2017 19:26:08","01min 32s",92,"01min 32s",92,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1932b)","during the ramp, 1932 bunches","","Reviewed","Reviewed","Not R2E related","","",0
107655,"LHC","Injector Complex » No Beam » SPS","","18-08-2017 18:46:16","18-08-2017 18:51:01","04min 45s",285,"04min 45s",285,"OP Ended","Blocking OP|OP Ended","800 MHz cavity","","","Reviewed","Requires review","Not R2E related","","",0
107647,"LHC","Injector Complex » Beam in Set-up » PS","","18-08-2017 18:26:09","18-08-2017 18:38:31","12min 22s",742,"12min 22s",742,"OP Ended","Blocking OP|OP Ended","RF ?","","","Reviewed","Requires review","Not R2E related","","",0
107643,"LHC","Injector Complex » Beam in Set-up » SPS","","18-08-2017 17:54:18","18-08-2017 18:04:37","10min 19s",619,"10min 19s",619,"OP Ended","Blocking OP|OP Ended","beam setup","","","Reviewed","Requires review","Not R2E related","","",0
107635,"LHC","Magnet circuits » Zero Volt Crossing","","18-08-2017 17:03:34","18-08-2017 17:04:43","01min 09s",69,"01min 09s",69,"OP Ended","Blocking OP|OP Ended","RQTL11.L5B1","","","Reviewed","Reviewed","Not R2E related","","",0
110393,"LHC","Beam Losses » Other","","18-08-2017 16:50:48","18-08-2017 16:52:07","01min 19s",79,"01min 19s",79,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1932b)","in STABLE BEAMS 1932 bunches","","Reviewed","Reviewed","Not R2E related","","",0
107443,"LHC","Radio Frequency » Other","","17-08-2017 20:48:49","17-08-2017 20:49:50","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","M2B2","The RF piquet confirmed a vacuum interlock on the module.","","Reviewed","Reviewed","Not R2E related","","",0
110376,"LHC","Beam Losses » Other","","17-08-2017 14:58:42","17-08-2017 14:59:54","01min 12s",72,"01min 12s",72,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1740b)","in STABLE BEAMS, 1740 bunches","","Reviewed","Reviewed","Not R2E related","","",0
107332,"LHC","Beam Instrumentation » Controls","","17-08-2017 11:52:49","17-08-2017 11:56:57","04min 08s",248,"04min 08s",248,"OP Ended","Non-Blocking OP|OP Ended","BWS FESA server down","","","Reviewed","Reviewed","Not R2E related","","",0
107323,"LHC","Injector Complex » No Beam » SPS","","17-08-2017 11:46:37","17-08-2017 11:47:17","40s",40,"40s",40,"OP Ended","Blocking OP|OP Ended","BPM LSS6","","","Reviewed","Requires review","Not R2E related","","",0
107317,"LHC","Injector Complex » No Beam » SPS","","17-08-2017 10:23:04","17-08-2017 11:07:46","44min 42s",2682,"44min 42s",2682,"OP Ended","Blocking OP|OP Ended","access for quad-magnet check","","","Reviewed","Requires review","Not R2E related","","",0
107284,"LHC","Magnet circuits » Zero Volt Crossing","","17-08-2017 09:55:01","17-08-2017 09:55:21","20s",20,"20s",20,"OP Ended","Blocking OP|OP Ended","RQTL11.L5B1","","","Reviewed","Reviewed","Not R2E related","","",0
110372,"LHC","Beam Losses » Other","","17-08-2017 09:40:41","17-08-2017 09:41:18","37s",37,"37s",37,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1740b)","in STABLE BEAMS, 17740 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110368,"LHC","Beam Losses » Other","","17-08-2017 05:03:53","17-08-2017 05:04:36","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1932b)","at flat top, 1932 bunches","","Reviewed","Reviewed","Not R2E related","","",0
107206,"LHC","Injector Complex » Beam in Set-up » SPS","","17-08-2017 03:28:15","17-08-2017 03:40:35","12min 20s",740,"12min 20s",740,"OP Ended","Blocking OP|OP Ended","SPS","Waiting for the beam to be set up","","Reviewed","Requires review","Not R2E related","","",0
107209,"LHC","Experiments » LHCb","","17-08-2017 03:28:15","17-08-2017 03:40:35","12min 20s",740,"12min 20s",740,"OP Ended","Blocking OP|OP Ended","High-power Module","High-power module in LHCb is faulty preventing them to be OK with injection","","Reviewed","Requires review","Not R2E related","","",0
110364,"LHC","Radio Frequency » Hardware","","16-08-2017 17:08:57","16-08-2017 17:12:15","03min 18s",198,"03min 18s",198,"OP Ended","Blocking OP|OP Ended","module M2B2","","","Reviewed","Reviewed","Not R2E related","","",0
106971,"LHC","Injector Complex » Beam in Set-up » PSB","","16-08-2017 08:32:19","16-08-2017 08:53:50","21min 31s",1291,"21min 31s",1291,"OP Ended","Blocking OP|OP Ended","PSB","","","Reviewed","Requires review","Not R2E related","","",0
106960,"LHC","Magnet circuits » Zero Volt Crossing","","16-08-2017 07:49:59","16-08-2017 07:50:35","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","RQTL11.L5B1","","","Reviewed","Reviewed","Not R2E related","","",0
106924,"LHC","Beam Instrumentation » BLM","","15-08-2017 18:28:07","15-08-2017 23:00:21","04h 32min 14s",16334,"04h 32min 14s",16334,"OP Ended","Blocking OP|OP Ended","HC.BLM.SR6.C","Fails the Sanity Check with a connectivity problem","","Reviewed","Requires review","Not R2E related","","",0
110347,"LHC","Beam Losses » Other","","15-08-2017 17:45:54","15-08-2017 17:46:46","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1548b)","during the ramp, 1548 bunches","","Reviewed","Reviewed","Not R2E related","","",0
106905,"LHC","Injector Complex » Beam in Set-up » SPS","","15-08-2017 16:20:04","15-08-2017 16:51:02","30min 58s",1858,"30min 58s",1858,"OP Ended","Blocking OP|OP Ended","No beam in the SPS","Beam being set up in the SPS","","Reviewed","Requires review","Not R2E related","","",0
110343,"LHC","Access Management » Access Request","","15-08-2017 13:28:42","15-08-2017 16:11:30","02h 42min 48s",9768,"02h 42min 48s",9768,"OP Ended","Blocking OP|OP Ended","Experiments","","","Reviewed","Reviewed","Not R2E related","","",0
110339,"LHC","Beam Losses » Other","","15-08-2017 12:44:32","15-08-2017 12:45:08","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1356b)","losses during corrector scan, in STABLE BEAMS 1356 bunches","","Reviewed","Reviewed","Not R2E related","","",0
106736,"LHC","Injector Complex » Beam in Set-up » SPS","","15-08-2017 07:05:44","15-08-2017 08:33:46","01h 28min 02s",5282,"01h 28min 02s",5282,"OP Ended","Blocking OP|OP Ended","RF problem","","","Reviewed","Requires review","Not R2E related","","",0
106732,"LHC","Injector Complex » No Beam » SPS","","15-08-2017 06:56:37","15-08-2017 07:00:15","03min 38s",218,"03min 38s",218,"OP Ended","Blocking OP|OP Ended","RF","","","Reviewed","Requires review","Not R2E related","","",0
106720,"LHC","Injector Complex » No Beam » SPS","","15-08-2017 06:06:50","15-08-2017 06:39:48","32min 58s",1978,"32min 58s",1978,"OP Ended","Blocking OP|OP Ended","MPS","","","Reviewed","Requires review","Not R2E related","","",0
110335,"LHC","Accelerator Controls » WorldFIP","","14-08-2017 20:36:29","14-08-2017 20:43:52","07min 23s",443,"07min 23s",443,"OP Ended","Blocking OP|OP Ended","cfc-sr4-dl4jk","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
106522,"LHC","Experiments » CMS","","14-08-2017 12:37:18","14-08-2017 12:54:26","17min 08s",1028,"17min 08s",1028,"OP Ended","Blocking OP|OP Ended","No handshake given : PB","an expert is working on their issue.","","Reviewed","Requires review","Not R2E related","","",0
110331,"LHC","Beam Losses » Other","","14-08-2017 11:21:08","14-08-2017 11:21:27","19s",19,"19s",19,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 985b)","during the squeeze, 985 bunches","","Reviewed","Reviewed","Not R2E related","","",0
106478,"LHC","Injector Complex » No Beam » LINAC4","","14-08-2017 09:51:06","14-08-2017 10:07:21","16min 15s",975,"16min 15s",975,"OP Ended","Blocking OP|OP Ended","Buncher LI.CBU01","Intensity instability since last Friday","","Reviewed","Requires review","Not R2E related","","",0
110327,"LHC","Beam Losses » Other","","14-08-2017 08:54:53","14-08-2017 08:55:12","19s",19,"19s",19,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1263b)","during the ramp, 1263 bunches","","Reviewed","Reviewed","Not R2E related","","",0
106380,"LHC","Magnet circuits » Zero Volt Crossing","","14-08-2017 06:37:40","14-08-2017 06:38:54","01min 14s",74,"01min 14s",74,"OP Ended","Blocking OP|OP Ended","RQTL11.L5B1","","","Reviewed","Reviewed","Not R2E related","","",0
110323,"LHC","Other","","12-08-2017 18:02:09","13-08-2017 09:21:16","15h 19min 07s",55147,"15h 19min 07s",55147,"OP Ended","Blocking OP|OP Ended","Beam screen flushing","Planned intervention for 16L2 investigation","","Reviewed","Requires review","Not R2E related","","",0
108603,"LHC","Cryogenics » Users » Quench","","12-08-2017 12:17:44","12-08-2017 18:02:09","05h 44min 25s",20665,"05h 44min 25s",20665,"OP Ended","Blocking OP|OP Ended","Quench in 16L2.","Recovery following quench due to losses in 16L2.","","Reviewed","Reviewed","Not R2E related",108598,"Beam Losses » Other",0
108598,"LHC","Beam Losses » Other","","12-08-2017 12:15:05","12-08-2017 12:17:44","02min 39s",159,"05h 47min 04s",20824,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1225b)","in ADJUST, 1225 bunches","","Reviewed","Reviewed","Not R2E related","","",1
106129,"LHC","Cooling and Ventilation » Ventilation » HVAC","","12-08-2017 04:44:59","12-08-2017 10:07:51","05h 22min 52s",19372,"05h 22min 52s",19372,"OP Ended","Blocking OP|OP Ended","Fire Alarm UX25","several fire detectors triggered","","Reviewed","Requires review","Not R2E related","","",0
106125,"LHC","Magnet circuits » Zero Volt Crossing","","12-08-2017 04:08:34","12-08-2017 04:08:56","22s",22,"22s",22,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
106084,"LHC","Cooling and Ventilation » Cooling","","11-08-2017 15:10:49","11-08-2017 16:31:00","01h 20min 11s",4811,"01h 20min 11s",4811,"OP Ended","Blocking OP|OP Ended","Leak point 2","","","Reviewed","Reviewed","Not R2E related","","",0
110116,"LHC","Power Converters","","11-08-2017 13:26:42","11-08-2017 14:14:21","47min 39s",2859,"47min 39s",2859,"OP Ended","Blocking OP|OP Ended","RQ8.L4,RPHGA.UA43.RQ8.L4B1,RPHGA.UA43.RQ8.L4B2","tripped when going to stand by","","Reviewed","Requires review","Not R2E related","","",0
106036,"LHC","LBDS » SCSS","","11-08-2017 12:49:43","11-08-2017 16:35:17","03h 45min 34s",13534,"03h 45min 34s",13534,"OP Ended","Blocking OP|OP Ended","MKBV.AB2","HV divider fault on MKBV.AB2 generator","","Reviewed","Reviewed","Not R2E related","","",0
110112,"LHC","Operation » Settings Issue","","11-08-2017 12:40:44","11-08-2017 12:44:55","04min 11s",251,"04min 11s",251,"OP Ended","Blocking OP|OP Ended","RF  Voltage","too high requested voltage to ivestigate 16L2 problem","","Reviewed","Reviewed","Not R2E related","","",0
110108,"LHC","Beam Losses » Other","","11-08-2017 07:59:56","11-08-2017 08:03:07","03min 11s",191,"03min 11s",191,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 1263b)","during the ramp, 1263 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110104,"LHC","Beam Losses » Other","","11-08-2017 05:17:50","11-08-2017 05:25:53","08min 03s",483,"08min 03s",483,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1263b)","during the ramp, 1263 bunches","","Reviewed","Reviewed","Not R2E related","","",0
110100,"LHC","Beam Losses » Other","","11-08-2017 03:13:37","11-08-2017 03:14:37","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","16L2 (B2; 1263b)","during the ramp, 1263 bunches","","Reviewed","Reviewed","Not R2E related","","",0
105940,"LHC","Radio Frequency » Hardware","","11-08-2017 01:50:07","11-08-2017 02:20:31","30min 24s",1824,"30min 24s",1824,"OP Ended","Blocking OP|OP Ended","line 3B2 ","didn't want to switch on after resync","","Reviewed","Reviewed","Not R2E related","","",0
110096,"LHC","Beam Losses » Other","","11-08-2017 00:59:25","11-08-2017 01:01:28","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2556b)","during the ramp, (2556 bunches)","","Reviewed","Reviewed","Not R2E related","","",0
105924,"LHC","Injector Complex » No Beam » PS","","10-08-2017 22:50:48","10-08-2017 23:46:23","55min 35s",3335,"55min 35s",3335,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
110092,"LHC","Beam Losses » Other","","10-08-2017 21:48:44","10-08-2017 21:50:12","01min 28s",88,"01min 28s",88,"OP Ended","Blocking OP|OP Ended","16L2 (B1; 2556b)","during the ramp (2556 bunches)","","Reviewed","Reviewed","Not R2E related","","",0
105873,"LHC","Power Converters","","10-08-2017 19:01:38","10-08-2017 20:14:03","01h 12min 25s",4345,"01h 12min 25s",4345,"OP Ended","Blocking OP|OP Ended","2 RQS circuits tripped during precycle,RPMBA.RR13.RQS.L1B2,RPMBA.RR57.RQS.R5B1","VIN_DC_UNDER fault","","Reviewed","Reviewed","Not R2E related","","",0
105743,"LHC","Cryogenics » Equipment » Production-1.8K","","10-08-2017 10:23:35","10-08-2017 16:32:38","06h 09min 03s",22143,"06h 09min 03s",22143,"OP Ended","Blocking OP|OP Ended","Clogged inlet filter of cold pumping unit B in LHC-4","Stop & Go was performed that day (after having been scheduled) on the cold pumping unit B in LHC-4, as its inlet filter was clogging. It was then regenerated, and the cryoplant restarted.","","Reviewed","Reviewed","Not R2E related","","",0
110303,"LHC","Other","","10-08-2017 10:23:35","10-08-2017 11:04:58","41min 23s",2483,"41min 23s",2483,"OP Ended","Blocking OP|OP Ended","16L2 investigation","Beam screen flushing in the shadow of the access in point4.","","Reviewed","Requires review","Not R2E related","","",0
105462,"LHC","Injector Complex » No Beam » PS","","09-08-2017 02:50:39","09-08-2017 05:26:39","02h 36min 00s",9360,"02h 36min 00s",9360,"OP Ended","Blocking OP|OP Ended","RF cavity in the PS","","","Reviewed","Requires review","Not R2E related","","",0
105445,"LHC","QPS » Hardware","","08-08-2017 21:01:02","09-08-2017 01:18:22","04h 17min 20s",15440,"04h 17min 20s",15440,"OP Ended","Blocking OP|OP Ended","RSD2.A78B2","Energy Extraction Switch failure","","Reviewed","Reviewed","Not R2E related","","",0
110048,"LHC","Power Converters","","08-08-2017 16:35:40","08-08-2017 16:46:40","11min 00s",660,"11min 00s",660,"OP Ended","Blocking OP|OP Ended","RQT13.L4B1,RPMBA.UA43.RQT13.L4B1","trip during precycle","","Reviewed","Reviewed","Not R2E related","","",0
109795,"LHC","Cryogenics » Users » Quench","","08-08-2017 13:58:41","08-08-2017 15:00:03","01h 01min 22s",3682,"01h 01min 22s",3682,"OP Ended","Blocking OP|OP Ended","QPS trigger on IPQs","Thunderstorm caused QPS triggers and quench of several IPQs (in 7 sectors).","","Reviewed","Reviewed","Not R2E related",105403,"QPS » Hardware",0
109788,"LHC","Electrical Network » Distribution","","08-08-2017 13:42:07","08-08-2017 13:44:04","01min 57s",117,"01h 17min 56s",4676,"OP Ended","Blocking OP|OP Ended","Thunderstorm","lightning strike caused trigger of QPS","","Reviewed","Requires review","Not R2E related","","",1
105403,"LHC","QPS » Hardware","","08-08-2017 13:42:07","08-08-2017 14:16:32","34min 25s",2065,"01h 17min 56s",4676,"OP Ended","Blocking OP|OP Ended","IPQs QPS detection","QPS of Q8, Q9 and Q10 in all sectors (except S81) triggered by a lightning strike that started near P5 and propagated to P2","","Reviewed","Reviewed","Not R2E related",109788,"Electrical Network » Distribution",1
105345,"LHC","Injector Complex » Beam in Set-up » PS","","08-08-2017 10:58:38","08-08-2017 11:23:28","24min 50s",1490,"24min 50s",1490,"OP Ended","Blocking OP|OP Ended","splitting adjustments","","","Reviewed","Requires review","Not R2E related","","",0
110044,"LHC","Injection Systems » MKI » Magnet","","08-08-2017 10:17:09","08-08-2017 10:48:40","31min 31s",1891,"31min 31s",1891,"OP Ended","Blocking OP|OP Ended","MKI.D temperature above injection limit","","","Reviewed","Reviewed","Not R2E related","","",0
105341,"LHC","Power Converters","","08-08-2017 09:58:38","08-08-2017 09:59:03","25s",25,"25s",25,"OP Ended","Blocking OP|OP Ended","RQT13.L4B1,RPMBA.UA43.RQT13.L4B1","crowbar","","Reviewed","Reviewed","Not R2E related","","",0
105124,"LHC","Injection Systems » MKI » Magnet","","07-08-2017 15:07:07","07-08-2017 15:59:47","52min 40s",3160,"52min 40s",3160,"OP Ended","Blocking OP|OP Ended","MKI.D5R8B2.TEMP_MAGNET_UP","magnet temperature slightly above threshold","","Reviewed","Reviewed","Not R2E related","","",0
108594,"LHC","QPS » Hardware","","07-08-2017 13:55:11","07-08-2017 13:59:48","04min 37s",277,"04min 37s",277,"OP Ended","Blocking OP|OP Ended","RQS.A81B1","Trip due to I_DCCT instability","","Reviewed","Reviewed","Not R2E related","","",0
110040,"LHC","QPS » Controller","","07-08-2017 02:11:14","07-08-2017 02:46:28","35min 14s",2114,"35min 14s",2114,"OP Ended","Blocking OP|OP Ended","MB.B8R6 QPS OK","old QPS not OK, reset did not work, QPS blocked on Board B","","Reviewed","Reviewed","Not R2E related","","",0
110036,"LHC","QPS » Controller","","06-08-2017 06:44:58","06-08-2017 06:45:25","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","RQTL.12R7 and RQTL.11R7","trip during QPS reset before injection","","Reviewed","Reviewed","Not R2E related","","",0
104885,"LHC","Power Converters","","05-08-2017 10:46:09","05-08-2017 10:57:30","11min 21s",681,"11min 21s",681,"OP Ended","Blocking OP|OP Ended","RCBH26.L3B1; RCBV26.L3B2; RCBH27.L3B1,RPLA.26L3.RCBH26.L3B1,RPLA.26L3.RCBV26.L3B2,RPLA.28L3.RCBV27.L3B1","tripped because of an error on all redundant DCCT's in the same worlfip frame","","Reviewed","Reviewed","Not R2E related","","",0
109782,"LHC","Beam Losses » Transverse instabilities","","05-08-2017 06:48:22","05-08-2017 06:49:16","54s",54,"54s",54,"OP Ended","Blocking OP|OP Ended","Slow losses on MSIA.R8","","","Reviewed","Reviewed","Not R2E related","","",0
104697,"LHC","Radio Frequency » Controls","","04-08-2017 11:06:15","04-08-2017 11:55:33","49min 18s",2958,"49min 18s",2958,"OP Ended","Blocking OP|OP Ended","8B2","software issue FESA3","","Reviewed","Reviewed","Not R2E related","","",0
104693,"LHC","Injector Complex » No Beam » SPS","","04-08-2017 11:02:53","04-08-2017 11:38:51","35min 58s",2158,"35min 58s",2158,"OP Ended","Blocking OP|OP Ended","MAINS","","","Reviewed","Requires review","Not R2E related","","",0
104653,"LHC","QPS » Hardware","","04-08-2017 08:17:35","04-08-2017 10:22:19","02h 04min 44s",7484,"02h 04min 44s",7484,"OP Ended","Blocking OP|OP Ended","QPS main Quads","spurious trigger","","Reviewed","Reviewed","Not R2E related","","",0
104612,"LHC","Beam Losses » Chromaticity/Tune","","03-08-2017 18:55:44","03-08-2017 18:56:44","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","Beam 2 loosing at FB","wrong tune decay compensation?","","Reviewed","Reviewed","Not R2E related","","",0
104527,"LHC","Cryogenics » Equipment » OP-PNO-SAM","","03-08-2017 16:34:40","03-08-2017 17:16:54","42min 14s",2534,"42min 14s",2534,"OP Ended","Blocking OP|OP Ended","Q6L3 level controller parameters","Regulation of the level of Q6L3 was indeed effective, however due to a bad setting in its level controller a warm wave came into it and provoked the slight decrease in level, enough to get below the cryo interlock, thus losing cryo conditions for 18 minutes (until cryo start signal was back).","","Reviewed","Reviewed","Not R2E related","","",0
104462,"LHC","Radio Frequency » Hardware","","03-08-2017 12:05:56","03-08-2017 12:21:41","15min 45s",945,"15min 45s",945,"OP Ended","Blocking OP|OP Ended","Line 3B2 LL OFF","","","Reviewed","Reviewed","Not R2E related","","",0
371919,"LHC","Machine Interlock Systems » BIS » Hardware","","03-08-2017 12:00:00","03-08-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
104431,"LHC","Power Converters","","03-08-2017 08:49:33","03-08-2017 10:53:56","02h 04min 23s",7463,"02h 04min 23s",7463,"OP Ended","Blocking OP|OP Ended","ROD.A23B1,RPMBB.UJ33.ROD.A23B1","","","Reviewed","Reviewed","Not R2E related","","",0
104366,"LHC","Radio Frequency » Controls","","03-08-2017 06:00:12","03-08-2017 06:42:37","42min 25s",2545,"42min 25s",2545,"OP Ended","Blocking OP|OP Ended","line 3B2","RF-LL fault (status: ""wait for tuner lock"")","","Reviewed","Reviewed","Not R2E related","","",0
104316,"LHC","Injector Complex » No Beam » SPS","","03-08-2017 02:04:23","03-08-2017 07:22:57","05h 18min 34s",19114,"05h 18min 34s",19114,"OP Ended","Blocking OP|OP Ended","MKD","early dump in the cycle, VME card to be exchanged","","Reviewed","Requires review","Not R2E related","","",0
104608,"LHC","Power Converters","","03-08-2017 01:30:23","03-08-2017 01:30:56","33s",33,"33s",33,"OP Ended","Blocking OP|OP Ended","RQTL11.L4B1,RPMBA.UA43.RQTL11.L4B1","tripped when sitting at injection","","Reviewed","Reviewed","Not R2E related","","",0
104301,"LHC","Power Converters","","03-08-2017 01:05:09","03-08-2017 01:10:51","05min 42s",342,"05min 42s",342,"OP Ended","Blocking OP|OP Ended","RQT11.L4B1,RPMBA.UA43.RQTL11.L4B1","tripped when sitting at injection","","Reviewed","Reviewed","Not R2E related","","",0
104604,"LHC","Beam Instrumentation » BPM","","02-08-2017 18:06:55","02-08-2017 19:00:31","53min 36s",3216,"53min 36s",3216,"OP Ended","Blocking OP|OP Ended","BPMI","calibration task failing","","Reviewed","Requires review","Not R2E related","","",0
104600,"LHC","Beam Instrumentation » BLM","","02-08-2017 17:27:39","02-08-2017 17:31:50","04min 11s",251,"04min 11s",251,"OP Ended","Blocking OP|OP Ended","HV interlock on several crates","SIS interlock on HV status triggered on several crates","","Reviewed","Requires review","Not R2E related","","",0
104129,"LHC","QPS » Controller","","02-08-2017 05:00:31","02-08-2017 05:04:48","04min 17s",257,"04min 17s",257,"OP Ended","Blocking OP|OP Ended","octupoles in S81","tripped during 600A QPS reset before going to injection","","Reviewed","Reviewed","Not R2E related","","",0
104596,"LHC","Beam Losses » Transverse instabilities","","02-08-2017 04:15:44","02-08-2017 04:17:39","01min 55s",115,"01min 55s",115,"OP Ended","Blocking OP|OP Ended","BLM IP7","at the end of the collisions BP","","Reviewed","Reviewed","Not R2E related","","",0
