"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
104125,"LHC","Power Converters","","02-08-2017 01:54:59","02-08-2017 02:03:32","08min 33s",513,"08min 33s",513,"OP Ended","Blocking OP|OP Ended","ROD.A23B1,RPMBB.UJ33.ROD.A23B1","","","Reviewed","Reviewed","Not R2E related","","",0
104101,"LHC","QPS » Controller","","02-08-2017 00:00:38","02-08-2017 00:08:58","08min 20s",500,"08min 20s",500,"OP Ended","Blocking OP|OP Ended","C9.R5","","","Reviewed","Reviewed","Not R2E related","","",0
104097,"LHC","Beam Instrumentation » BLM","","01-08-2017 17:45:01","01-08-2017 22:56:46","05h 11min 45s",18705,"05h 11min 45s",18705,"OP Ended","Blocking OP|OP Ended","BLM.SR6.C","BLM Sanity Check does not go through.","","Reviewed","Requires review","Not R2E related","","",0
109751,"LHC","Access Management » Access Request","","01-08-2017 16:10:56","01-08-2017 17:45:01","01h 34min 05s",5645,"01h 34min 05s",5645,"OP Ended","Blocking OP|OP Ended","ATLAS","","","Reviewed","Reviewed","Not R2E related","","",0
104362,"LHC","Power Converters","","31-07-2017 21:40:57","31-07-2017 22:12:01","31min 04s",1864,"31min 04s",1864,"OP Ended","Blocking OP|OP Ended","RPLB.RR77.RCBCV6.R7B1","spontaneous reboot","","Reviewed","Reviewed","R2E candidate","","",0
102945,"LHC","QPS » Controller","","31-07-2017 14:50:26","31-07-2017 16:30:24","01h 39min 58s",5998,"01h 39min 58s",5998,"OP Ended","Blocking OP|OP Ended","RB78","","","Reviewed","Reviewed","Not R2E related","","",0
102941,"LHC","Power Converters","","31-07-2017 12:14:32","31-07-2017 12:16:49","02min 17s",137,"02min 17s",137,"OP Ended","Non-Blocking OP|OP Ended","RCD.A81B1,RPMBB.UA87.RCD.A81B1","access needed following trip while in stable beams (no dump)","","Reviewed","Reviewed","Not R2E related","","",0
102922,"LHC","QPS » Controller","","30-07-2017 19:16:10","30-07-2017 19:29:01","12min 51s",771,"12min 51s",771,"OP Ended","Non-Blocking OP|OP Ended","RQF.A12 and RQD.A12","forced to board A","","Reviewed","Reviewed","Not R2E related","","",0
102534,"LHC","QPS » Hardware","","30-07-2017 16:14:16","30-07-2017 18:21:43","02h 07min 27s",7647,"02h 07min 27s",7647,"OP Ended","Blocking OP|OP Ended","Sector 78","Trip during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
102914,"LHC","Beam Injection » Losses","","29-07-2017 21:27:22","29-07-2017 21:28:49","01min 27s",87,"01min 27s",87,"OP Ended","Blocking OP|OP Ended","losses","LHCb trigger","","Reviewed","Reviewed","Not R2E related","","",0
102444,"LHC","Other","","29-07-2017 18:58:45","29-07-2017 19:24:15","25min 30s",1530,"25min 30s",1530,"OP Ended","Blocking OP|OP Ended","RQ10.L8","slow abort, PC permit removed\
Fault not identified : PIC or Power Converter.","","Reviewed","Reviewed","Not R2E related","","",0
102440,"LHC","QPS » Controller","","29-07-2017 17:09:05","29-07-2017 17:12:20","03min 15s",195,"03min 15s",195,"OP Ended","Blocking OP|OP Ended","RQT13.R7B1/B2 and RQ6.R7B1/B2","trip of RQT13.R7B1/B2 adn RQ6.R7B1/B2 during 600A QPS reset","","Reviewed","Reviewed","Not R2E related","","",0
102435,"LHC","Other","","29-07-2017 16:57:01","29-07-2017 17:00:28","03min 27s",207,"03min 27s",207,"OP Ended","Blocking OP|OP Ended","RQ10.L8","tripped when sitting at the end of ramp down
Fault not identified : PIC or Power Converter.","","Reviewed","Reviewed","Not R2E related","","",0
102427,"LHC","Injection Systems » MKI » Magnet","","29-07-2017 15:47:54","29-07-2017 17:12:20","01h 24min 26s",5066,"01h 24min 26s",5066,"OP Ended","Blocking OP|OP Ended","MKI-B1","faulty during softstart","","Reviewed","Reviewed","Not R2E related","","",0
102423,"LHC","QPS » Controller","","29-07-2017 15:16:18","29-07-2017 15:17:16","58s",58,"58s",58,"OP Ended","Blocking OP|OP Ended","RQT13.R1B1","","","Reviewed","Reviewed","Not R2E related","","",0
102351,"LHC","Injector Complex » Beam in Set-up » PS","","29-07-2017 05:32:22","29-07-2017 07:05:31","01h 33min 09s",5589,"01h 33min 09s",5589,"OP Ended","Blocking OP|OP Ended","splitting adjustment","","","Reviewed","Requires review","Not R2E related","","",0
102343,"LHC","Radio Frequency » Hardware","","29-07-2017 02:03:57","29-07-2017 05:32:22","03h 28min 25s",12505,"03h 28min 25s",12505,"OP Ended","Blocking OP|OP Ended","L6B1","Too much relfected power between Klystron and cavity","","Reviewed","Reviewed","Not R2E related","","",0
102339,"LHC","Experiments » ATLAS","","28-07-2017 22:52:11","28-07-2017 23:39:01","46min 50s",2810,"46min 50s",2810,"OP Ended","Blocking OP|OP Ended","Access","","","Reviewed","Requires review","Not R2E related","","",0
102068,"LHC","Radio Frequency » Hardware","","28-07-2017 03:31:48","28-07-2017 04:47:20","01h 15min 32s",4532,"01h 15min 32s",4532,"OP Ended","Blocking OP|OP Ended","M1B1","","","Reviewed","Reviewed","Not R2E related","","",0
102046,"LHC","Radio Frequency » Hardware","","28-07-2017 01:01:00","28-07-2017 02:02:58","01h 01min 58s",3718,"01h 01min 58s",3718,"OP Ended","Blocking OP|OP Ended","Module M1B1","","","Reviewed","Reviewed","Not R2E related","","",0
102038,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","27-07-2017 22:46:06","27-07-2017 22:49:51","03min 45s",225,"03min 45s",225,"OP Ended","Blocking OP|OP Ended","DFBAD_LCM level controller parameters","Oscillation of level of DFBAD_LCM (DFBAD_07R2_LT830), linked to non optimized tuning of the level controller, which induced the loss of cryo conditions on low level in the DFB.","","Reviewed","Reviewed","Not R2E related","","",0
102034,"LHC","Power Converters","","27-07-2017 22:24:48","27-07-2017 22:55:28","30min 40s",1840,"30min 40s",1840,"OP Ended","Blocking OP|OP Ended","RCBXV2.R8,RPMBB.UA87.RCBXV2.R8","(String[]:5) -> VS    :OFF RECEIVED                   :YES    :UT:  , VS    :EXTERNAL FAST ABORT            :FAULT  :UT:  , VS    :EXTERNAL CROWBAR               :FAULT  :UT:  , VS    :EXTERNAL WATER                 :FAULT  :UT:LT, VS    :VOUT OVER VOLTAGE              :FAULT  :UT:  
","","Reviewed","Reviewed","Not R2E related","","",0
101075,"LHC","QPS » Controller","","27-07-2017 11:49:55","27-07-2017 11:58:08","08min 13s",493,"08min 13s",493,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
101030,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","27-07-2017 06:25:42","27-07-2017 10:53:01","04h 27min 19s",16039,"04h 27min 19s",16039,"OP Ended","Blocking OP|OP Ended","QYTCF_UA27_62 (communication problem with the crate)","Communication problem with the crate, which induced the closure of the current leads valves (CV891) and the raise in their bottom temperature above 60 K, thus losing cryo maintain in S23 in DFBAD HCM & LCM.","","Reviewed","Reviewed","Not R2E related","","",0
101026,"LHC","Injector Complex » No Beam » LINAC4","","27-07-2017 05:50:38","27-07-2017 08:03:25","02h 12min 47s",7967,"02h 12min 47s",7967,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
102895,"LHC","Operation » Settings Issue","","27-07-2017 05:07:45","27-07-2017 05:09:11","01min 26s",86,"01min 26s",86,"OP Ended","Blocking OP|OP Ended","reference orbit","","","Reviewed","Reviewed","Not R2E related","","",0
100927,"LHC","Injector Complex » No Beam » LINAC4","","27-07-2017 01:37:55","27-07-2017 04:04:15","02h 26min 20s",8780,"02h 26min 20s",8780,"OP Ended","Blocking OP|OP Ended","no beam","","","Reviewed","Requires review","Not R2E related","","",0
102891,"LHC","Beam Losses » Transverse instabilities","","27-07-2017 00:42:28","27-07-2017 00:43:05","37s",37,"37s",37,"OP Ended","Blocking OP|OP Ended","Long-range beam beam","During VdM cycle with no crossing in IP1 and 5","","Reviewed","Reviewed","Not R2E related","","",0
100866,"LHC","Injector Complex » No Beam » LINAC4","","26-07-2017 22:30:17","26-07-2017 23:04:49","34min 32s",2072,"34min 32s",2072,"OP Ended","Blocking OP|OP Ended","linac","","","Reviewed","Requires review","Not R2E related","","",0
100841,"LHC","Injector Complex » No Beam » PSB","","26-07-2017 21:39:23","26-07-2017 22:12:28","33min 05s",1985,"33min 05s",1985,"OP Ended","Blocking OP|OP Ended","klicker problem","","","Reviewed","Requires review","Not R2E related","","",0
100847,"LHC","Experiments » ATLAS","","26-07-2017 21:13:00","26-07-2017 21:35:45","22min 45s",1365,"22min 45s",1365,"OP Ended","Blocking OP|OP Ended","","urgent acces","","Reviewed","Requires review","Not R2E related","","",0
102872,"LHC","Operation » Operational error","","26-07-2017 09:55:04","26-07-2017 09:55:20","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","SBF","SBF forced to false with collimators masked","","Reviewed","Reviewed","Not R2E related","","",0
100653,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","26-07-2017 00:58:35","26-07-2017 02:45:11","01h 46min 36s",6396,"01h 46min 36s",6396,"OP Ended","Blocking OP|OP Ended","QYTCF_UA27_62 (communication problem with the crate)","Communication problem with the crate, which induced the closure of the current leads valves (CV891) and the raise in their bottom temperature above 60 K, thus losing cryo maintain in S23 in DFBAD HCM & LCM.","","Reviewed","Reviewed","Not R2E related","","",0
100662,"LHC","Radio Frequency » Controls","","26-07-2017 00:00:14","26-07-2017 00:13:29","13min 15s",795,"13min 15s",795,"OP Ended","Blocking OP|OP Ended","line 4B2","","","Reviewed","Reviewed","Not R2E related","","",0
100302,"LHC","Other","","25-07-2017 00:06:37","25-07-2017 00:09:49","03min 12s",192,"03min 12s",192,"OP Ended","Blocking OP|OP Ended","60A - Noisy BPM Interaction","due to noisy BPM","","Reviewed","Reviewed","Not R2E related","","",0
100298,"LHC","Other","","24-07-2017 22:26:39","24-07-2017 22:33:00","06min 21s",381,"06min 21s",381,"OP Ended","Blocking OP|OP Ended","60A - Noisy BPM Interaction","due to noisy BPM","","Reviewed","Reviewed","Not R2E related","","",0
100067,"LHC","QPS » Controller","","24-07-2017 11:12:07","24-07-2017 11:18:03","05min 56s",356,"05min 56s",356,"OP Ended","Blocking OP|OP Ended","RSS.A78; RQS.A78","Trip when executing the 600 A reset","","Reviewed","Reviewed","Not R2E related","","",0
100058,"LHC","Accelerator Controls » WorldFIP","","24-07-2017 10:07:54","24-07-2017 10:51:00","43min 06s",2586,"43min 06s",2586,"OP Ended","Blocking OP|OP Ended","cfc-se5-rr5e","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
102868,"LHC","Beam Instrumentation » BLM","","24-07-2017 09:09:22","24-07-2017 09:10:50","01min 28s",88,"01min 28s",88,"OP Ended","Non-Blocking OP|OP Ended","IP7 dBLM B2","MD could only use dBLM B1","","Reviewed","Requires review","Not R2E related","","",0
100294,"LHC","Beam Losses » Other","","24-07-2017 06:08:41","24-07-2017 06:09:02","21s",21,"21s",21,"OP Ended","Blocking OP|OP Ended","16L2 (B2)","in STABLE BEAMS, after correctors scan","","Reviewed","Reviewed","Not R2E related","","",0
100001,"LHC","Beam Instrumentation » BLM","","23-07-2017 18:00:00","24-07-2017 01:47:00","07h 47min 00s",28020,"07h 47min 00s",28020,"OP Ended","Blocking OP|OP Ended","BPTC test failing in all Point 7","","","Reviewed","Requires review","Not R2E related","","",0
99995,"LHC","QPS » Controller","","23-07-2017 16:42:36","23-07-2017 16:47:09","04min 33s",273,"04min 33s",273,"OP Ended","Non-Blocking OP|OP Ended","nQPS Ok A12.B9R1","QPS not OK, reset needed","","Reviewed","Reviewed","Not R2E related","","",0
99931,"LHC","IT Services » GSM Network","","22-07-2017 21:37:51","22-07-2017 21:38:32","41s",41,"41s",41,"OP Ended","Blocking OP|OP Ended","cannot reach the piquet","","","Reviewed","Requires review","Not R2E related","","",0
99935,"LHC","Injector Complex » No Beam » SPS","","22-07-2017 20:18:20","23-07-2017 18:05:33","21h 47min 13s",78433,"21h 47min 13s",78433,"OP Ended","Blocking OP|OP Ended","ripple on mains","","","Reviewed","Requires review","Not R2E related","","",0
99928,"LHC","Cryogenics » Users » Quench","","22-07-2017 20:18:20","22-07-2017 22:52:28","02h 34min 08s",9248,"02h 34min 08s",9248,"OP Ended","Blocking OP|OP Ended","Trip of RQ10.R5","Quench induced in cell 09R5, sector 56.","","Reviewed","Reviewed","Not R2E related",99924,"QPS » Controller",0
99924,"LHC","QPS » Controller","","22-07-2017 20:18:20","22-07-2017 20:23:16","04min 56s",296,"02h 34min 08s",9248,"OP Ended","Blocking OP|OP Ended","RQ10.R5","thunderstorm","","Reviewed","Reviewed","Not R2E related","","",1
99854,"LHC","Other","","21-07-2017 21:26:33","21-07-2017 21:29:49","03min 16s",196,"03min 16s",196,"OP Ended","Non-Blocking OP|OP Ended","MSI.L2B1","Accss veto as rack was switched off because of water leak in SR2","","Reviewed","Requires review","Not R2E related","","",0
99831,"LHC","Injection Systems » MKI » Thyratrons","","21-07-2017 16:25:24","21-07-2017 17:21:56","56min 32s",3392,"56min 32s",3392,"OP Ended","Blocking OP|OP Ended","MKI B2 ","faulty during softstart","","Reviewed","Reviewed","Not R2E related","","",0
102849,"LHC","QPS » Controller","","21-07-2017 14:54:17","21-07-2017 14:58:18","04min 01s",241,"04min 01s",241,"OP Ended","Blocking OP|OP Ended","RQ10R5","quench heater firing following electrical perturbation","","Reviewed","Reviewed","Not R2E related",99820,"Electrical Network » Distribution",0
99820,"LHC","Electrical Network » Distribution","","21-07-2017 14:53:47","21-07-2017 14:54:17","30s",30,"04min 31s",271,"OP Ended","Blocking OP|OP Ended","electrical perturbation","","","Reviewed","Requires review","Not R2E related","","",1
99810,"LHC","Injector Complex » No Beam » SPS","","21-07-2017 13:39:39","21-07-2017 15:25:43","01h 46min 04s",6364,"01h 46min 04s",6364,"OP Ended","Blocking OP|OP Ended","Glitch on the mains","","","Reviewed","Requires review","Not R2E related","","",0
99722,"LHC","Power Converters","","21-07-2017 06:03:45","21-07-2017 06:14:43","10min 58s",658,"10min 58s",658,"OP Ended","Blocking OP|OP Ended","RCBWH4.L3B1,RPMC.UJ33.RCBWH4.L3B1","VS_FAULT","","Reviewed","Reviewed","Not R2E related","","",0
99579,"LHC","Injector Complex » Beam in Set-up » SPS","","20-07-2017 12:07:26","20-07-2017 12:47:13","39min 47s",2387,"39min 47s",2387,"OP Ended","Blocking OP|OP Ended","SPS ","SPS setting up","","Reviewed","Requires review","Not R2E related","","",0
102837,"LHC","Access Management » Access Request","","20-07-2017 07:54:49","20-07-2017 10:58:49","03h 04min 00s",11040,"03h 04min 00s",11040,"OP Ended","Blocking OP|OP Ended","16L2","Access to install instrumentation for 16L2 diagnostics","","Reviewed","Reviewed","Not R2E related",99553,"Beam Losses » Other",0
99553,"LHC","Beam Losses » Other","","20-07-2017 06:56:29","20-07-2017 07:00:39","04min 10s",250,"03h 08min 10s",11290,"OP Ended","Blocking OP|OP Ended","16L2 (B1)","in STABLE BEAMS","","Reviewed","Reviewed","Not R2E related","","",1
99530,"LHC","Injector Complex » No Beam » SPS","","20-07-2017 04:11:52","20-07-2017 04:54:15","42min 23s",2543,"42min 23s",2543,"OP Ended","Blocking OP|OP Ended","RF Transmitter in fault","","","Reviewed","Requires review","Not R2E related","","",0
99677,"LHC","Beam Losses » Other","","20-07-2017 02:40:42","20-07-2017 02:41:34","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","16L2 (B1)","in STABLE BEAMS","","Reviewed","Requires review","Not R2E related","","",0
99673,"LHC","Beam Losses » Other","","19-07-2017 23:10:16","19-07-2017 23:10:48","32s",32,"32s",32,"OP Ended","Blocking OP|OP Ended","16L2 (B1)","in ADJUST","","Reviewed","Requires review","Not R2E related","","",0
99486,"LHC","Injector Complex » No Beam » PS","","19-07-2017 21:00:04","19-07-2017 21:41:43","41min 39s",2499,"41min 39s",2499,"OP Ended","Blocking OP|OP Ended","RF cavity","","","Reviewed","Requires review","Not R2E related","","",0
99454,"LHC","Transverse Damper » Controls","","19-07-2017 18:29:44","19-07-2017 20:14:27","01h 44min 43s",6283,"01h 44min 43s",6283,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","module VB1","abort gap cleaning not working","","Reviewed","Reviewed","Not R2E related","","",0
99442,"LHC","Injector Complex » No Beam » SPS","","19-07-2017 17:27:08","19-07-2017 21:00:04","03h 32min 56s",12776,"03h 32min 56s",12776,"OP Ended","Blocking OP|OP Ended","MKE4","","","Reviewed","Requires review","Not R2E related","","",0
99438,"LHC","Beam Instrumentation » Other","","19-07-2017 15:54:28","19-07-2017 15:57:48","03min 20s",200,"03min 20s",200,"OP Ended","Blocking OP|OP Ended","restart of BTVD crate","","","Reviewed","Reviewed","Not R2E related","","",0
99669,"LHC","Beam Losses » Other","","19-07-2017 14:23:16","19-07-2017 14:25:19","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","16L2 (B2)","in STABLE BEAMS","","Reviewed","Requires review","Not R2E related","","",0
99665,"LHC","Beam Losses » Other","","19-07-2017 11:26:44","19-07-2017 11:32:23","05min 39s",339,"05min 39s",339,"OP Ended","Blocking OP|OP Ended","16L2 (B1)","in STABLE BEAMS","","Reviewed","Requires review","Not R2E related","","",0
99384,"LHC","Cryogenics » Equipment » OP-PNO-SAM","","19-07-2017 06:18:23","19-07-2017 07:38:36","01h 20min 13s",4813,"01h 20min 13s",4813,"OP Ended","Blocking OP|OP Ended","Q6L3_LT831 (level gauge of Q6L3 in S23)","After LHCA-2 stop on July 16th, CV931 of Q6L3 was regulating without OLL. After valve opening to regulate the level, warm wave came up and caused a drop in the level even lower than 55%, inducing the loss of cryo maintain on low level during 1 minute. Then conditions came back.","","Reviewed","Reviewed","Not R2E related","","",0
99661,"LHC","QPS » Controller","","19-07-2017 02:13:28","19-07-2017 02:14:54","01min 26s",86,"01min 26s",86,"OP Ended","Blocking OP|OP Ended","ROF.A12B2","","","Reviewed","Reviewed","Not R2E related","","",0
99318,"LHC","Access Management » Access Request","","18-07-2017 13:05:59","18-07-2017 15:08:02","02h 02min 03s",7323,"02h 02min 03s",7323,"OP Ended","Blocking OP|OP Ended","16L2 diagnostics","Change of the cables from B1 to B2","","Reviewed","Reviewed","Not R2E related","","",0
99314,"LHC","Injection Systems » MKI » LVPS","","18-07-2017 13:01:00","18-07-2017 15:08:02","02h 07min 02s",7622,"02h 07min 02s",7622,"OP Ended","Blocking OP|OP Ended","MKI.B2","Faulty power supply. Access needed","","Reviewed","Reviewed","Not R2E related","","",0
99657,"LHC","Beam Losses » Other","","18-07-2017 11:32:09","18-07-2017 11:32:16","07s",7,"07s",7,"OP Ended","Blocking OP|OP Ended","16L2 (B2)","in STABLE BEAMS","","Reviewed","Requires review","Not R2E related","","",0
99692,"LHC","Access Management » Patrol Lost","","17-07-2017 17:19:34","17-07-2017 17:43:51","24min 17s",1457,"24min 17s",1457,"OP Ended","Blocking OP|OP Ended","US15","","","Reviewed","Reviewed","Not R2E related",99688,"Access System » Controls",0
99688,"LHC","Access System » Controls","","17-07-2017 16:40:17","17-07-2017 17:21:17","41min 00s",2460,"01h 03min 34s",3814,"OP Ended","Blocking OP|OP Ended","US15 door","patrol lost","","Reviewed","Reviewed","Not R2E related","","",1
98966,"LHC","Cryogenics » Equipment » Production-4.5K","","16-07-2017 20:12:55","18-07-2017 04:26:39","1d 08h 13min 44s",116024,"1d 08h 13min 44s",116024,"OP Ended","Blocking OP|OP Ended","QSCA-2-TT100 (LP temperature transmitter)","Complete stop of LHCA-2 due to faulty electrical insulation on QSCA-2-TT100. As a result, complete stop of LHCCA-2, then loss of cryo conditions for both S12 and S23.","","Reviewed","Reviewed","Not R2E related","","",0
98920,"LHC","Power Converters","","16-07-2017 11:17:40","16-07-2017 12:26:40","01h 09min 00s",4140,"01h 09min 00s",4140,"OP Ended","Blocking OP|OP Ended","RCBH32.L7B1,RPLA.32L7.RCBH32.L7B1","","","Reviewed","Reviewed","Not R2E related","","",0
98923,"LHC","Radio Frequency » Hardware","","16-07-2017 09:20:52","16-07-2017 09:51:31","30min 39s",1839,"30min 39s",1839,"OP Ended","Blocking OP|OP Ended","Main coupler vacuum interlock in 4B2","","","Reviewed","Reviewed","Not R2E related","","",0
98894,"LHC","Beam Instrumentation » BLM","","16-07-2017 07:21:47","16-07-2017 07:52:46","30min 59s",1859,"30min 59s",1859,"OP Ended","Blocking OP|OP Ended","BLM MCS ONLINE CHECKS","SR7.L crate fails the comparison DB vs HARDWARE","","Reviewed","Requires review","Not R2E related","","",0
98981,"LHC","Beam Losses » Other","","16-07-2017 06:32:30","16-07-2017 06:35:23","02min 53s",173,"02min 53s",173,"OP Ended","Blocking OP|OP Ended","16L2 (B2)","in  STABLE BEAMS","","Reviewed","Reviewed","Not R2E related","","",0
102803,"LHC","Access Management » Access Request","","15-07-2017 19:14:26","15-07-2017 19:54:37","40min 11s",2411,"40min 11s",2411,"OP Ended","Blocking OP|OP Ended","IMPACT","reactivation of IMPACTs after TS","","Reviewed","Reviewed","Not R2E related","","",0
98814,"LHC","QPS » Hardware","","15-07-2017 18:04:42","16-07-2017 01:57:47","07h 53min 05s",28385,"07h 53min 05s",28385,"OP Ended","Blocking OP|OP Ended","MQ8.L7","A quench heater is discharging","","Reviewed","Reviewed","Not R2E related","","",0
98969,"LHC","Beam Losses » Other","","15-07-2017 15:00:28","15-07-2017 15:00:58","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","16L2 (B1; inection)","losses at injection","","Reviewed","Reviewed","Not R2E related","","",0
98977,"LHC","Beam Injection » Losses","","15-07-2017 00:52:47","15-07-2017 01:21:46","28min 59s",1739,"28min 59s",1739,"OP Ended","Blocking OP|OP Ended","BCM ALICE","","","Reviewed","Reviewed","Not R2E related","","",0
98973,"LHC","Beam Injection » Losses","","15-07-2017 00:20:45","15-07-2017 00:31:09","10min 24s",624,"10min 24s",624,"OP Ended","Blocking OP|OP Ended","BCM ALICE","","","Reviewed","Reviewed","Not R2E related","","",0
98985,"LHC","Beam Losses » Other","","14-07-2017 22:20:59","14-07-2017 22:21:41","42s",42,"42s",42,"OP Ended","Blocking OP|OP Ended","16.L2 (B2)","in STABLE BEAMS","","Reviewed","Reviewed","Not R2E related","","",0
98698,"LHC","Radio Frequency » Hardware","","14-07-2017 16:48:20","14-07-2017 20:34:50","03h 46min 30s",13590,"03h 46min 30s",13590,"OP Ended","Blocking OP|OP Ended","Vacuum; coupler","","","Reviewed","Reviewed","Not R2E related","","",0
98684,"LHC","Radio Frequency » Hardware","","14-07-2017 14:37:46","14-07-2017 15:09:36","31min 50s",1910,"31min 50s",1910,"OP Ended","Blocking OP|OP Ended","Vacuum level issue in mthe main coupler of line 4B2","","","Reviewed","Reviewed","Not R2E related","","",0
98667,"LHC","Injector Complex » No Beam » PS","","14-07-2017 13:20:53","14-07-2017 14:00:29","39min 36s",2376,"39min 36s",2376,"OP Ended","Blocking OP|OP Ended","Faulty Quadropole in TT2","","","Reviewed","Requires review","Not R2E related","","",0
98762,"LHC","Beam Injection » Losses","","14-07-2017 07:43:52","14-07-2017 07:49:16","05min 24s",324,"05min 24s",324,"OP Ended","Blocking OP|OP Ended","LHCb BCM","","","Reviewed","Reviewed","Not R2E related","","",0
98573,"LHC","Radio Frequency » Controls","","14-07-2017 05:00:18","14-07-2017 07:02:28","02h 02min 10s",7330,"02h 02min 10s",7330,"OP Ended","Blocking OP|OP Ended","RF","","","Reviewed","Reviewed","Not R2E related","","",0
98569,"LHC","Radio Frequency » Hardware","","13-07-2017 23:24:44","14-07-2017 03:02:38","03h 37min 54s",13074,"03h 37min 54s",13074,"OP Ended","Blocking OP|OP Ended","Klystron line 2 b1 vac interlock","Vaccuum interlock on line 2 B1","","Reviewed","Reviewed","Not R2E related","","",0
98758,"LHC","Beam Injection » Losses","","13-07-2017 23:10:25","13-07-2017 23:12:31","02min 06s",126,"02min 06s",126,"OP Ended","Blocking OP|OP Ended","BLM pt2","","","Reviewed","Reviewed","Not R2E related","","",0
98556,"LHC","Injection Systems » MKI » Timing","","13-07-2017 18:16:51","13-07-2017 23:00:30","04h 43min 39s",17019,"04h 43min 39s",17019,"OP Ended","Blocking OP|OP Ended","MKI Beam 2","Not pulsing on injection","","Reviewed","Reviewed","Not R2E related","","",0
98511,"LHC","Injector Complex » No Beam » SPS","","12-07-2017 19:20:10","13-07-2017 18:06:30","22h 46min 20s",81980,"22h 46min 20s",81980,"OP Ended","Blocking OP|OP Ended","18kV BE","","","Reviewed","Requires review","Not R2E related","","",0
98499,"LHC","Cryogenics » Equipment » Production-1.8K","","12-07-2017 09:58:58","12-07-2017 18:19:50","08h 20min 52s",30052,"08h 20min 52s",30052,"OP Ended","Blocking OP|OP Ended","QURCA-2-AMB CC1","Loss of QURCA-2-AMB CC1 on electrical perturbation. As a consequence, direct stop of QURCA-2, then loss of cryo conditions in S12 & S23.","","Reviewed","Reviewed","Not R2E related","","",0
98462,"LHC","Power Converters","","11-07-2017 19:43:38","11-07-2017 21:17:12","01h 33min 34s",5614,"01h 33min 34s",5614,"OP Ended","Blocking OP|OP Ended","RCBH24.L1B1,RPLA.24L1.RCBH24.L1B1","RCBH24.L1B1 trippes due to pick ups the noise from the feedback from a noisy BPM 22L1B1","","Reviewed","Reviewed","Not R2E related","","",0
98429,"LHC","Injector Complex » No Beam » SPS","","11-07-2017 17:00:45","11-07-2017 18:30:33","01h 29min 48s",5388,"01h 29min 48s",5388,"OP Ended","Blocking OP|OP Ended","MKE4","Sparks: Kicker needs to be re-conditionned","","Reviewed","Requires review","Not R2E related","","",0
98754,"LHC","Accelerator Controls » WorldFIP","","11-07-2017 03:56:49","11-07-2017 04:07:43","10min 54s",654,"10min 54s",654,"OP Ended","Blocking OP|OP Ended","cfc-sr7-rl7a","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
98750,"LHC","Transverse Damper » Hardware","","10-07-2017 22:25:33","10-07-2017 22:28:02","02min 29s",149,"02min 29s",149,"OP Ended","Blocking OP|OP Ended","B1H","Both Beam position modules of HB1 stopped sending data rendering the transverse feedback in HB1 inoperational. The fault can be correlated with the missing RF clock caused by synchro module replacement the day before. Problem fixed by power cycle.","","Reviewed","Reviewed","Not R2E related","","",0
98746,"LHC","Operation » Operational error","","10-07-2017 22:19:55","10-07-2017 22:20:59","01min 04s",64,"01min 04s",64,"OP Ended","Blocking OP|OP Ended","","SBF forced to false with coarse coll settings","","Reviewed","Reviewed","Not R2E related","","",0
98742,"LHC","Collimation » Hardware","","10-07-2017 20:07:20","10-07-2017 20:07:33","13s",13,"13s",13,"OP Ended","Blocking OP|OP Ended","TCTPV.4R8.B2","did not move when preparing the ramp","","Reviewed","Requires review","Not R2E related","","",0
98738,"LHC","Electrical Network » Distribution","","10-07-2017 18:34:50","10-07-2017 18:38:41","03min 51s",231,"03min 51s",231,"OP Ended","Blocking OP|OP Ended","electrical perturbation","","","Reviewed","Reviewed","Not R2E related","","",0
98148,"LHC","Power Converters","","10-07-2017 14:06:48","10-07-2017 15:23:29","01h 16min 41s",4601,"01h 16min 41s",4601,"OP Ended","Blocking OP|OP Ended","RQ5.R1,RPHGB.RR17.RQ5.R1B1,RPHGB.RR17.RQ5.R1B2","Water leak found on power converter","","Reviewed","Reviewed","Not R2E related","","",0
98144,"LHC","Power Converters","","10-07-2017 12:51:55","10-07-2017 14:40:34","01h 48min 39s",6519,"01h 48min 39s",6519,"OP Ended","Blocking OP|OP Ended","RCBH16.R8B1,RPLA.16R8.RCBH16.R8B1","","","Reviewed","Reviewed","Not R2E related","","",0
98732,"LHC","Access Management » Access Request","","10-07-2017 12:51:55","10-07-2017 13:05:04","13min 09s",789,"13min 09s",789,"OP Ended","Blocking OP|OP Ended","IMPACT suspended after TS1","","","Reviewed","Reviewed","Not R2E related","","",0
98728,"LHC","Magnet circuits » Zero Volt Crossing","","10-07-2017 05:05:18","10-07-2017 05:05:48","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RQTL9.R7B2","trip during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
98024,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","09-07-2017 21:05:35","09-07-2017 22:52:53","01h 47min 18s",6438,"01h 47min 18s",6438,"OP Ended","Blocking OP|OP Ended","DFBMJ_S81","Loss of QSRB-8-TU89 on lack of cooling water due to flow switch problem (wrong flow rate adjustment). As a consequence, decrease of cold box phase separator level, then degradation of supercritical quality, hence loss of level in DFBMJ in S81.","","Reviewed","Reviewed","Not R2E related","","",0
98028,"LHC","Power Converters","","09-07-2017 17:56:59","09-07-2017 18:14:50","17min 51s",1071,"17min 51s",1071,"OP Ended","Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","The trip of the converter is the consequence of an electrical perturbation.
Fault to be reassigned ?","","Reviewed","Reviewed","Not R2E related",98766,"Electrical Network » Distribution",0
98766,"LHC","Electrical Network » Distribution","","09-07-2017 17:56:59","09-07-2017 17:57:00","01s",1,"17min 51s",1071,"OP Ended","Blocking OP|OP Ended","electrical perturbation","","","Reviewed","Reviewed","Not R2E related","","",1
102780,"LHC","QPS » Controller","","09-07-2017 15:11:40","09-07-2017 15:19:24","07min 44s",464,"07min 44s",464,"OP Ended","Blocking OP|OP Ended","RQT13.L5B1 and RQT13.L5B2","tripped during QPS reset","","Reviewed","Reviewed","Not R2E related","","",0
98724,"LHC","Power Converters","","09-07-2017 14:06:41","09-07-2017 14:13:27","06min 46s",406,"06min 46s",406,"OP Ended","Blocking OP|OP Ended","RCBH16.R8B1,RPLA.16R8.RCBH16.R8B1","tripped during SB","","Reviewed","Reviewed","Not R2E related","","",0
97927,"LHC","LBDS » SCSS","","08-07-2017 01:58:27","08-07-2017 02:20:13","21min 46s",1306,"21min 46s",1306,"OP Ended","Blocking OP|OP Ended","TSU and LBDS reset","","","Reviewed","Reviewed","Not R2E related","","",0
97893,"LHC","Collimation » Interlocks triggered","","08-07-2017 01:00:01","08-07-2017 09:22:49","08h 22min 48s",30168,"08h 22min 48s",30168,"OP Ended","Non-Blocking OP|OP Ended","TCSPM.D4R7.B2","Interlock in BIS: collimator motor","","Reviewed","Requires review","Not R2E related","","",0
97896,"LHC","Experiments » ATLAS","","08-07-2017 00:44:58","08-07-2017 01:44:11","59min 13s",3553,"59min 13s",3553,"OP Ended","Blocking OP|OP Ended","Handshake in PROBLEM","Injection not acknowledged","","Reviewed","Requires review","Not R2E related","","",0
96989,"LHC","Radio Frequency » Hardware","","02-07-2017 07:05:52","02-07-2017 10:25:18","03h 19min 26s",11966,"03h 19min 26s",11966,"OP Ended","Blocking OP|OP Ended","RF interlock problem","","","Reviewed","Reviewed","Not R2E related","","",0
96976,"LHC","Radio Frequency » Hardware","","02-07-2017 00:02:11","02-07-2017 07:05:52","07h 03min 41s",25421,"07h 03min 41s",25421,"OP Ended","Blocking OP|OP Ended","Module 7B2","problem with vacuum gauge","","Reviewed","Reviewed","Not R2E related","","",0
96936,"LHC","Radio Frequency » Controls","","01-07-2017 14:44:37","01-07-2017 14:48:39","04min 02s",242,"04min 02s",242,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
96861,"LHC","Cryogenics » Equipment » Tunnel-Other","","30-06-2017 17:05:11","30-06-2017 17:21:00","15min 49s",949,"15min 49s",949,"OP Ended","Blocking OP|OP Ended","DFBAB_HCM /// DABC03_07R1_CV891 malfunction (temperature regulation valve of DFLCS.07R1.3 - 6 kA)","Cryo maintain lost in S12 due to faulty regulation valve on current lead of DFBAB_HCM.","","Reviewed","Reviewed","Not R2E related","","",0
97202,"LHC","Power Converters","","30-06-2017 12:24:14","30-06-2017 13:13:40","49min 26s",2966,"49min 26s",2966,"OP Ended","Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","in slow abort after loss of cryo maintain in sector 12","","Reviewed","Requires review","Not R2E related",96791,"Cryogenics » Equipment » OP-PNO-DFB",0
96791,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","30-06-2017 12:24:13","30-06-2017 12:38:21","14min 08s",848,"49min 27s",2967,"OP Ended","Blocking OP|OP Ended","DFBAB_HCM in sector 1-2","Loss of cryo conditions on low level in DFBAB_HCM, due to perturbation in gas helium return line to main 4.5 K refrigerator.","","Reviewed","Reviewed","Not R2E related","","",1
96782,"LHC","Radio Frequency » Hardware","","30-06-2017 10:58:16","30-06-2017 13:10:57","02h 12min 41s",7961,"02h 12min 41s",7961,"OP Ended","Non-Blocking OP|OP Ended","Module M2B2","Trip of L7B2 - RF interlock masked during MD","","Reviewed","Reviewed","Not R2E related","","",0
96675,"LHC","Experiments » ALICE","","30-06-2017 06:16:45","30-06-2017 06:26:39","09min 54s",594,"09min 54s",594,"OP Ended","Blocking OP|OP Ended","Cannot give injection permit","","","Reviewed","Requires review","Not R2E related","","",0
96660,"LHC","Radio Frequency » Hardware","","30-06-2017 02:28:57","30-06-2017 05:42:21","03h 13min 24s",11604,"03h 13min 24s",11604,"OP Ended","Blocking OP|OP Ended","M2B2 LINE7B2","Power power","","Reviewed","Reviewed","Not R2E related","","",0
96636,"LHC","Experiments » CMS","","29-06-2017 20:37:55","29-06-2017 20:52:23","14min 28s",868,"14min 28s",868,"OP Ended","Blocking OP|OP Ended","Injection handshake","","","Reviewed","Requires review","Not R2E related","","",0
96842,"LHC","Magnet circuits » EE switch cooldown","","29-06-2017 19:14:01","29-06-2017 19:50:00","35min 59s",2159,"35min 59s",2159,"OP Ended","Blocking OP|OP Ended","dump resistor","temperature interlock after opening of the EE switches at flat top due to thunderstorm","","Reviewed","Reviewed","Not R2E related",96616,"QPS » Controller",0
96809,"LHC","Cryogenics » Users » Quench","","29-06-2017 18:07:04","29-06-2017 19:15:40","01h 08min 36s",4116,"01h 08min 36s",4116,"OP Ended","Blocking OP|OP Ended","Quench in cell 07-09 R2.","Lost cryo conditions following QPS trip induced by electrical perturbation. As a result, quench in cell 7-9R2.","","Reviewed","Reviewed","Not R2E related",96616,"QPS » Controller",0
96616,"LHC","QPS » Controller","","29-06-2017 18:06:29","29-06-2017 18:46:01","39min 32s",2372,"01h 43min 31s",6211,"OP Ended","Blocking OP|OP Ended","Quench of Q9.R2 & Q10.R2","Induced by lightning strike in region of P2","","Reviewed","Reviewed","Not R2E related",96805,"QPS » Controller",2
96805,"LHC","QPS » Controller","","29-06-2017 18:06:29","29-06-2017 18:07:04","35s",35,"01h 43min 31s",6211,"OP Ended","Blocking OP|OP Ended","Electrical perturbation","QPS of Q9 and Q10 R2 trigger, inducing quench and beam dump","","Reviewed","Reviewed","Not R2E related","","",1
96837,"LHC","Accelerator Controls » Post Mortem","","29-06-2017 15:57:40","29-06-2017 16:10:18","12min 38s",758,"12min 38s",758,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Requires review","Not R2E related","","",0
96484,"LHC","Experiments » ATLAS","","29-06-2017 15:21:23","29-06-2017 15:37:35","16min 12s",972,"16min 12s",972,"OP Ended","Non-Blocking OP|OP Ended","solenoid","solenoid tripped after glitch","","Reviewed","Requires review","Not R2E related",96475,"Electrical Network » Distribution",0
96475,"LHC","Electrical Network » Distribution","","29-06-2017 15:18:07","29-06-2017 15:18:08","01s",1,"16min 13s",973,"OP Ended","Blocking OP|OP Ended","electrical perturbation ","FMCM point 3,6 and 7 triggered","","Reviewed","Requires review","Not R2E related","","",1
96833,"LHC","Experiments » CMS","","29-06-2017 14:55:22","29-06-2017 14:58:47","03min 25s",205,"03min 25s",205,"OP Ended","Blocking OP|OP Ended","wrong HS","injection handshake not received corerctly on DIP even though injectino permit is OK","","Reviewed","Requires review","Not R2E related","","",0
96801,"LHC","QPS » Controller","","29-06-2017 13:51:41","29-06-2017 14:12:08","20min 27s",1227,"20min 27s",1227,"OP Ended","Blocking OP|OP Ended","RCBXH2.R1","trip","","Reviewed","Reviewed","Not R2E related","","",0
96797,"LHC","Power Converters","","29-06-2017 05:29:45","29-06-2017 06:26:22","56min 37s",3397,"56min 37s",3397,"OP Ended","Blocking OP|OP Ended","RQT12.L4B1,RPMBA.UA43.RQT12.L4B1","trip of the converter due to overtemperature","","Reviewed","Reviewed","Not R2E related","","",0
96103,"LHC","Beam Instrumentation » BLM","","28-06-2017 16:41:49","28-06-2017 17:11:27","29min 38s",1778,"29min 38s",1778,"OP Ended","Blocking OP|OP Ended","BLM crate SR5.R ","failed connectivity","","Reviewed","Requires review","Not R2E related","","",0
96073,"LHC","Radio Frequency » Hardware","","28-06-2017 14:00:55","28-06-2017 16:07:41","02h 06min 46s",7606,"02h 06min 46s",7606,"OP Ended","Blocking OP|OP Ended","module M2B1","oil level on a thyratron was sightly below threshold","","Reviewed","Reviewed","Not R2E related","","",0
96194,"LHC","Accelerator Controls » WorldFIP","","28-06-2017 05:40:07","28-06-2017 05:53:35","13min 28s",808,"13min 28s",808,"OP Ended","Blocking OP|OP Ended","CFC-SR8-RR8F","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
95805,"LHC","Injector Complex » Beam in Set-up » SPS","","27-06-2017 15:27:55","27-06-2017 15:45:17","17min 22s",1042,"17min 22s",1042,"OP Ended","Blocking OP|OP Ended","Wrong tune for the nominal","","","Reviewed","Requires review","Not R2E related","","",0
95796,"LHC","Injector Complex » Beam in Set-up » SPS","","27-06-2017 14:37:57","27-06-2017 14:44:33","06min 36s",396,"06min 36s",396,"OP Ended","Blocking OP|OP Ended","SPS setting up","","","Reviewed","Requires review","Not R2E related","","",0
95800,"LHC","Ventilation Doors","","27-06-2017 12:40:24","27-06-2017 12:44:32","04min 08s",248,"01h 57min 33s",7053,"OP Ended","Blocking OP|OP Ended","UL44","left opened after the last access","","Reviewed","Requires review","Not R2E related","","",1
95774,"LHC","Operation » Operational error","","27-06-2017 12:40:24","27-06-2017 14:37:57","01h 57min 33s",7053,"01h 57min 33s",7053,"OP Ended","Blocking OP|OP Ended","Ventillation door open at P4","Caused S23 34 45 56 to go into slow abort.","","Reviewed","Reviewed","Not R2E related",95800,"Ventilation Doors",0
95770,"LHC","Accelerator Controls » WorldFIP","","27-06-2017 12:07:41","27-06-2017 12:32:31","24min 50s",1490,"24min 50s",1490,"OP Ended","Blocking OP|OP Ended","cfc-sr2-rr2e","WorldFIP communication freeze. Investigation + mitigation solutions: cf COUPG-194","","Reviewed","Reviewed","Not R2E related","","",0
95762,"LHC","Power Converters","","27-06-2017 01:52:50","27-06-2017 01:57:20","04min 30s",270,"04min 30s",270,"OP Ended","Non-Blocking OP|OP Ended","RQS.R7B1,RPMBA.RR77.RQS.R7B1","tripped during SB, provoking high losses but not dump","","Reviewed","Reviewed","Not R2E related","","",0
95718,"LHC","LBDS » MKDG","","26-06-2017 23:12:32","26-06-2017 23:34:16","21min 44s",1304,"21min 44s",1304,"OP Ended","Blocking OP|OP Ended","MKD.UA67.XPOC1.AB2","Overshoot error on XPOC","","Reviewed","Reviewed","Not R2E related","","",0
95673,"LHC","Injector Complex » No Beam » SPS","","26-06-2017 21:38:21","26-06-2017 23:22:30","01h 44min 09s",6249,"01h 44min 09s",6249,"OP Ended","Blocking OP|OP Ended","RF cavity fault; affects the 96 bunches","Piquet on his way","","Reviewed","Requires review","Not R2E related","","",0
95758,"LHC","Radio Frequency » Controls","","26-06-2017 19:32:19","26-06-2017 19:39:03","06min 44s",404,"06min 44s",404,"OP Ended","Non-Blocking OP|OP Ended","blow up","did not start for both beams","","Reviewed","Reviewed","Not R2E related","","",0
95754,"LHC","Injector Complex » No Beam » PS","","26-06-2017 16:02:53","26-06-2017 18:27:48","02h 24min 55s",8695,"02h 24min 55s",8695,"OP Ended","Blocking OP|OP Ended","septum16","access","","Reviewed","Requires review","Not R2E related","","",0
95556,"LHC","Accelerator Controls » Post Mortem","","26-06-2017 14:59:15","26-06-2017 15:26:43","27min 28s",1648,"27min 28s",1648,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Requires review","Not R2E related","","",0
95532,"LHC","Injector Complex » No Beam » PSB","","26-06-2017 13:39:49","26-06-2017 16:02:53","02h 23min 04s",8584,"02h 23min 04s",8584,"OP Ended","Blocking OP|OP Ended","PSB","intervention on cavity in ring3","","Reviewed","Requires review","Not R2E related","","",0
95528,"LHC","Radio Frequency » Controls","","26-06-2017 12:41:24","26-06-2017 12:56:03","14min 39s",879,"14min 39s",879,"OP Ended","Blocking OP|OP Ended","cfc-ccr-cgplrf","server down or unreachable","","Reviewed","Reviewed","Not R2E related","","",0
95750,"LHC","Accelerator Controls » CMW","","26-06-2017 12:39:32","26-06-2017 12:40:02","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","Pt_5_Gateway","third time communication problem trigger a PC interlock via SIS interlock","","Reviewed","Requires review","Not R2E related","","",0
95505,"LHC","Beam Losses » Other","","25-06-2017 05:12:22","25-06-2017 05:13:21","59s",59,"59s",59,"OP Ended","Blocking OP|OP Ended","16L2","during the squeeze","","Reviewed","Reviewed","Not R2E related","","",0
95501,"LHC","Beam Losses » Other","","25-06-2017 02:58:34","25-06-2017 03:04:06","05min 32s",332,"05min 32s",332,"OP Ended","Blocking OP|OP Ended","16L2","during STABLE BEAMS","","Reviewed","Reviewed","Not R2E related","","",0
95497,"LHC","Experiments » TOTEM","","24-06-2017 23:29:16","24-06-2017 23:31:12","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","false movement trigger","","","Reviewed","Requires review","Not R2E related","","",0
95293,"LHC","LBDS » MKDG","","24-06-2017 17:38:28","24-06-2017 17:48:11","09min 43s",583,"09min 43s",583,"OP Ended","Blocking OP|OP Ended","XPOC-B1","MKD.UA63.XPOC2.AB1: risitime is not OK","","Reviewed","Reviewed","Not R2E related","","",0
95590,"LHC","Power Converters","","24-06-2017 16:23:25","24-06-2017 16:53:48","30min 23s",1823,"30min 23s",1823,"OP Ended","Blocking OP|OP Ended","RQ6.R5B2,RPHGB.RR57.RQ6.R5B2","","","Reviewed","Reviewed","Not R2E related","","",0
95597,"LHC","QPS » Controller","","24-06-2017 15:56:47","24-06-2017 16:05:17","08min 30s",510,"08min 30s",510,"OP Ended","Blocking OP|OP Ended","RQT13.L7B2","tripped during the reset of 600 A cicruits","","Reviewed","Reviewed","Not R2E related","","",0
95289,"LHC","Power Converters","","24-06-2017 15:00:05","24-06-2017 15:56:47","56min 42s",3402,"56min 42s",3402,"OP Ended","Blocking OP|OP Ended","RPMBA.RR57.RQT12.R5B1,RQT12.R5B1","Fault to be reworked ; see my comments","","Reviewed","Reviewed","Not R2E related","","",0
95285,"LHC","Power Converters","","24-06-2017 12:22:25","24-06-2017 15:00:05","02h 37min 40s",9460,"02h 37min 40s",9460,"OP Ended","Blocking OP|OP Ended","RPMBA.RR57.RQT12.R5B1","ACDC failure - R2E event?","","Reviewed","Reviewed","R2E candidate","","",0
95207,"LHC","Injector Complex » No Beam » PSB","","23-06-2017 23:05:02","24-06-2017 00:23:18","01h 18min 16s",4696,"01h 18min 16s",4696,"OP Ended","Blocking OP|OP Ended","Cavity","","","Reviewed","Requires review","Not R2E related","","",0
95203,"LHC","Injector Complex » No Beam » PSB","","23-06-2017 22:25:32","23-06-2017 23:05:02","39min 30s",2370,"39min 30s",2370,"OP Ended","Blocking OP|OP Ended","RF","Intervention ongoing to fix a cavity","","Reviewed","Requires review","Not R2E related","","",0
95493,"LHC","Beam Losses » Other","","23-06-2017 21:37:47","23-06-2017 21:39:51","02min 04s",124,"02min 04s",124,"OP Ended","Blocking OP|OP Ended","16L2","during STABLE BEAMS","","Reviewed","Reviewed","Not R2E related","","",0
95037,"LHC","Injector Complex » No Beam » SPS","","23-06-2017 12:51:32","23-06-2017 13:17:55","26min 23s",1583,"26min 23s",1583,"OP Ended","Blocking OP|OP Ended","TI2 dipole trip","","","Reviewed","Requires review","Not R2E related","","",0
95033,"LHC","Injector Complex » Beam in Set-up » SPS","","23-06-2017 12:26:26","23-06-2017 12:51:32","25min 06s",1506,"25min 06s",1506,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
95489,"LHC","QPS » Controller","","23-06-2017 06:21:27","23-06-2017 06:24:52","03min 25s",205,"03min 25s",205,"OP Ended","Blocking OP|OP Ended","RCBXH1.L1","","","Reviewed","Reviewed","Not R2E related","","",0
95485,"LHC","Beam Losses » Other","","23-06-2017 02:44:07","23-06-2017 02:49:35","05min 28s",328,"05min 28s",328,"OP Ended","Blocking OP|OP Ended","16L2","duirng the squeeze","","Reviewed","Reviewed","Not R2E related","","",0
95481,"LHC","Beam Losses » Other","","23-06-2017 00:30:10","23-06-2017 00:36:01","05min 51s",351,"05min 51s",351,"OP Ended","Blocking OP|OP Ended","16L2","during the squeeze","","Reviewed","Reviewed","Not R2E related","","",0
95477,"LHC","Radio Frequency » Controls","","22-06-2017 21:22:37","22-06-2017 23:07:54","01h 45min 17s",6317,"01h 45min 17s",6317,"OP Ended","Blocking OP|OP Ended","Blow-up B1","Blow up did not work, temperature increased on collimator","","Reviewed","Reviewed","Not R2E related","","",0
94885,"LHC","Injector Complex » No Beam » PSB","","22-06-2017 17:27:02","22-06-2017 19:36:39","02h 09min 37s",7777,"02h 09min 37s",7777,"OP Ended","Blocking OP|OP Ended","MPS","","","Reviewed","Requires review","Not R2E related","","",0
94849,"LHC","Injector Complex » No Beam » PSB","","22-06-2017 16:35:13","22-06-2017 17:00:36","25min 23s",1523,"25min 23s",1523,"OP Ended","Blocking OP|OP Ended","MPS","","","Reviewed","Requires review","Not R2E related","","",0
94816,"LHC","Injector Complex » No Beam » PSB","","22-06-2017 15:52:28","22-06-2017 16:10:21","17min 53s",1073,"17min 53s",1073,"OP Ended","Blocking OP|OP Ended","power supplt booster","","","Reviewed","Requires review","Not R2E related","","",0
95473,"LHC","Power Converters","","21-06-2017 22:50:19","21-06-2017 22:59:49","09min 30s",570,"09min 30s",570,"OP Ended","Blocking OP|OP Ended","ROD.A81.B2,RPMBB.RR13.ROD.A81B2","trip during the ramp","","Reviewed","Reviewed","Not R2E related","","",0
94697,"LHC","Injection Systems » MKI » Magnet","","21-06-2017 20:44:26","21-06-2017 21:24:38","40min 12s",2412,"40min 12s",2412,"OP Ended","Blocking OP|OP Ended","MKI.D5L2.B1","spark magnet D, vacuum interlock","","Reviewed","Reviewed","Not R2E related","","",0
94689,"LHC","Beam Injection » Oscillation","","21-06-2017 19:32:33","21-06-2017 20:54:39","01h 22min 06s",4926,"01h 22min 06s",4926,"OP Ended","Blocking OP|OP Ended","B2","","","Reviewed","Reviewed","Not R2E related","","",0
95469,"LHC","Other","","21-06-2017 18:30:26","21-06-2017 18:33:18","02min 52s",172,"02min 52s",172,"OP Ended","Blocking OP|OP Ended","beam blown-up","try injection with 10/10 chromaticity","","Reviewed","Requires review","Not R2E related","","",0
95465,"LHC","Accelerator Controls » Post Mortem","","21-06-2017 17:44:36","21-06-2017 17:49:56","05min 20s",320,"05min 20s",320,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Requires review","Not R2E related","","",0
94546,"LHC","Injector Complex » Beam in Set-up » PS","","20-06-2017 13:23:48","20-06-2017 13:53:42","29min 54s",1794,"29min 54s",1794,"OP Ended","Blocking OP|OP Ended","PS","Settings problem.","","Reviewed","Requires review","Not R2E related","","",0
95448,"LHC","Beam Losses » Other","","20-06-2017 12:03:15","20-06-2017 12:05:46","02min 31s",151,"02min 31s",151,"OP Ended","Blocking OP|OP Ended","16L2","during end of fill scraping tests","","Reviewed","Reviewed","Not R2E related","","",0
94002,"LHC","Power Converters","","18-06-2017 17:23:52","19-06-2017 12:40:38","19h 16min 46s",69406,"19h 16min 46s",69406,"OP Ended","Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","","","Reviewed","Reviewed","Not R2E related","","",0
93955,"LHC","Power Converters","","18-06-2017 11:06:46","18-06-2017 11:45:04","38min 18s",2298,"38min 18s",2298,"OP Ended","Non-Blocking OP|OP Ended","RCO.A56B2 and RQ6.R5B2,RPLB.UA63.RCO.A56B2,RPHGB.RR57.RQ6.R5B2","FGGC fabort unsafe (cannot be resetted on RCO.A56B2)","","Reviewed","Reviewed","Not R2E related","","",0
97174,"LHC","Magnet circuits » EE switch cooldown","","18-06-2017 08:14:51","18-06-2017 09:05:59","51min 08s",3068,"51min 08s",3068,"OP Ended","Blocking OP|OP Ended","dump resistor","temperature interlock after FPA from RB.A12 fault at flat top","","Reviewed","Reviewed","Not R2E related",93937,"Power Converters",0
