"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
93941,"LHC","Cryogenics » Equipment » Tunnel-Other","","18-06-2017 07:36:23","18-06-2017 10:58:08","03h 21min 45s",12105,"03h 21min 45s",12105,"OP Ended","Blocking OP|OP Ended","DAIB03_07L5_EH893 regulator","DAIB03_07L5_TT893 went down to 280 K due to faulty EH893 regulator (TE-MPE equipment). Cryo conditions were kept as problem was clearly identified and handled on time.","","Reviewed","Reviewed","Not R2E related",97170,"Magnet circuits » Other",0
93937,"LHC","Power Converters","","18-06-2017 07:20:15","18-06-2017 08:21:29","01h 01min 14s",3674,"01h 45min 44s",6344,"OP Ended","Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","Overtemperature of discharge thyristor

The intervention duration shall be reviewed : only 45 min shall be assigned to EPC.
The remaining downtime shall be assigned to Cryo or Energy Extraction cool down.","","Reviewed","Reviewed","Not R2E related","","",1
93887,"LHC","Power Converters","","17-06-2017 15:40:12","17-06-2017 19:03:34","03h 23min 22s",12202,"03h 23min 22s",12202,"OP Ended","Blocking OP|OP Ended","ROF.A45B1,RPMBB.RR53.ROF.A45B1","","","Reviewed","Reviewed","Not R2E related","","",0
93845,"LHC","Injector Complex » Beam in Set-up » SPS","","17-06-2017 05:13:19","17-06-2017 05:43:29","30min 10s",1810,"30min 10s",1810,"OP Ended","Blocking OP|OP Ended","intensity drop of last bunch of 48b-train","","","Reviewed","Requires review","Not R2E related","","",0
93837,"LHC","QPS » Controller","","17-06-2017 04:17:11","17-06-2017 04:17:48","37s",37,"37s",37,"OP Ended","Blocking OP|OP Ended","ROD.A56B1; ROF.A56B1; RSS.A56B1 and RSD2.A56B1","trip during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
93825,"LHC","Other","","17-06-2017 03:53:10","17-06-2017 04:11:03","17min 53s",1073,"17min 53s",1073,"OP Ended","Blocking OP|OP Ended","RQ10.L8","in slow abort, suspect a loose connection","","Reviewed","Reviewed","Not R2E related","","",0
94138,"LHC","Power Converters","","16-06-2017 19:42:25","16-06-2017 19:43:26","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","ROF.A45B1,RPMBB.RR53.ROF.A45B1","","","Reviewed","Reviewed","Not R2E related","","",0
93817,"LHC","Injection Systems » MKI » Magnet","","16-06-2017 18:36:46","16-06-2017 19:35:34","58min 48s",3528,"58min 48s",3528,"OP Ended","Blocking OP|OP Ended","MKI.D5L2.B1","","","Reviewed","Reviewed","Not R2E related","","",0
94134,"LHC","QPS » Controller","","16-06-2017 18:00:44","16-06-2017 18:02:05","01min 21s",81,"01min 21s",81,"OP Ended","Blocking OP|OP Ended","RQS.A81B1","It is not a converter issue.
Change the assignation to QPS","","Reviewed","Reviewed","Not R2E related","","",0
93841,"LHC","QPS » Controller","","16-06-2017 12:43:53","16-06-2017 12:45:59","02min 06s",126,"02min 06s",126,"OP Ended","Blocking OP|OP Ended","4 600A sector 56","rtrip during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
93646,"LHC","Injector Complex » No Beam » SPS","","15-06-2017 15:40:59","15-06-2017 16:04:26","23min 27s",1407,"23min 27s",1407,"OP Ended","Blocking OP|OP Ended","access chain 9","","","Reviewed","Requires review","Not R2E related","","",0
93430,"LHC","Radio Frequency » Hardware","","15-06-2017 02:38:22","15-06-2017 04:22:55","01h 44min 33s",6273,"01h 44min 33s",6273,"OP Ended","Blocking OP|OP Ended","ACSLine8B2","LL RF Fault, veto active (cfv-ux45-acsc8b2t down)","","Reviewed","Reviewed","Not R2E related","","",0
94285,"LHC","Electrical Network » Distribution","","15-06-2017 01:50:32","15-06-2017 01:53:50","03min 18s",198,"03min 18s",198,"OP Ended","Blocking OP|OP Ended","Electrical perturbation","FMCM trigger on RQ4.LR3","","Reviewed","Requires review","Not R2E related","","",0
93315,"LHC","Electrical Network » Distribution","","14-06-2017 20:37:49","14-06-2017 20:40:38","02min 49s",169,"02min 49s",169,"OP Ended","Blocking OP|OP Ended","electrical perturbation","","","Reviewed","Requires review","Not R2E related","","",0
93282,"LHC","QPS » Controller","","14-06-2017 19:35:41","14-06-2017 19:37:08","01min 27s",87,"01min 27s",87,"OP Ended","Blocking OP|OP Ended","RQ4.R1 and RQ9.L1","reset needed","","Reviewed","Reviewed","Not R2E related","","",0
94277,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","14-06-2017 16:49:09","14-06-2017 18:57:59","02h 08min 50s",7730,"02h 08min 50s",7730,"OP Ended","Blocking OP|OP Ended","QRLEA_05R6_PT991","During thunderstorms in the area, QRLEA_05R6_PT991 (line D pressure transmitter) went down. This loss caused PV930 of DFBMM_5 in S67 to close on interlock. As a result the level in the DFB rose above the CM threshold, hence the loss of cryo conditions.","","Reviewed","Reviewed","Not R2E related",93251,"Electrical Network » Distribution",0
94281,"LHC","Injection Systems » MKI » Other","","14-06-2017 16:29:00","14-06-2017 17:26:59","57min 59s",3479,"57min 59s",3479,"OP Ended","Blocking OP|OP Ended","MKIs","Trip following electrical perturbation","","Reviewed","Reviewed","Not R2E related",93251,"Electrical Network » Distribution",0
94273,"LHC","Radio Frequency » Hardware","","14-06-2017 16:29:00","14-06-2017 16:45:54","16min 54s",1014,"16min 54s",1014,"OP Ended","Blocking OP|OP Ended","all RF modules","Trip following electrical perturbation","","Reviewed","Reviewed","Not R2E related",93251,"Electrical Network » Distribution",0
93251,"LHC","Electrical Network » Distribution","","14-06-2017 16:27:00","14-06-2017 16:27:01","01s",1,"02h 25min 45s",8745,"OP Ended","Blocking OP|OP Ended","major electrical perturbation due to thunderstorms","","","Reviewed","Requires review","Not R2E related","","",3
93124,"LHC","Injector Complex » No Beam » SPS","","14-06-2017 04:03:00","14-06-2017 07:05:12","03h 02min 12s",10932,"03h 02min 12s",10932,"OP Ended","Blocking OP|OP Ended","MKE4","sparking","","Reviewed","Requires review","Not R2E related","","",0
93114,"LHC","Injector Complex » No Beam » PS","","14-06-2017 03:41:28","14-06-2017 03:47:07","05min 39s",339,"05min 39s",339,"OP Ended","Blocking OP|OP Ended","RF 40 MHz cavities trip","","","Reviewed","Requires review","Not R2E related","","",0
93102,"LHC","Injector Complex » No Beam » SPS","","14-06-2017 02:51:06","14-06-2017 03:37:46","46min 40s",2800,"46min 40s",2800,"OP Ended","Blocking OP|OP Ended","MKE4","sparking","","Reviewed","Requires review","Not R2E related","","",0
93092,"LHC","LBDS » LVPS","","13-06-2017 22:12:42","14-06-2017 00:34:00","02h 21min 18s",8478,"02h 21min 18s",8478,"OP Ended","Blocking OP|OP Ended","PK55 LVPS","","","Reviewed","Reviewed","Not R2E related","","",1
93080,"LHC","Power Converters","","13-06-2017 16:55:19","13-06-2017 22:12:42","05h 17min 23s",19043,"05h 17min 23s",19043,"OP Ended","Blocking OP|OP Ended","RQ7.R1B2,RPHGA.RR17.RQ7.R1B2","Short circuit on input busbars of power converter","","Reviewed","Reviewed","Not R2E related","","",0
93076,"LHC","Cooling and Ventilation » Cooling","","13-06-2017 15:53:16","13-06-2017 17:44:05","01h 50min 49s",6649,"01h 50min 49s",6649,"OP Ended","Blocking OP|OP Ended","Cooling circuit @ P2","","","Reviewed","Requires review","Not R2E related","","",0
93006,"LHC","Cryogenics » Equipment » Production-Instrumentation","","13-06-2017 03:37:10","13-06-2017 15:06:13","11h 29min 03s",41343,"11h 29min 03s",41343,"OP Ended","Blocking OP|OP Ended","Complete stop of LHCB-4 due to faulty compressed air pressure transmitter","Lost compressed air pressure transmitter, which triggered the temporary stop of the cold box of LHCB-4 (4.5 K refrigerator). As a result, sector 45 was disconnected from the cryoplant, hence the loss of cryo conditions in S45.","","Reviewed","Reviewed","Not R2E related","","",0
94269,"LHC","Beam Losses » Other","","13-06-2017 02:19:44","13-06-2017 02:21:24","01min 40s",100,"01min 40s",100,"OP Ended","Blocking OP|OP Ended","16L2","during STABLE BEAMS Losses to be understood","","Reviewed","Reviewed","Not R2E related","","",0
94264,"LHC","QPS » Hardware","","13-06-2017 00:24:33","13-06-2017 00:56:23","31min 50s",1910,"31min 50s",1910,"OP Ended","Blocking OP|OP Ended","C15.R5 board A","Communication problem","","Reviewed","Reviewed","Not R2E related","","",0
92936,"LHC","Injector Complex » Beam in Set-up » PS","","12-06-2017 17:41:09","12-06-2017 18:10:58","29min 49s",1789,"29min 49s",1789,"OP Ended","Blocking OP|OP Ended","Setting up 12b","","","Reviewed","Requires review","Not R2E related","","",0
92919,"LHC","Injector Complex » Beam in Set-up » PSB","","12-06-2017 17:05:41","12-06-2017 17:41:09","35min 28s",2128,"35min 28s",2128,"OP Ended","Blocking OP|OP Ended","Setting up 12b trains","","","Reviewed","Requires review","Not R2E related","","",0
92840,"LHC","Injector Complex » No Beam » PS","","12-06-2017 15:51:21","12-06-2017 16:49:27","58min 06s",3486,"58min 06s",3486,"OP Ended","Blocking OP|OP Ended","PS Magnets","Some critical magnets inside the PS have tripped","","Reviewed","Requires review","Not R2E related","","",0
93013,"LHC","Power Converters","","12-06-2017 05:40:34","12-06-2017 05:40:35","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RCBH18.L6B2,RPLA.18L6.RCBH18.L6B2","PC tripped","","Reviewed","Reviewed","Not R2E related","","",0
94256,"LHC","Radio Frequency » Hardware","","11-06-2017 07:00:30","11-06-2017 07:55:41","55min 11s",3311,"55min 11s",3311,"OP Ended","Blocking OP|OP Ended","module 6B1","RF unstable in module 6B1. Caused debunching into abort gap.","","Reviewed","Reviewed","Not R2E related","","",0
92531,"LHC","Radio Frequency » Hardware","","10-06-2017 22:17:40","10-06-2017 23:26:05","01h 08min 25s",4105,"01h 08min 25s",4105,"OP Ended","Blocking OP|OP Ended","Line 8B1","","","Reviewed","Requires review","Not R2E related","","",0
94251,"LHC","Beam Injection » Losses","","10-06-2017 12:20:16","10-06-2017 12:27:09","06min 53s",413,"06min 53s",413,"OP Ended","Blocking OP|OP Ended","Beam Losses in IP2","ALICE detector triggered beam dump","","Reviewed","Reviewed","Not R2E related","","",0
92472,"LHC","Injector Complex » Beam in Set-up » PS","","10-06-2017 12:03:56","10-06-2017 12:08:26","04min 30s",270,"04min 30s",270,"OP Ended","Blocking OP|OP Ended","PS RF","","","Reviewed","Requires review","Not R2E related","","",0
92459,"LHC","Injection Systems » MKI » Other","","10-06-2017 09:29:12","10-06-2017 11:34:46","02h 05min 34s",7534,"02h 05min 34s",7534,"OP Ended","Blocking OP|OP Ended","MKI2 and MKI8","AGK / Erratic / MKI fault in the injection BIS","","Reviewed","Reviewed","Not R2E related","","",0
92411,"LHC","Injection Systems » MKI » Thyratrons","","09-06-2017 18:54:03","09-06-2017 19:29:03","35min 00s",2100,"35min 00s",2100,"OP Ended","Blocking OP|OP Ended","MKI B1","state faulty","","Reviewed","Reviewed","Not R2E related","","",0
92398,"LHC","Experiments » CMS","","09-06-2017 17:33:36","09-06-2017 17:42:56","09min 20s",560,"09min 20s",560,"OP Ended","Blocking OP|OP Ended","not ready for injection ","","","Reviewed","Requires review","Not R2E related","","",0
92384,"LHC","Radio Frequency » Hardware","","09-06-2017 15:37:07","09-06-2017 17:03:09","01h 26min 02s",5162,"01h 26min 02s",5162,"OP Ended","Blocking OP|OP Ended","8B1","klystron cooling, water","","Reviewed","Requires review","Not R2E related","","",0
92310,"LHC","Injector Complex » No Beam » PS","","09-06-2017 10:41:53","09-06-2017 15:41:55","05h 00min 02s",18002,"05h 00min 02s",18002,"OP Ended","Blocking OP|OP Ended","PS RF 40MHz intervention","","","Reviewed","Requires review","Not R2E related","","",0
92264,"LHC","Injector Complex » No Beam » SPS","","09-06-2017 08:50:37","09-06-2017 12:01:38","03h 11min 01s",11461,"03h 11min 01s",11461,"OP Ended","Blocking OP|OP Ended","TI2 BLM","Prevents injection of B1 ","","Reviewed","Requires review","Not R2E related","","",0
92260,"LHC","Injection Systems » MKI » Magnet","","09-06-2017 02:46:37","09-06-2017 05:26:44","02h 40min 07s",9607,"02h 40min 07s",9607,"OP Ended","Non-Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
94245,"LHC","Power Converters","","08-06-2017 23:38:11","08-06-2017 23:46:57","08min 46s",526,"08min 46s",526,"OP Ended","Blocking OP|OP Ended","RQTL8.R3B2,RPMBA.UJ33.RQTL8.R3B2","Trip of RQTL8.R3B2 while filling for scrubbing
The converter tripped by EXTERNAL SWITCH EXTRACTOR fault even if the circuit is not equipped with an Energy Extraction Switch","","Reviewed","Reviewed","Not R2E related","","",0
92206,"LHC","Injector Complex » No Beam » PS","","08-06-2017 17:25:08","08-06-2017 20:38:57","03h 13min 49s",11629,"03h 13min 49s",11629,"OP Ended","Non-Blocking OP|OP Ended","40 MHz cavity","","","Reviewed","Requires review","Not R2E related","","",0
94237,"LHC","Accelerator Controls » CMW","","08-06-2017 15:22:27","08-06-2017 15:33:51","11min 24s",684,"11min 24s",684,"OP Ended","Blocking OP|OP Ended","Pt_5_Gateway","second time same problem of pt5 gateway problem, blocking communication, SIS dump on beta* value","","Reviewed","Requires review","Not R2E related","","",0
94241,"LHC","Accelerator Controls » CMW","","08-06-2017 11:32:22","08-06-2017 11:33:51","01min 29s",89,"01min 29s",89,"OP Ended","Blocking OP|OP Ended","Pt_5_Gateway"," problem of pt5 gateway problem, blocking communication, SIS dump on PC interlock","","Reviewed","Requires review","Not R2E related","","",0
91906,"LHC","Injector Complex » No Beam » SPS","","07-06-2017 08:39:18","07-06-2017 08:42:14","02min 56s",176,"02min 56s",176,"OP Ended","Blocking OP|OP Ended","Injection kicker","","","Reviewed","Requires review","Not R2E related","","",0
91874,"LHC","Injector Complex » No Beam » SPS","","07-06-2017 03:53:24","07-06-2017 05:15:14","01h 21min 50s",4910,"01h 21min 50s",4910,"OP Ended","Blocking OP|OP Ended","BPM LSS4","","","Reviewed","Requires review","Not R2E related","","",0
91852,"LHC","Injector Complex » Beam in Set-up » PS","","07-06-2017 01:11:28","07-06-2017 02:38:10","01h 26min 42s",5202,"01h 26min 42s",5202,"OP Ended","Blocking OP|OP Ended","RF problem in PS","40 MHz cavity","","Reviewed","Requires review","Not R2E related","","",0
91848,"LHC","Transverse Damper » Hardware","","07-06-2017 00:31:48","07-06-2017 00:40:41","08min 53s",533,"08min 53s",533,"OP Ended","Blocking OP|OP Ended","module V1B1","tripped but unable to switch it back on (timeout on level2-command)","","Reviewed","Requires review","Not R2E related","","",0
91830,"LHC","Radio Frequency » Hardware","","06-06-2017 18:04:53","06-06-2017 21:23:32","03h 18min 39s",11919,"03h 18min 39s",11919,"OP Ended","Non-Blocking OP|OP Ended","line 7B2","Only preventing injection of B2","","Reviewed","Requires review","Not R2E related","","",0
91805,"LHC","Cooling and Ventilation » Cooling","","06-06-2017 15:23:03","06-06-2017 15:54:10","31min 07s",1867,"31min 07s",1867,"OP Ended","Blocking OP|OP Ended","IP4 pump","The pump stopped and the RF tripped before the auxiliary pump started","","Reviewed","Requires review","Not R2E related","","",0
371926,"LHC","Machine Interlock Systems » BIS » Hardware","","06-06-2017 12:00:00","06-06-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMA-US15-CIBR1 out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
91661,"LHC","Power Converters","","06-06-2017 08:40:41","06-06-2017 11:40:42","03h 00min 01s",10801,"03h 00min 01s",10801,"OP Ended","Blocking OP|OP Ended","RB.A34,RPTE.UA43.RB.A34","The Standby piquet finished the intervention at 11:40 as mentioned in the Logbook.
Only 3 hours of down-time shall be affected to TE-EPC.","","Reviewed","Reviewed","Not R2E related","","",0
91561,"LHC","Injector Complex » Beam in Set-up » SPS","","06-06-2017 01:10:53","06-06-2017 01:24:43","13min 50s",830,"13min 50s",830,"OP Ended","Blocking OP|OP Ended","checking 12b/48b trains","","","Reviewed","Requires review","Not R2E related","","",0
92150,"LHC","Beam Losses » Other","","05-06-2017 23:28:33","05-06-2017 23:30:36","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","16L2","during STABLE BEAMS, UFO in point 7","","Reviewed","Reviewed","Not R2E related","","",0
91473,"LHC","Other","","04-06-2017 22:45:18","04-06-2017 22:46:28","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","60A - Noisy BPM Interaction","RPLA.28L8.RCBH28.L8B2","","Reviewed","Reviewed","Not R2E related","","",0
91463,"LHC","LBDS » MKDG","","04-06-2017 21:06:44","04-06-2017 21:18:50","12min 06s",726,"12min 06s",726,"OP Ended","Blocking OP|OP Ended","MKD.AB1","MKD.UA63.XPOC2.AB1 rise time error (value at lower threshold)","","Reviewed","Reviewed","Not R2E related","","",0
94229,"LHC","Experiments » CMS","","04-06-2017 20:00:33","04-06-2017 20:02:01","01min 28s",88,"01min 28s",88,"OP Ended","Blocking OP|OP Ended","CMS handshake","handshake stuck in PREPARE","","Reviewed","Requires review","Not R2E related","","",0
92146,"LHC","Other","","04-06-2017 06:52:31","04-06-2017 06:59:30","06min 59s",419,"06min 59s",419,"OP Ended","Blocking OP|OP Ended","60A - Noisy BPM Interaction","Same as before noise on regulation induced by noisy BPM? Yes
The converter trip is a consequence of a noise of a BPM.
Parent fault = BPM to be added","","Reviewed","Reviewed","Not R2E related","","",0
92142,"LHC","Other","","04-06-2017 04:58:03","04-06-2017 04:59:14","01min 11s",71,"01min 11s",71,"OP Ended","Blocking OP|OP Ended","60A - Noisy BPM Interaction","noise on DCCT regulation induced by noise on BPM? Yes
The converter trip is a consequence of  noise on a BPM.
Parent Fault = BPM shall be added","","Reviewed","Reviewed","Not R2E related","","",0
92138,"LHC","Orbit » Beam Position Monitor","","04-06-2017 03:59:28","04-06-2017 04:00:44","01min 16s",76,"01min 16s",76,"OP Ended","Blocking OP|OP Ended","Bad BPMs","Feedabck pushed orbit, SIS PC interlock","","Reviewed","Requires review","Not R2E related","","",0
91437,"LHC","Other","","04-06-2017 03:16:21","04-06-2017 03:39:33","23min 12s",1392,"23min 12s",1392,"OP Ended","Blocking OP|OP Ended","Support web page","","","Reviewed","Requires review","Not R2E related","","",0
91433,"LHC","Collimation » Interlocks triggered","","04-06-2017 03:09:57","04-06-2017 03:16:21","06min 24s",384,"06min 24s",384,"OP Ended","Blocking OP|OP Ended","INJB2","","","Reviewed","Reviewed","Not R2E related","","",0
91429,"LHC","Power Converters","","04-06-2017 02:12:46","04-06-2017 02:49:39","36min 53s",2213,"36min 53s",2213,"OP Ended","Blocking OP|OP Ended","RQT12.L4B1,RPMBA.UA43.RQT12.L4B1","","","Reviewed","Reviewed","Not R2E related","","",0
92134,"LHC","Power Converters","","03-06-2017 18:14:23","03-06-2017 19:06:28","52min 05s",3125,"52min 05s",3125,"OP Ended","Blocking OP|OP Ended","RB.A45,RPTE.UA47.RB.A45","due to electrical power cut, RB in slow abort, recovere by EPC at 8800A","","Reviewed","Reviewed","Not R2E related",91391,"Electrical Network » Distribution",0
91391,"LHC","Electrical Network » Distribution","","03-06-2017 18:08:00","03-06-2017 18:14:23","06min 23s",383,"58min 28s",3508,"OP Ended","Blocking OP|OP Ended","CERN wide power glitch","EDF confirmed power glitch on 225kV line

only two PCs tripped (RB.A45 and RQ4.LR3)","","Reviewed","Requires review","Not R2E related","","",1
92130,"LHC","Collimation » Hardware","","02-06-2017 23:18:57","02-06-2017 23:33:15","14min 18s",858,"14min 18s",858,"OP Ended","Blocking OP|OP Ended","noisy resolver","","","Reviewed","Requires review","Not R2E related","","",0
92126,"LHC","Beam Instrumentation » BLM","","02-06-2017 19:26:11","02-06-2017 19:43:17","17min 06s",1026,"17min 06s",1026,"OP Ended","Blocking OP|OP Ended","BLM IP7","pilot circulating, config changed to injection physics","","Reviewed","Requires review","Not R2E related","","",0
91179,"LHC","Beam Instrumentation » BLM","","02-06-2017 17:40:36","02-06-2017 18:30:18","49min 42s",2982,"49min 42s",2982,"OP Ended","Blocking OP|OP Ended","MCS check","","","Reviewed","Requires review","Not R2E related","","",0
91075,"LHC","Cryogenics » Equipment » Production-4.5K","","02-06-2017 02:24:50","02-06-2017 15:48:55","13h 24min 05s",48245,"13h 24min 05s",48245,"OP Ended","Blocking OP|OP Ended","QSCB-4 (4.5 K compressor station in P4) final oil removal system","Detection of oil at 3rd coalescer of QSCB-4 (compressor station), causing stop of the compressor station. As a result, complete stop of the cryoplant and loss of cryoconditions in S45.","","Reviewed","Reviewed","Not R2E related","","",0
91006,"LHC","Accelerator Controls » JMS","","01-06-2017 18:20:39","01-06-2017 23:22:48","05h 02min 09s",18129,"05h 02min 09s",18129,"OP Ended","Blocking OP|OP Ended","JMS Broker","CTF Application in abnormal (slow responding) state, disturbing the JMS operational broker.  Cf JIRA APS-6867 for JMS improvement solution.","","Reviewed","Requires review","Not R2E related","","",0
91911,"LHC","Electrical Network » Distribution","","31-05-2017 05:44:36","31-05-2017 05:46:48","02min 12s",132,"02min 12s",132,"OP Ended","Blocking OP|OP Ended","electrical perturbation","","","Reviewed","Requires review","Not R2E related","","",0
90862,"LHC","Injector Complex » No Beam » SPS","","31-05-2017 03:17:03","31-05-2017 05:05:14","01h 48min 11s",6491,"01h 48min 11s",6491,"OP Ended","Blocking OP|OP Ended","dump kicker","","","Reviewed","Requires review","Not R2E related","","",0
90732,"LHC","Injector Complex » No Beam » PS","","30-05-2017 02:50:46","30-05-2017 03:47:04","56min 18s",3378,"56min 18s",3378,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
90689,"LHC","Cryogenics » Equipment » Production-Instrumentation","","29-05-2017 22:07:51","30-05-2017 00:22:09","02h 14min 18s",8058,"02h 14min 18s",8058,"OP Ended","Blocking OP|OP Ended","SACO 1 of QSCA-4 (instrumentation box for motors of compressors of refrigerator LHCB at point 4)","Glitch on SACO 1 on QSCA-4, causing stop of 4 compressors, hence the loss of cryo conditions in S34.","","Reviewed","Reviewed","Not R2E related","","",0
90685,"LHC","Transverse Damper » Hardware","","29-05-2017 21:06:26","29-05-2017 22:59:08","01h 52min 42s",6762,"01h 52min 42s",6762,"OP Ended","Blocking OP|OP Ended","Module V1B1 ","Amplifier trip caused lower gain in VB1. In a presence of strong transverse activity, the lack of strong damping caused beam dump. The amplifier was replaced.","","Reviewed","Reviewed","Not R2E related","","",0
90668,"LHC","Injector Complex » No Beam » PS","","29-05-2017 19:42:30","29-05-2017 20:15:40","33min 10s",1990,"33min 10s",1990,"OP Ended","Blocking OP|OP Ended","Beam control","All LHC beam controls not OK.","","Reviewed","Requires review","Not R2E related","","",0
92112,"LHC","Access Management » Patrol Lost","","29-05-2017 17:40:22","29-05-2017 18:48:04","01h 07min 42s",4062,"01h 07min 42s",4062,"OP Ended","Blocking OP|OP Ended","Point 5 and CMS","patrol lost due to PLC problem in point ","","Reviewed","Reviewed","Not R2E related","","",0
90546,"LHC","Access System » Hardware","","29-05-2017 13:33:36","29-05-2017 17:40:22","04h 06min 46s",14806,"04h 06min 46s",14806,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
92108,"LHC","Accelerator Controls » Post Mortem","","29-05-2017 10:41:38","29-05-2017 10:54:19","12min 41s",761,"12min 41s",761,"OP Ended","Blocking OP|OP Ended","PM Server","Missing PM data in PMAnalysis module. Solved with the upgrade of both PM machines (cs-ccr-pm1/2) mid October.","","Reviewed","Requires review","Not R2E related","","",0
90321,"LHC","Access Management » Patrol Lost","","28-05-2017 17:33:04","28-05-2017 19:32:48","01h 59min 44s",7184,"01h 59min 44s",7184,"OP Ended","Blocking OP|OP Ended","PM56/CMS","Patrol lost after the access system failure.","","Reviewed","Reviewed","Not R2E related",90257,"Access System » Hardware",0
90257,"LHC","Access System » Hardware","","28-05-2017 15:19:24","28-05-2017 17:33:04","02h 13min 40s",8020,"04h 13min 24s",15204,"OP Ended","Blocking OP|OP Ended","YZEIF11=PM56","Defaut de connectique sur adaptateur carte d'entrée","","Reviewed","Reviewed","Not R2E related","","",1
90120,"LHC","Beam Instrumentation » BLM","","28-05-2017 04:31:47","28-05-2017 07:17:06","02h 45min 19s",9919,"02h 45min 19s",9919,"OP Ended","Blocking OP|OP Ended","BLM.SR2","BLM.SR2.R/BLETCFlash","","Reviewed","Requires review","Not R2E related","","",0
90024,"LHC","Injector Complex » Beam in Set-up » SPS","","27-05-2017 04:26:16","27-05-2017 04:35:04","08min 48s",528,"08min 48s",528,"OP Ended","Blocking OP|OP Ended","Checking beam","","","Reviewed","Requires review","Not R2E related","","",0
90020,"LHC","Power Converters","","27-05-2017 00:11:15","27-05-2017 03:38:42","03h 27min 27s",12447,"03h 27min 27s",12447,"OP Ended","Blocking OP|OP Ended","RTQX2.L2,RPHGC.UA23.RTQX2.L2","Electronics have lost power","","Reviewed","Reviewed","Not R2E related","","",0
90016,"LHC","Cryogenics » Equipment » Production-4.5K","","26-05-2017 21:55:53","27-05-2017 02:35:20","04h 39min 27s",16767,"04h 39min 27s",16767,"OP Ended","Blocking OP|OP Ended","LHCB-8-TU89 cooling water circuit","Full stop of TU89 after 9FSL526 triggered. It is due to clogging of the circuit (some impurities were discovered at the outlet).","","Reviewed","Reviewed","Not R2E related","","",0
90001,"LHC","Injection Systems » MKI » Magnet","","26-05-2017 18:01:47","26-05-2017 18:21:54","20min 07s",1207,"20min 07s",1207,"OP Ended","Blocking OP|OP Ended","MKI.B1","faulty after first injection of train of 72 bunches","","Reviewed","Reviewed","Not R2E related","","",0
89963,"LHC","Experiments » ATLAS","","26-05-2017 08:50:56","26-05-2017 08:53:25","02min 29s",149,"02min 29s",149,"OP Ended","Blocking OP|OP Ended","ADJUST HS","","","Reviewed","Requires review","Not R2E related","","",0
89954,"LHC","Experiments » ATLAS","","26-05-2017 01:04:21","26-05-2017 01:05:38","01min 17s",77,"01min 17s",77,"OP Ended","Blocking OP|OP Ended","trip of solenoid","","","Reviewed","Requires review","Not R2E related","","",0
89946,"LHC","Power Converters","","25-05-2017 14:19:28","25-05-2017 15:01:13","41min 45s",2505,"41min 45s",2505,"OP Ended","Blocking OP|OP Ended","RTQX2.L2 tripped,RPHGC.UA23.RTQX2.L2","","","Reviewed","Reviewed","Not R2E related","","",0
89942,"LHC","Experiments » ATLAS","","25-05-2017 12:47:27","25-05-2017 13:22:23","34min 56s",2096,"34min 56s",2096,"OP Ended","Blocking OP|OP Ended","Injection inhibit","","","Reviewed","Requires review","Not R2E related","","",0
89938,"LHC","Experiments » ATLAS","","25-05-2017 12:06:53","25-05-2017 12:42:34","35min 41s",2141,"35min 41s",2141,"OP Ended","Blocking OP|OP Ended","Injection inhibit","","","Reviewed","Requires review","Not R2E related","","",0
94211,"LHC","Electrical Network » Distribution","","25-05-2017 11:19:53","25-05-2017 15:07:07","03h 47min 14s",13634,"03h 47min 14s",13634,"OP Ended","Non-Blocking OP|OP Ended","ALICE dipole","The origin of the fault is a weasel !!!!
Assignation of the fault to be changed.","","Reviewed","Reviewed","Not R2E related","","",0
94206,"LHC","Operation » Operational error","","25-05-2017 01:50:54","25-05-2017 01:51:27","33s",33,"33s",33,"OP Ended","Blocking OP|OP Ended","AC dipole settings","AC dipole keys still IN after optics measurement","","Reviewed","Reviewed","Not R2E related","","",0
94201,"LHC","Vacuum » Controls","","25-05-2017 01:05:38","25-05-2017 01:32:46","27min 08s",1628,"27min 08s",1628,"OP Ended","Blocking OP|OP Ended","vacuum valves around LHCb","unable to open vacuum valves due to temperature interlock","","Reviewed","Requires review","Not R2E related",97210,"Experiments » LHCb",0
97210,"LHC","Experiments » LHCb","","25-05-2017 01:05:38","25-05-2017 01:25:12","19min 34s",1174,"27min 08s",1628,"OP Ended","Blocking OP|OP Ended","SMOG CCC","unable to open vacuum valves around LHCb","","Reviewed","Requires review","Not R2E related","","",1
94194,"LHC","Transverse Damper » Hardware","","25-05-2017 00:35:41","25-05-2017 00:45:27","09min 46s",586,"09min 46s",586,"OP Ended","Non-Blocking OP|OP Ended","ADT module","reset needed","","Reviewed","Requires review","Not R2E related","","",0
94180,"LHC","Access Management » Patrol Lost","","24-05-2017 21:00:06","24-05-2017 23:52:12","02h 52min 06s",10326,"02h 52min 06s",10326,"OP Ended","Blocking OP|OP Ended","Point8","after PLC problem","","Reviewed","Reviewed","Not R2E related",89906,"Access System » Hardware",0
89906,"LHC","Access System » Hardware","","24-05-2017 18:05:40","24-05-2017 23:00:30","04h 54min 50s",17690,"05h 46min 32s",20792,"OP Ended","Blocking OP|OP Ended","PLC at P8","","","Reviewed","Reviewed","Not R2E related","","",1
89867,"LHC","Experiments » CMS","","24-05-2017 14:16:02","24-05-2017 14:31:29","15min 27s",927,"15min 27s",927,"OP Ended","Blocking OP|OP Ended","HS not closed","","","Reviewed","Requires review","Not R2E related","","",0
94171,"LHC","Power Converters","","24-05-2017 07:05:31","24-05-2017 07:08:36","03min 05s",185,"03min 05s",185,"OP Ended","Blocking OP|OP Ended","RCBH16.R1B2,RPLA.16R1.RCBH16.R1B2","Trip while in stable beams","","Reviewed","Reviewed","Not R2E related","","",0
94167,"LHC","Operation » Settings Issue","","23-05-2017 14:11:06","23-05-2017 14:12:29","01min 23s",83,"01min 23s",83,"OP Ended","Blocking OP|OP Ended","PC interlock","PC interlock reference for Q change","","Reviewed","Reviewed","Not R2E related","","",0
89598,"LHC","Access Infrastructure » Supporting hardware","","23-05-2017 11:40:14","23-05-2017 12:24:33","44min 19s",2659,"44min 19s",2659,"OP Ended","Blocking OP|OP Ended","BIW alarms","Reset required @ P2, P5, P7","","Reviewed","Reviewed","Not R2E related","","",0
89531,"LHC","Collimation » Hardware","","22-05-2017 16:27:40","22-05-2017 17:01:20","33min 40s",2020,"33min 40s",2020,"OP Ended","Blocking OP|OP Ended","TCDD_4L2 temperature interlock ","temperature interlock on TCDD_4L2 left DW","","Reviewed","Reviewed","Not R2E related","","",0
89494,"LHC","Beam Instrumentation » BCT","","22-05-2017 14:25:33","22-05-2017 14:38:05","12min 32s",752,"12min 32s",752,"OP Ended","Blocking OP|OP Ended","BCT data missing","","","Reviewed","Reviewed","Not R2E related","","",0
89474,"LHC","Experiments » CMS","","22-05-2017 14:09:38","22-05-2017 14:14:00","04min 22s",262,"04min 22s",262,"OP Ended","Blocking OP|OP Ended","Injection Handshake","Handshake always in prepare.","","Reviewed","Requires review","Not R2E related","","",0
89454,"LHC","Power Converters","","22-05-2017 12:11:36","22-05-2017 12:49:57","38min 21s",2301,"38min 21s",2301,"OP Ended","Blocking OP|OP Ended","cfc-sr6-rl6b,CFC-SR6-RL6B","Gateway cfc-sr6-rl6b unreachable","","Reviewed","Reviewed","Not R2E related","","",0
89435,"LHC","LBDS » LVPS","","22-05-2017 09:26:40","22-05-2017 11:57:01","02h 30min 21s",9021,"02h 30min 21s",9021,"OP Ended","Blocking OP|OP Ended","MKD.UA67.SCSS.DB2","Power supply fault","","Reviewed","Reviewed","Not R2E related","","",0
89796,"LHC","LBDS » MKDG","","22-05-2017 08:25:20","22-05-2017 08:37:20","12min 00s",720,"12min 00s",720,"OP Ended","Blocking OP|OP Ended","MKD.AB2","","","Reviewed","Reviewed","Not R2E related","","",0
89304,"LHC","LBDS » MKDG","","21-05-2017 05:41:52","21-05-2017 05:54:07","12min 15s",735,"12min 15s",735,"OP Ended","Blocking OP|OP Ended","MKD.AB2","","","Reviewed","Reviewed","Not R2E related","","",0
89311,"LHC","QPS » Hardware","","20-05-2017 15:55:14","20-05-2017 18:23:23","02h 28min 09s",8889,"02h 28min 09s",8889,"OP Ended","Blocking OP|OP Ended","RQF/RQD.A67","quench heater discharging","","Reviewed","Requires review","Not R2E related","","",0
89307,"LHC","Power Converters","","20-05-2017 14:49:25","20-05-2017 15:45:44","56min 19s",3379,"56min 19s",3379,"OP Ended","Blocking OP|OP Ended","ROF.A56B1,RPMBB.RR57.ROF.A56B1","","","Reviewed","Reviewed","Not R2E related","","",0
89197,"LHC","Beam Instrumentation » BLM","","20-05-2017 08:53:49","20-05-2017 09:03:40","09min 51s",591,"09min 51s",591,"OP Ended","Blocking OP|OP Ended","HC.BLM.SR1.R","connectivity test failed","","Reviewed","Requires review","Not R2E related","","",0
89200,"LHC","Beam Instrumentation » BLM","","20-05-2017 08:41:00","20-05-2017 08:53:49","12min 49s",769,"12min 49s",769,"OP Ended","Blocking OP|OP Ended","BLM","BIC channel of unmaskable BLMs at L1 still FALSE after successful sanity check","","Reviewed","Requires review","Not R2E related","","",0
89792,"LHC","Experiments » TOTEM","","20-05-2017 06:55:53","20-05-2017 06:56:24","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","XRPH.D6R5.B1","jitter on LVDT","","Reviewed","Requires review","Not R2E related","","",0
89101,"LHC","Power Converters","","20-05-2017 00:46:37","20-05-2017 01:33:18","46min 41s",2801,"46min 41s",2801,"OP Ended","Blocking OP|OP Ended","ROF.A56B1,RPMBB.RR57.ROF.A56B1","tripped when sitting at 370A","","Reviewed","Reviewed","Not R2E related","","",0
89783,"LHC","Accelerator Controls » LSA-INCA","","19-05-2017 06:23:09","19-05-2017 06:29:26","06min 17s",377,"06min 17s",377,"OP Ended","Blocking OP|OP Ended","LSA_DB","LSA Settings Regeneration task took more than 4 min","","Reviewed","Reviewed","Not R2E related","","",0
89001,"LHC","Collimation » Controls","","19-05-2017 04:35:30","19-05-2017 05:26:24","50min 54s",3054,"50min 54s",3054,"OP Ended","Blocking OP|OP Ended","TCLIB.6L8.B2","positions just outside limits","","Reviewed","Requires review","Not R2E related","","",0
88996,"LHC","Radio Frequency » Controls","","19-05-2017 03:29:16","19-05-2017 03:41:00","11min 44s",704,"11min 44s",704,"OP Ended","Blocking OP|OP Ended","module M2B2","tripped when at injnjection","","Reviewed","Requires review","Not R2E related","","",0
88977,"LHC","LBDS » BETS","","18-05-2017 22:21:51","18-05-2017 23:30:31","01h 08min 40s",4120,"01h 08min 40s",4120,"OP Ended","Blocking OP|OP Ended","LBDS Beam 2","LBDS Beam 2, BETS error","","Reviewed","Reviewed","Not R2E related","","",0
88980,"LHC","Experiments » CMS","","18-05-2017 22:14:44","19-05-2017 05:29:43","07h 14min 59s",26099,"07h 14min 59s",26099,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","CMS handshake","CMS handshake","","Reviewed","Requires review","Not R2E related","","",0
88973,"LHC","Injection Systems » MKI » Software","","18-05-2017 21:50:48","18-05-2017 22:05:12","14min 24s",864,"14min 24s",864,"OP Ended","Blocking OP|OP Ended","MKI Beam 1","Softstart cannot be performed","","Reviewed","Reviewed","Not R2E related","","",0
88961,"LHC","Power Converters","","18-05-2017 19:26:55","18-05-2017 21:09:26","01h 42min 31s",6151,"01h 42min 31s",6151,"OP Ended","Blocking OP|OP Ended","RQTL11.L4B1,RPMBA.UA43.RQTL11.L4B1","Vin_DC_undervoltage fault","","Reviewed","Reviewed","Not R2E related","","",0
88776,"LHC","Cryogenics » Equipment » Production-1.8K","","17-05-2017 18:04:17","18-05-2017 19:02:33","1d 00h 58min 16s",89896,"1d 00h 58min 16s",89896,"OP Ended","Blocking OP|OP Ended","LHCCB-4 (1.8 K refrigerator at point 4) and QURA-4 (lower cold box of 4.5 K refrigerator at point 4).","Cooling water leakage and preventive electrical shutdown in US45, inducing loss of QURA-4 and QURCB-4 on both electrical and water shortages.","","Reviewed","Reviewed","Not R2E related",88779,"Electrical Network » Distribution",0
88779,"LHC","Electrical Network » Distribution","","17-05-2017 17:02:47","17-05-2017 21:58:05","04h 55min 18s",17718,"1d 01h 59min 46s",93586,"OP Ended","Blocking OP|OP Ended","18kV in US45","stopped for safety reason due to water leak above","","Reviewed","Requires review","Not R2E related",88773,"Cooling and Ventilation » Cooling",1
88773,"LHC","Cooling and Ventilation » Cooling","","17-05-2017 17:02:47","17-05-2017 21:58:05","04h 55min 18s",17718,"1d 01h 59min 46s",93586,"OP Ended","Blocking OP|OP Ended","leak in US45","","","Reviewed","Requires review","Not R2E related","","",1
88669,"LHC","Injector Complex » No Beam » PS","","17-05-2017 00:25:36","17-05-2017 01:05:52","40min 16s",2416,"40min 16s",2416,"OP Ended","Blocking OP|OP Ended","PS","No Beam from PS","","Reviewed","Requires review","Not R2E related","","",0
88733,"LHC","Operation » Operational error","","16-05-2017 20:45:10","16-05-2017 20:56:58","11min 48s",708,"11min 48s",708,"OP Ended","Blocking OP|OP Ended","SBF flag forced with hidden interlocks","","","Reviewed","Reviewed","Not R2E related","","",0
88612,"LHC","Cooling and Ventilation » Cooling","","16-05-2017 18:19:21","16-05-2017 19:11:02","51min 41s",3101,"51min 41s",3101,"OP Ended","Blocking OP|OP Ended","Ice-water cooling system","General stop of the Ice-Water cooling system in point 2. BLM & BPM crates heated up and opened automatically. Temperature issue could have induced error status in BLM optical link connections in point 2, which dumped the beams.","","Reviewed","Requires review","Not R2E related","","",0
88729,"LHC","Beam Exciters » AC Dipole","","15-05-2017 01:41:45","15-05-2017 02:11:26","29min 41s",1781,"29min 41s",1781,"OP Ended","Blocking OP|OP Ended","B1-H module","","","Reviewed","Reviewed","Not R2E related","","",0
88725,"LHC","Magnet circuits » Zero Volt Crossing","","14-05-2017 23:40:08","14-05-2017 23:41:14","01min 06s",66,"01min 06s",66,"OP Ended","Non-Blocking OP|OP Ended","RQTL11.R5B2 ","trip of RQTL11.R5B2 during ramp down, zero voltage crossing, ramp rate updated","","Reviewed","Reviewed","Not R2E related","","",0
88243,"LHC","Injector Complex » No Beam » PS","","14-05-2017 18:45:02","14-05-2017 18:54:13","09min 11s",551,"09min 11s",551,"OP Ended","Blocking OP|OP Ended","NO beam from PS","","","Reviewed","Requires review","Not R2E related","","",0
88737,"LHC","Beam Instrumentation » Other","","14-05-2017 07:34:55","14-05-2017 08:29:13","54min 18s",3258,"54min 18s",3258,"OP Ended","Blocking OP|OP Ended","WS","WS out of parking position","","Reviewed","Reviewed","Not R2E related","","",0
88066,"LHC","Power Converters","","13-05-2017 23:08:17","14-05-2017 01:57:41","02h 49min 24s",10164,"02h 49min 24s",10164,"OP Ended","Blocking OP|OP Ended","RCBCV8.R8B2,RPLB.UJ87.RCBCV8.R8B2","VS_FAULT","","Reviewed","Reviewed","Not R2E related","","",0
87794,"LHC","Power Converters","","12-05-2017 13:47:15","12-05-2017 17:14:19","03h 27min 04s",12424,"03h 27min 04s",12424,"OP Ended","Blocking OP|OP Ended","RSS.A67B2 Follow-up,RPMBB.RR73.RSS.A67B2","leak on the cooling system of PC rack in RR73","","Reviewed","Reviewed","Not R2E related",87721,"Power Converters",0
87721,"LHC","Power Converters","","12-05-2017 01:30:27","12-05-2017 01:31:57","01min 30s",90,"03h 28min 34s",12514,"OP Ended","Non-Blocking OP|OP Ended","RSS.A67B2,RPMBB.RR73.RSS.A67B2","OP duration shall be reviewed.
OP was not blocked. They did Optics Measurement when the converter was off.","","Reviewed","Reviewed","Not R2E related","","",1
87641,"LHC","Radio Frequency » Controls","","11-05-2017 17:51:36","11-05-2017 17:53:39","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","FESA server ALLLine_DU_M on cfc-ccr-cgplrf","process not running -> ok after wreboot","","Reviewed","Requires review","Not R2E related","","",0
87608,"LHC","Injector Complex » No Beam » SPS","","11-05-2017 11:45:47","11-05-2017 12:02:19","16min 32s",992,"16min 32s",992,"OP Ended","Non-Blocking OP|OP Ended","HIRADMAT access","","","Reviewed","Requires review","Not R2E related","","",0
87339,"LHC","Injection Systems » MKI » Fast interlocks","","09-05-2017 10:43:12","09-05-2017 10:52:44","09min 32s",572,"09min 32s",572,"OP Ended","Blocking OP|OP Ended","MKI-B1","MKI-B1 faulty; Softstart does not start.","","Reviewed","Reviewed","Not R2E related","","",0
86997,"LHC","Accelerator Controls » CSS-FRONT-END-SOFTWARE","","08-05-2017 16:15:26","08-05-2017 16:44:00","28min 34s",1714,"28min 34s",1714,"OP Ended","Blocking OP|OP Ended","cfc-sr2-rl2c communication","KERNEL or DRIVER issue. not identified. Solved after FEC reboot.","","Reviewed","Reviewed","Not R2E related","","",0
86958,"LHC","Collimation » Setting-up","","08-05-2017 16:03:51","08-05-2017 16:15:26","11min 35s",695,"11min 35s",695,"OP Ended","Blocking OP|OP Ended","Wrong collimator settings","","","Reviewed","Reviewed","Not R2E related","","",0
86917,"LHC","Other","","08-05-2017 13:54:24","08-05-2017 13:57:17","02min 53s",173,"02min 53s",173,"OP Ended","Blocking OP|OP Ended","CMW ?","","","Reviewed","Requires review","Not R2E related","","",0
86913,"LHC","Operation » Settings Issue","","08-05-2017 13:23:33","08-05-2017 13:27:21","03min 48s",228,"03min 48s",228,"OP Ended","Blocking OP|OP Ended","RCBXV/H3.R8 powering limit","combined powering limit exceeded on RCBXV/H3.R8 -> PC PERMIT removed by SIS
","","Reviewed","Reviewed","Not R2E related","","",0
94453,"LHC","Power Converters","","08-05-2017 08:45:01","08-05-2017 09:27:26","42min 25s",2545,"42min 25s",2545,"OP Ended","Blocking OP|OP Ended","RQ5.LR3,RPTF.SR3.RQ5.LR3","Intervention postponed to morning after LBDS reliability","","Reviewed","Requires review","Not R2E related",86840,"Power Converters",0
86840,"LHC","Power Converters","","07-05-2017 21:53:39","07-05-2017 23:51:07","01h 57min 28s",7048,"02h 39min 53s",9593,"OP Ended","Blocking OP|OP Ended","RPTF.SR3.RQ5.LR3","Tripped twice at low current. Active filter issue. OK after changing thyristor card","","Reviewed","Reviewed","Not R2E related","","",1
86780,"LHC","Injector Complex » No Beam » SPS","","07-05-2017 00:45:50","07-05-2017 04:04:43","03h 18min 53s",11933,"03h 18min 53s",11933,"OP Ended","Blocking OP|OP Ended","No beam from SPS","Dump kicker issue","","Reviewed","Requires review","Not R2E related","","",0
86743,"LHC","Injector Complex » No Beam » SPS","","06-05-2017 12:24:02","06-05-2017 12:41:30","17min 28s",1048,"17min 28s",1048,"OP Ended","Blocking OP|OP Ended","TT60","interlock in the SPS","","Reviewed","Requires review","Not R2E related","","",0
86724,"LHC","Experiments » ALICE","","05-05-2017 20:33:57","05-05-2017 21:24:47","50min 50s",3050,"50min 50s",3050,"OP Ended","Blocking OP|OP Ended","Level 3 flood alarm","Fire brigade received a Level 3 flood alarm.","","Reviewed","Requires review","Not R2E related","","",0
86705,"LHC","Power Converters","","05-05-2017 16:36:10","05-05-2017 19:16:30","02h 40min 20s",9620,"02h 40min 20s",9620,"OP Ended","Blocking OP|OP Ended","RSD2.A78B1,RPMBB.UA83.RSD2.A78B1","PC fault, cannot be restarted.","","Reviewed","Reviewed","Not R2E related","","",0
86639,"LHC","Power Converters","","05-05-2017 04:19:03","05-05-2017 04:42:57","23min 54s",1434,"23min 54s",1434,"OP Ended","Blocking OP|OP Ended","RCBV18.R3B1,RPLA.18R3.RCBV18.R3B1","I_MEAS fault - ok after reset","","Reviewed","Reviewed","Not R2E related","","",0
86484,"LHC","Magnet circuits » Zero Volt Crossing","","02-05-2017 21:21:14","02-05-2017 21:22:05","51s",51,"51s",51,"OP Ended","Non-Blocking OP|OP Ended","RQTL11.R5B1","Zero crossing spike not compatible with maximum QPS filter settings. Not a QPS fault.","","Reviewed","Reviewed","Not R2E related","","",0
371933,"LHC","Machine Interlock Systems » BIS » Hardware","","02-05-2017 12:00:00","02-05-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
86405,"LHC","Power Converters","","01-05-2017 20:45:00","01-05-2017 21:09:38","24min 38s",1478,"24min 38s",1478,"OP Ended","Blocking OP|OP Ended","RSD2.A67B1,RPMBB.UA67.RSD2.A67B1","","","Reviewed","Reviewed","Not R2E related","","",0
86401,"LHC","Power Converters","","01-05-2017 19:20:38","01-05-2017 19:23:22","02min 44s",164,"02min 44s",164,"OP Ended","Blocking OP|OP Ended","RQTF.A67B1,RPMBB.UA67.RQTF.A67B1","","","Reviewed","Reviewed","Not R2E related","","",0
86368,"LHC","Injector Complex » No Beam » SPS","","01-05-2017 09:20:39","01-05-2017 10:01:01","40min 22s",2422,"40min 22s",2422,"OP Ended","Blocking OP|OP Ended","SPS kickers","","","Reviewed","Requires review","Not R2E related","","",0
371940,"LHC","Machine Interlock Systems » BIS » Hardware","","25-04-2017 12:00:00","25-04-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
371961,"LHC","Machine Interlock Systems » BIS » Hardware","","21-04-2017 12:00:00","21-04-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Connection of the 230V~ socket","","Requires review","Requires review","Not R2E related","","",0
371954,"LHC","Machine Interlock Systems » BIS » Hardware","","21-04-2017 12:00:00","21-04-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
371968,"LHC","Machine Interlock Systems » BIS » Hardware","","21-04-2017 12:00:00","21-04-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Connection of the 230V~ socket","","Requires review","Requires review","Not R2E related","","",0
371975,"LHC","Machine Interlock Systems » BIS » Hardware","","20-04-2017 12:00:00","20-04-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Connection of the 230V~ socket","","Requires review","Requires review","Not R2E related","","",0
371982,"LHC","Machine Interlock Systems » BIS » Hardware","","20-04-2017 12:00:00","20-04-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMA-US55-CIBR5 out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
371989,"LHC","Machine Interlock Systems » BIS » Hardware","","13-04-2017 12:00:00","13-04-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMB-UA23-CIBL2 out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
372003,"LHC","Machine Interlock Systems » BIS » Hardware","","15-03-2017 12:00:00","15-03-2017 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVM-SR8-CIBINJ2 out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
31004,"LHC","QPS » Controller","","04-12-2016 06:39:49","04-12-2016 07:21:05","41min 16s",2476,"41min 16s",2476,"OP Ended","Blocking OP|OP Ended","RQTL12.R6B2","","","Reviewed","Reviewed","Not R2E related","","",0
31002,"LHC","Electrical Network » Distribution » 400 V","","04-12-2016 04:11:23","04-12-2016 07:21:05","03h 09min 42s",11382,"03h 09min 42s",11382,"OP Ended","Blocking OP|OP Ended","400V trip; lost comm with CODs in s12","","","Reviewed","Requires review","Not R2E related","","",0
31025,"LHC","Beam Injection » Losses","","03-12-2016 23:59:51","04-12-2016 00:01:25","01min 34s",94,"01min 34s",94,"OP Ended","Blocking OP|OP Ended","losses in IP2","","","Reviewed","Requires review","Not R2E related","","",0
30993,"LHC","QPS » Controller","","03-12-2016 05:39:19","03-12-2016 05:45:15","05min 56s",356,"05min 56s",356,"OP Ended","Blocking OP|OP Ended","ROD/F.A56B1/2","","","Reviewed","Requires review","Not R2E related","","",0
30990,"LHC","LBDS » SCSS","","03-12-2016 03:17:13","03-12-2016 05:45:15","02h 28min 02s",8882,"02h 28min 02s",8882,"OP Ended","Blocking OP|OP Ended","MKB fault","","","Reviewed","Reviewed","Not R2E related","","",0
30987,"LHC","Injector Complex » No Beam","","02-12-2016 22:15:23","02-12-2016 22:23:32","08min 09s",489,"08min 09s",489,"OP Ended","Blocking OP|OP Ended","CBCM ?","unable to request p+ trains","","Reviewed","Requires review","Not R2E related","","",0
30918,"LHC","Injector Complex » No Beam","","02-12-2016 11:44:54","02-12-2016 12:46:48","01h 01min 54s",3714,"01h 01min 54s",3714,"OP Ended","Blocking OP|OP Ended","No beam from PS","SMH16 in fault","","Reviewed","Requires review","Not R2E related","","",0
30920,"LHC","Injector Complex » No Beam","","02-12-2016 10:51:57","02-12-2016 12:09:15","01h 17min 18s",4638,"01h 17min 18s",4638,"OP Ended","Blocking OP|OP Ended","No beam from LINAC3","Replacement of RF tube","","Reviewed","Requires review","Not R2E related","","",0
