"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
30896,"LHC","Injector Complex » Beam in Set-up","","02-12-2016 10:51:57","02-12-2016 12:25:36","01h 33min 39s",5619,"01h 33min 39s",5619,"OP Ended","Blocking OP|OP Ended","No beam from SPS","RF problem (resistor change?)","","Reviewed","Requires review","Not R2E related","","",0
30981,"LHC","Beam Losses » Transverse instabilities","","02-12-2016 10:07:09","02-12-2016 10:09:01","01min 52s",112,"01min 52s",112,"OP Ended","Blocking OP|OP Ended","B1 unstable during ADJUST","","","Reviewed","Requires review","Not R2E related","","",0
30886,"LHC","Injector Complex » Beam in Set-up","","02-12-2016 06:02:29","02-12-2016 09:04:06","03h 01min 37s",10897,"03h 01min 37s",10897,"OP Ended","Blocking OP|OP Ended","Ion beam","Poor quality... trying to adjust it","","Reviewed","Requires review","Not R2E related","","",0
30883,"LHC","QPS » Hardware","","01-12-2016 23:04:06","02-12-2016 04:56:50","05h 52min 44s",21164,"05h 52min 44s",21164,"OP Ended","Blocking OP|OP Ended","nQPS","Communication lost with 9R1","","Reviewed","Reviewed","R2E candidate","","",0
30880,"LHC","Electrical Network » Distribution » 400 kV","","01-12-2016 16:18:02","01-12-2016 16:19:13","01min 11s",71,"01min 11s",71,"OP Ended","Blocking OP|OP Ended","400 kV glitch confirmed by EDF","","","Reviewed","Requires review","Not R2E related","","",0
30861,"LHC","Injector Complex » No Beam » PS","","01-12-2016 01:23:19","01-12-2016 02:10:01","46min 42s",2802,"46min 42s",2802,"OP Ended","Blocking OP|OP Ended","TT2","One quad in fault","","Reviewed","Requires review","Not R2E related","","",0
30978,"LHC","Beam Losses » Transverse instabilities","","01-12-2016 00:39:32","01-12-2016 00:41:45","02min 13s",133,"02min 13s",133,"OP Ended","Blocking OP|OP Ended","losses in 5L7","","","Reviewed","Requires review","Not R2E related","","",0
30858,"LHC","Injector Complex » No Beam » SPS","","30-11-2016 21:38:02","30-11-2016 22:37:16","59min 14s",3554,"59min 14s",3554,"OP Ended","Blocking OP|OP Ended","SPS RF trip","","","Reviewed","Reviewed","Not R2E related","","",0
30855,"LHC","Other","","30-11-2016 18:38:24","30-11-2016 20:02:18","01h 23min 54s",5034,"01h 23min 54s",5034,"OP Ended","Blocking OP|OP Ended","smell in the UA at PM65","","","Reviewed","Requires review","Not R2E related","","",0
30852,"LHC","LBDS » SCSS","","30-11-2016 16:25:09","30-11-2016 19:35:50","03h 10min 41s",11441,"03h 10min 41s",11441,"OP Ended","Blocking OP|OP Ended","PLC fault?","","","Reviewed","Reviewed","Not R2E related","","",0
30975,"LHC","Experiments » LHCb","","30-11-2016 15:16:56","30-11-2016 17:14:37","01h 57min 41s",7061,"01h 57min 41s",7061,"OP Ended","Blocking OP|OP Ended","LHCb dipole","Trip is related to LHCb Magnet Protection System","","Reviewed","Reviewed","Not R2E related","","",0
30846,"LHC","Experiments » LHCb","","30-11-2016 07:55:21","30-11-2016 09:13:55","01h 18min 34s",4714,"01h 18min 34s",4714,"OP Ended","Blocking OP|OP Ended","LhcB Dipole","Trip is related to LHCb Magnet Protection System.","","Reviewed","Reviewed","Not R2E related","","",0
30967,"LHC","Beam Injection » Losses","","30-11-2016 01:14:22","30-11-2016 01:16:26","02min 04s",124,"02min 04s",124,"OP Ended","Blocking OP|OP Ended","losses in IP2","","","Reviewed","Requires review","Not R2E related","","",0
30843,"LHC","Injector Complex » No Beam » PS","","29-11-2016 15:47:30","29-11-2016 16:29:17","41min 47s",2507,"41min 47s",2507,"OP Ended","Blocking OP|OP Ended","PS extraction kicker","Ext. kicker is faulty.","","Reviewed","Requires review","Not R2E related","","",0
30840,"LHC","QPS » Controller","","29-11-2016 10:57:59","29-11-2016 11:17:26","19min 27s",1167,"19min 27s",1167,"OP Ended","Blocking OP|OP Ended","RQ6.L7B1 tripped","","","Reviewed","Requires review","Not R2E related","","",0
30963,"LHC","Radio Frequency » Controls","","29-11-2016 10:43:18","29-11-2016 10:44:49","01min 31s",91,"01min 31s",91,"OP Ended","Blocking OP|OP Ended","trip of line 6B1","","","Reviewed","Requires review","Not R2E related","","",0
30825,"LHC","Injector Complex » Beam in Set-up » SPS","","28-11-2016 20:40:07","28-11-2016 21:07:29","27min 22s",1642,"27min 22s",1642,"OP Ended","Blocking OP|OP Ended","SPS","RF 800MHz","","Reviewed","Reviewed","Not R2E related","","",0
30822,"LHC","Injector Complex » Beam in Set-up","","28-11-2016 17:04:43","28-11-2016 19:14:02","02h 09min 19s",7759,"02h 09min 19s",7759,"OP Ended","Blocking OP|OP Ended","Ion source","Setup ongoing after refilling.","","Reviewed","Requires review","Not R2E related","","",0
30960,"LHC","QPS » Controller","","28-11-2016 16:24:09","28-11-2016 16:25:50","01min 41s",101,"01min 41s",101,"OP Ended","Blocking OP|OP Ended","RQT12.R5B1","","","Reviewed","Requires review","Not R2E related","","",0
30957,"LHC","Beam Injection » Losses","","28-11-2016 07:18:17","28-11-2016 07:19:00","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","losses in Ip2","","","Reviewed","Requires review","Not R2E related","","",0
30792,"LHC","Experiments » ATLAS","","28-11-2016 06:15:39","28-11-2016 06:33:34","17min 55s",1075,"17min 55s",1075,"OP Ended","Blocking OP|OP Ended","pixel detector","","","Reviewed","Requires review","Not R2E related","","",0
30789,"LHC","Injector Complex » Beam in Set-up » PS","","27-11-2016 10:12:05","27-11-2016 10:24:17","12min 12s",732,"12min 12s",732,"OP Ended","Blocking OP|OP Ended","PS ","RF cavity down","","Reviewed","Requires review","Not R2E related","","",0
30954,"LHC","Beam Injection » Losses","","27-11-2016 09:43:59","27-11-2016 09:45:29","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","losses in IP2","","","Reviewed","Requires review","Not R2E related","","",0
30786,"LHC","Injector Complex » Beam in Set-up","","27-11-2016 08:50:34","27-11-2016 09:05:30","14min 56s",896,"14min 56s",896,"OP Ended","Blocking OP|OP Ended","PSB ","setting up intensities","","Reviewed","Requires review","Not R2E related","","",0
30951,"LHC","QPS » Controller","","27-11-2016 08:01:49","27-11-2016 08:02:05","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","RQ6.L3B1","Tripped during ramp down","","Reviewed","Requires review","Not R2E related","","",0
30783,"LHC","Experiments » LHCb","","26-11-2016 06:18:50","26-11-2016 06:31:26","12min 36s",756,"12min 36s",756,"OP Ended","Blocking OP|OP Ended","HS","","","Reviewed","Requires review","Not R2E related","","",0
30780,"LHC","Injector Complex » No Beam » SPS","","25-11-2016 16:10:48","25-11-2016 19:00:50","02h 50min 02s",10202,"02h 50min 02s",10202,"OP Ended","Blocking OP|OP Ended","BLM server","","","Reviewed","Reviewed","Not R2E related","","",0
30945,"LHC","Radio Frequency » Controls","","24-11-2016 22:58:45","24-11-2016 22:59:18","33s",33,"33s",33,"OP Ended","Blocking OP|OP Ended","RF module 5B2","","","Reviewed","Requires review","Not R2E related","","",0
30759,"LHC","Injection Systems » MKI","","24-11-2016 22:00:48","24-11-2016 22:23:06","22min 18s",1338,"22min 18s",1338,"OP Ended","Blocking OP|OP Ended","MKI B2 No pulse","","","Reviewed","Reviewed","Not R2E related","","",0
30756,"LHC","Injection Systems » MKI » LVPS","","24-11-2016 21:43:57","24-11-2016 21:46:36","02min 39s",159,"02min 39s",159,"OP Ended","Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
30753,"LHC","Injection Systems » MKI » LVPS","","24-11-2016 21:40:37","24-11-2016 21:43:26","02min 49s",169,"02min 49s",169,"OP Ended","Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
30750,"LHC","Injection Systems » MKI » LVPS","","24-11-2016 21:33:40","24-11-2016 21:38:25","04min 45s",285,"04min 45s",285,"OP Ended","Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
30747,"LHC","Injector Complex » Beam in Set-up » LINAC4","","24-11-2016 19:31:43","24-11-2016 21:04:41","01h 32min 58s",5578,"01h 32min 58s",5578,"OP Ended","Blocking OP|OP Ended","Intensity from the LINAC NOT stable","","","Reviewed","Requires review","Not R2E related","","",0
30744,"LHC","Injection Systems » MKI » LVPS","","24-11-2016 19:24:43","24-11-2016 19:31:43","07min 00s",420,"07min 00s",420,"OP Ended","Blocking OP|OP Ended","MKI Beam 1","State faulty","","Reviewed","Reviewed","Not R2E related","","",0
30741,"LHC","Radio Frequency » Controls","","24-11-2016 16:55:40","24-11-2016 18:28:17","01h 32min 37s",5557,"01h 32min 37s",5557,"OP Ended","Blocking OP|OP Ended","Synchro loop","","","Reviewed","Requires review","Not R2E related","","",0
30727,"LHC","LBDS » HVPS","","24-11-2016 14:20:10","24-11-2016 16:36:55","02h 16min 45s",8205,"02h 16min 45s",8205,"OP Ended","Blocking OP|OP Ended","LBDS beam 2","TSU trigger","","Reviewed","Reviewed","Not R2E related","","",0
30724,"LHC","Injector Complex » Beam in Set-up » PS","","24-11-2016 13:39:44","24-11-2016 13:56:30","16min 46s",1006,"16min 46s",1006,"OP Ended","Blocking OP|OP Ended","PS splitting","","","Reviewed","Requires review","Not R2E related","","",0
30720,"LHC","Magnet circuits » Other","","24-11-2016 10:01:05","24-11-2016 10:24:19","23min 14s",1394,"23min 14s",1394,"OP Ended","Blocking OP|OP Ended","Q8L8","analysis of the event","","Reviewed","Requires review","Not R2E related",30715,"QPS » Controller",0
30718,"LHC","Power Converters","","24-11-2016 09:49:20","24-11-2016 13:02:58","03h 13min 38s",11618,"03h 13min 38s",11618,"OP Ended","Blocking OP|OP Ended","PC of M2B2 module","cannot restart after switching off in the shadow of cryo recovery","","Reviewed","Reviewed","Not R2E related","","",0
30712,"LHC","Cryogenics » Users » Quench","","24-11-2016 04:21:05","24-11-2016 10:01:05","05h 40min 00s",20400,"05h 40min 00s",20400,"OP Ended","Blocking OP|OP Ended","recovery from Q8L8 quench","","","Reviewed","Reviewed","Not R2E related",30715,"QPS » Controller",0
30715,"LHC","QPS » Controller","","24-11-2016 04:18:35","24-11-2016 04:21:05","02min 30s",150,"06h 05min 44s",21944,"OP Ended","Blocking OP|OP Ended","Q8L8","","","Reviewed","Reviewed","Not R2E related","","",2
30936,"LHC","Beam Injection » Losses","","23-11-2016 23:53:53","24-11-2016 00:00:22","06min 29s",389,"06min 29s",389,"OP Ended","Blocking OP|OP Ended","losses on TDI","","","Reviewed","Requires review","Not R2E related","","",0
30709,"LHC","Injector Complex » Beam in Set-up » SPS","","23-11-2016 22:18:21","23-11-2016 22:44:12","25min 51s",1551,"25min 51s",1551,"OP Ended","Blocking OP|OP Ended","SPS","","","Reviewed","Reviewed","Not R2E related","","",0
30675,"LHC","Injector Complex » No Beam","","23-11-2016 21:33:20","23-11-2016 22:15:46","42min 26s",2546,"42min 26s",2546,"OP Ended","Blocking OP|OP Ended","MSE  faulty","","","Reviewed","Requires review","Not R2E related","","",0
30640,"LHC","Injection Systems » MKI » LVPS","","23-11-2016 10:11:27","23-11-2016 10:50:01","38min 34s",2314,"38min 34s",2314,"OP Ended","Blocking OP|OP Ended","MKIB1","","","Reviewed","Reviewed","Not R2E related","","",0
30933,"LHC","Operation » Operational error","","23-11-2016 09:56:36","23-11-2016 10:10:41","14min 05s",845,"14min 05s",845,"OP Ended","Blocking OP|OP Ended","injection cleaning ON","","","Reviewed","Requires review","Not R2E related","","",0
30930,"LHC","Beam Injection » Losses","","23-11-2016 09:26:06","23-11-2016 09:27:57","01min 51s",111,"01min 51s",111,"OP Ended","Blocking OP|OP Ended","losses in IP2","","","Reviewed","Requires review","Not R2E related","","",0
30927,"LHC","Beam Injection » Losses","","23-11-2016 08:20:59","23-11-2016 08:23:35","02min 36s",156,"02min 36s",156,"OP Ended","Blocking OP|OP Ended","losses in IP2 ","","","Reviewed","Requires review","Not R2E related","","",0
30924,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","23-11-2016 07:32:49","23-11-2016 07:38:19","05min 30s",330,"05min 30s",330,"OP Ended","Blocking OP|OP Ended","communication gateway sector 23","","","Reviewed","Reviewed","Not R2E related","","",0
30625,"LHC","Power Converters","","23-11-2016 02:16:47","23-11-2016 05:19:59","03h 03min 12s",10992,"03h 03min 12s",10992,"OP Ended","Blocking OP|OP Ended","RPMBB.RR13.ROD/F.A81B1,RPMBB.RR13.ROD.A81B1,RPMBB.RR13.ROF.A81B1","Controls - FGC2","","Reviewed","Reviewed","R2E candidate","","",0
30915,"LHC","Accelerator Controls » LSA-INCA","","22-11-2016 13:25:54","22-11-2016 13:31:08","05min 14s",314,"05min 14s",314,"OP Ended","Blocking OP|OP Ended","Incorporation","","","Reviewed","Requires review","Not R2E related","","",0
30604,"LHC","Radio Frequency » Controls","","22-11-2016 00:37:59","22-11-2016 01:04:40","26min 41s",1601,"26min 41s",1601,"OP Ended","Blocking OP|OP Ended","RF LL","SW_ON","","Reviewed","Requires review","Not R2E related","","",0
30598,"LHC","Electrical Network » Distribution » 18 kV","","21-11-2016 22:16:33","22-11-2016 00:39:23","02h 22min 50s",8570,"02h 22min 50s",8570,"OP Ended","Blocking OP|OP Ended","18kV","Communication Problem","","Reviewed","Requires review","Not R2E related","","",0
30580,"LHC","QPS » Hardware","","21-11-2016 03:24:21","21-11-2016 08:48:29","05h 24min 08s",19448,"05h 24min 08s",19448,"OP Ended","Blocking OP|OP Ended","RB.A34","Fast Abort Received on EE system prevents restart of sector","","Reviewed","Reviewed","Not R2E related","","",0
30561,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","21-11-2016 03:05:17","21-11-2016 10:31:17","07h 26min 00s",26760,"07h 26min 00s",26760,"OP Ended","Blocking OP|OP Ended","Temperature probe of RQ4.R5B2","Electronic card needs to be exchanged in RR57","","Reviewed","Reviewed","Not R2E related","","",0
30564,"LHC","Power Converters","","21-11-2016 01:45:13","21-11-2016 04:03:57","02h 18min 44s",8324,"02h 18min 44s",8324,"OP Ended","Blocking OP|OP Ended","RQTD.A34B2,RPMBB.UA43.RQTD.A34B2","Power converter cannot be reset (Aux Power Supply/Fans Fault).
It is just a warning. 
Log inside TE-EPC Databse","","Reviewed","Reviewed","Not R2E related","","",0
30585,"LHC","Cryogenics » Equipment » Production-4.5K","","21-11-2016 00:26:32","21-11-2016 21:38:29","21h 11min 57s",76317,"21h 11min 57s",76317,"OP Ended","Blocking OP|OP Ended","transfo Pt2","Loss of TE-EPC filter in P2, which induced trip of circuit breaker 18kV. As a result, complete loss of power in P2, then of cryo installations.","","Reviewed","Reviewed","Not R2E related",30555,"Electrical Network » Distribution » 66 kV",0
30583,"LHC","Injection Systems » MKI » Hydraulic","","20-11-2016 23:13:33","21-11-2016 09:26:19","10h 12min 46s",36766,"10h 12min 46s",36766,"OP Ended","Blocking OP|OP Ended","MKI B1","Water fault requires reset","","Reviewed","Reviewed","Not R2E related","","",0
30555,"LHC","Electrical Network » Distribution » 66 kV","","20-11-2016 22:37:44","21-11-2016 01:38:57","03h 01min 13s",10873,"23h 00min 45s",82845,"OP Ended","Blocking OP|OP Ended","18kV lost at P2","Animal caused earth fault in the SVC @ P2","","Reviewed","Reviewed","Not R2E related","","",1
30551,"LHC","Injection Systems » MKI » LVPS","","20-11-2016 15:21:31","20-11-2016 15:33:39","12min 08s",728,"12min 08s",728,"OP Ended","Blocking OP|OP Ended","State faulty","","","Reviewed","Reviewed","Not R2E related","","",0
30549,"LHC","Injector Complex » No Beam » SPS","","20-11-2016 14:19:44","20-11-2016 18:46:33","04h 26min 49s",16009,"04h 26min 49s",16009,"OP Ended","Blocking OP|OP Ended","MCIAV.88117","Corrector power converter does not follow the function.","","Reviewed","Reviewed","Not R2E related","","",0
30558,"LHC","Cryogenics » Equipment » Tunnel-Other","","20-11-2016 10:04:27","20-11-2016 12:33:53","02h 29min 26s",8966,"02h 29min 26s",8966,"OP Ended","Blocking OP|OP Ended","heater problem","","","Reviewed","Requires review","Not R2E related",31038,"Magnet circuits » Other",0
31038,"LHC","Magnet circuits » Other","","20-11-2016 09:56:37","20-11-2016 10:11:06","14min 29s",869,"02h 37min 16s",9436,"OP Ended","Non-Blocking OP|OP Ended","heater problem","loss of EH893 regulator on DFBLA CL","","Requires review","Requires review","Not R2E related","","",1
30546,"LHC","Other","","20-11-2016 00:04:55","20-11-2016 00:22:03","17min 08s",1028,"17min 08s",1028,"OP Ended","Blocking OP|OP Ended","BLM","unable to arm BIC due to problem with BLM channel in P4","","Reviewed","Requires review","Not R2E related","","",0
30908,"LHC","Power Converters","","19-11-2016 09:21:54","19-11-2016 09:26:39","04min 45s",285,"04min 45s",285,"OP Ended","Blocking OP|OP Ended","RDC.A56B2,RPMBB.UA63.RCD.A56B2","trip during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
30911,"LHC","Injection Systems » MKI » LVPS","","19-11-2016 08:31:05","19-11-2016 10:02:39","01h 31min 34s",5494,"01h 31min 34s",5494,"OP Ended","Blocking OP|OP Ended","MKI-B2","","","Reviewed","Requires review","Not R2E related","","",0
30543,"LHC","Injector Complex » Beam in Set-up","","18-11-2016 20:38:58","18-11-2016 20:47:18","08min 20s",500,"08min 20s",500,"OP Ended","Blocking OP|OP Ended","re-phasing works one out of 7 injection requests.","","","Reviewed","Requires review","Not R2E related","","",0
30540,"LHC","Injector Complex » Beam in Set-up » SPS","","18-11-2016 20:20:25","18-11-2016 20:32:26","12min 01s",721,"12min 01s",721,"OP Ended","Blocking OP|OP Ended","BPM LSS4 and SPS BQM stop the Pb beam","","","Reviewed","Reviewed","Not R2E related","","",0
30905,"LHC","Operation » Operational error","","18-11-2016 14:26:37","18-11-2016 14:43:45","17min 08s",1028,"17min 08s",1028,"OP Ended","Blocking OP|OP Ended","injection cleaning ON","","","Reviewed","Requires review","Not R2E related","","",0
30902,"LHC","Operation » Operational error","","18-11-2016 03:43:31","18-11-2016 04:06:15","22min 44s",1364,"22min 44s",1364,"OP Ended","Blocking OP|OP Ended","injection celaning ON","","","Reviewed","Requires review","Not R2E related","","",0
30486,"LHC","Power Converters","","17-11-2016 08:40:12","17-11-2016 09:53:26","01h 13min 14s",4394,"01h 13min 14s",4394,"OP Ended","Blocking OP|OP Ended","RQTL11L2B1,RPMBA.UA23.RQTL11.L2B1","Fault during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
30483,"LHC","Injector Complex » No Beam » SPS","","16-11-2016 22:44:48","16-11-2016 23:00:15","15min 27s",927,"15min 27s",927,"OP Ended","Blocking OP|OP Ended","SPS","","","Reviewed","Reviewed","Not R2E related","","",0
30480,"LHC","Power Converters","","16-11-2016 21:04:53","16-11-2016 21:06:16","01min 23s",83,"01min 23s",83,"OP Ended","Blocking OP|OP Ended","RQTL11.L2B1,RPMBA.UA23.RQTL11.L2B1","inverter over temperature","","Reviewed","Reviewed","Not R2E related","","",0
30467,"LHC","Injector Complex » Beam in Set-up » SPS","","16-11-2016 04:09:24","16-11-2016 05:00:36","51min 12s",3072,"51min 12s",3072,"OP Ended","Blocking OP|OP Ended","SPS interlock","","","Reviewed","Reviewed","Not R2E related","","",0
30464,"LHC","Injector Complex » No Beam » SPS","","16-11-2016 03:49:49","16-11-2016 03:52:16","02min 27s",147,"02min 27s",147,"OP Ended","Blocking OP|OP Ended","SPS","Transmitter trip in SPS","","Reviewed","Reviewed","Not R2E related","","",0
30898,"LHC","Operation » Operational error","","16-11-2016 02:09:03","16-11-2016 02:16:16","07min 13s",433,"07min 13s",433,"OP Ended","Blocking OP|OP Ended","injection cleaning active ","pilot seen by BPMS, cannot use he injection cleaning","","Reviewed","Reviewed","Not R2E related","","",0
30459,"LHC","LBDS » Other","","15-11-2016 22:41:21","15-11-2016 22:53:24","12min 03s",723,"12min 03s",723,"OP Ended","Blocking OP|OP Ended","MKB beam 2","","","Reviewed","Reviewed","Not R2E related","","",0
30453,"LHC","LBDS » MKBVG","","15-11-2016 20:17:39","15-11-2016 20:31:08","13min 29s",809,"13min 29s",809,"OP Ended","Blocking OP|OP Ended","MKB state goes faulty","","","Reviewed","Reviewed","Not R2E related","","",0
30451,"LHC","QPS » Hardware","","15-11-2016 19:49:10","15-11-2016 22:21:43","02h 32min 33s",9153,"02h 32min 33s",9153,"OP Ended","Blocking OP|OP Ended","Q9.L2","","","Reviewed","Reviewed","Not R2E related","","",0
30446,"LHC","Power Converters","","15-11-2016 19:38:35","15-11-2016 22:21:43","02h 43min 08s",9788,"02h 43min 08s",9788,"OP Ended","Blocking OP|OP Ended","RQTL11.L2B1,RPMBA.UA23.RQTL11.L2B1","","","Reviewed","Reviewed","Not R2E related","","",0
30448,"LHC","QPS » Hardware","","15-11-2016 19:21:04","15-11-2016 19:25:13","04min 09s",249,"04min 09s",249,"OP Ended","Blocking OP|OP Ended","Q9.L2 quench heater","","","Reviewed","Reviewed","Not R2E related","","",0
30443,"LHC","Injector Complex » Beam in Set-up » SPS","","15-11-2016 18:45:56","15-11-2016 19:21:04","35min 08s",2108,"35min 08s",2108,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
30455,"LHC","LBDS » MKBVG","","15-11-2016 18:12:25","15-11-2016 18:12:31","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","MKB state goes faulty","","","Reviewed","Reviewed","Not R2E related","","",0
30440,"LHC","Magnet circuits » Other","","15-11-2016 15:48:01","15-11-2016 16:00:42","12min 41s",761,"12min 41s",761,"OP Ended","Blocking OP|OP Ended","RSS.A67B1","Trip to zero crossing spike, not a QPS fault.","","Reviewed","Reviewed","Not R2E related","","",0
30509,"LHC","Access Management » Access Request","","15-11-2016 15:21:41","15-11-2016 15:22:53","01min 12s",72,"01min 12s",72,"OP Ended","Blocking OP|OP Ended","VIP visit","","","Reviewed","Requires review","Not R2E related","","",0
30408,"LHC","LBDS » MKBVG","","14-11-2016 00:05:04","14-11-2016 00:37:05","32min 01s",1921,"32min 01s",1921,"OP Ended","Blocking OP|OP Ended","LBDS-MKB-B2","MKB faulty","","Reviewed","Reviewed","Not R2E related","","",0
30405,"LHC","QPS » Controller","","13-11-2016 23:00:36","13-11-2016 23:25:33","24min 57s",1497,"24min 57s",1497,"OP Ended","Blocking OP|OP Ended","CFC_SR3_DL3JK_IP3_DL3K","no communication with QPS controller for MB.B11L3","","Reviewed","Reviewed","Not R2E related","","",0
30403,"LHC","Power Converters","","13-11-2016 21:57:03","14-11-2016 00:55:38","02h 58min 35s",10715,"02h 58min 35s",10715,"OP Ended","Blocking OP|OP Ended","RCBXV2.R8,RPMBB.UA87.RCBXV2.R8","water fault","","Reviewed","Reviewed","Not R2E related","","",0
30400,"LHC","Power Converters","","13-11-2016 20:02:58","13-11-2016 21:03:44","01h 00min 46s",3646,"01h 00min 46s",3646,"OP Ended","Blocking OP|OP Ended","RXBXV2.R8,RPMBB.UA87.RCBXV2.R8","","","Reviewed","Reviewed","Not R2E related","","",0
30380,"LHC","QPS » Controller","","12-11-2016 11:42:51","12-11-2016 11:56:55","14min 04s",844,"14min 04s",844,"OP Ended","Blocking OP|OP Ended","trips at 600A QPS reset","","","Reviewed","Reviewed","Not R2E related","","",0
30367,"LHC","Injector Complex » No Beam » PS","","10-11-2016 19:20:20","10-11-2016 20:16:34","56min 14s",3374,"56min 14s",3374,"OP Ended","Blocking OP|OP Ended","40MHz CPS cavity","","","Reviewed","Reviewed","Not R2E related","","",0
30364,"LHC","Injector Complex » Beam in Set-up » SPS","","10-11-2016 17:40:06","10-11-2016 18:06:10","26min 04s",1564,"26min 04s",1564,"OP Ended","Blocking OP|OP Ended","SPS","","","Reviewed","Reviewed","Not R2E related","","",0
30506,"LHC","Operation » Settings Issue","","10-11-2016 10:51:52","10-11-2016 10:55:45","03min 53s",233,"03min 53s",233,"OP Ended","Blocking OP|OP Ended","RQTF.A12B2","trip due to reset of RT trims during trim of tune FB gains","","Reviewed","Reviewed","Not R2E related","","",0
30361,"LHC","Operation » Settings Issue","","10-11-2016 08:08:59","10-11-2016 08:11:57","02min 58s",178,"02min 58s",178,"OP Ended","Blocking OP|OP Ended","RQTF.A12B2","tripped during idle at flattop due to reset of RT trims","","Reviewed","Reviewed","Not R2E related","","",0
30352,"LHC","LBDS » MKBHG","","09-11-2016 13:39:32","09-11-2016 23:52:27","10h 12min 55s",36775,"10h 12min 55s",36775,"OP Ended","Blocking OP|OP Ended","B2 dilution kicker MKBH-D","?","","Reviewed","Reviewed","Not R2E related","","",0
30347,"LHC","QPS » Hardware","","09-11-2016 05:42:25","09-11-2016 15:01:21","09h 18min 56s",33536,"09h 18min 56s",33536,"OP Ended","Blocking OP|OP Ended","RQF/D.A78","PC permit removed on RQF/D.A78 due to HDS dischaging.","","Reviewed","Reviewed","Not R2E related","","",0
30342,"LHC","Injector Complex » No Beam » LINAC4","","08-11-2016 02:05:32","09-11-2016 15:01:21","1d 12h 55min 49s",132949,"1d 12h 55min 49s",132949,"OP Ended","Non-Blocking OP|OP Ended","LINAC2","no protons","no beam from linac2","Reviewed","Requires review","Not R2E related","","",0
30339,"LHC","QPS » Controller","","08-11-2016 01:33:06","08-11-2016 01:52:17","19min 11s",1151,"19min 11s",1151,"OP Ended","Non-Blocking OP|OP Ended","RQS.A67B1","","","Reviewed","Reviewed","Not R2E related","","",0
30498,"LHC","Operation » Settings Issue","","08-11-2016 00:50:58","08-11-2016 00:51:04","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","no ADT settings for Qchange","","","Reviewed","Reviewed","Not R2E related","","",0
30495,"LHC","Operation » Operational error","","07-11-2016 22:53:47","07-11-2016 23:00:13","06min 26s",386,"06min 26s",386,"OP Ended","Blocking OP|OP Ended","RF resynch with loops armed","","","Reviewed","Reviewed","Not R2E related","","",0
30492,"LHC","Operation » Settings Issue","","07-11-2016 21:58:27","07-11-2016 22:00:56","02min 29s",149,"02min 29s",149,"OP Ended","Blocking OP|OP Ended","no ADT settings for Qchange","","","Reviewed","Reviewed","Not R2E related","","",0
30332,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","07-11-2016 00:12:16","07-11-2016 00:23:55","11min 39s",699,"11min 39s",699,"OP Ended","Blocking OP|OP Ended","arc DFB","DFB level oscillated","","Reviewed","Reviewed","Not R2E related","","",0
30323,"LHC","Collimation » Controls","","06-11-2016 20:49:33","06-11-2016 21:28:10","38min 37s",2317,"38min 37s",2317,"OP Ended","Non-Blocking OP|OP Ended","TCTPV.4R8.B2","","","Reviewed","Requires review","Not R2E related","","",0
30326,"LHC","Injector Complex » No Beam » LINAC3","","06-11-2016 20:49:33","06-11-2016 21:54:05","01h 04min 32s",3872,"01h 04min 32s",3872,"OP Ended","Non-Blocking OP|OP Ended","LINAC3","","","Reviewed","Requires review","Not R2E related",30321,"Electrical Network » Distribution » 400 kV",0
30321,"LHC","Electrical Network » Distribution » 400 kV","","06-11-2016 20:39:58","06-11-2016 20:49:33","09min 35s",575,"01h 14min 07s",4447,"OP Ended","Blocking OP|OP Ended","electrical perturbation on400 kV","triggered FMCM RMSD","","Reviewed","Requires review","Not R2E related","","",1
30314,"LHC","Power Converters","","06-11-2016 18:13:20","06-11-2016 18:21:41","08min 21s",501,"08min 21s",501,"OP Ended","Blocking OP|OP Ended","RQ8.R6,RPHGA.UJ67.RQ8.R6B1,RPHGA.UJ67.RQ8.R6B2","tripped at preinjection plateau, managed to reset and restart","","Reviewed","Reviewed","Not R2E related","","",0
30317,"LHC","Radio Frequency » Controls","","06-11-2016 17:29:05","06-11-2016 17:36:01","06min 56s",416,"06min 56s",416,"OP Ended","Non-Blocking OP|OP Ended","cavity 3B2","in status unknown","","Reviewed","Requires review","Not R2E related","","",0
30312,"LHC","Power Converters","","06-11-2016 17:28:13","06-11-2016 18:37:22","01h 09min 09s",4149,"01h 09min 09s",4149,"OP Ended","Blocking OP|OP Ended","RSD1.A12B1,RPMBB.UA23.RSD1.A12B1","fan problem","","Reviewed","Reviewed","Not R2E related","","",0
30309,"LHC","Power Converters","","06-11-2016 15:08:33","06-11-2016 17:28:13","02h 19min 40s",8380,"02h 19min 40s",8380,"OP Ended","Blocking OP|OP Ended","RCBXH1.L5,RPMBB.USC55.RCBXH1.L5","","","Reviewed","Reviewed","Not R2E related","","",0
30488,"LHC","Power Converters","","06-11-2016 14:20:22","06-11-2016 14:20:52","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RSD1.A12B1,RPMBB.UA23.RSD1.A12B1","fan problem on auxilliary power supply","","Reviewed","Requires review","Not R2E related","","",0
30305,"LHC","Electrical Network","","06-11-2016 02:53:58","06-11-2016 03:46:27","52min 29s",3149,"52min 29s",3149,"OP Ended","Blocking OP|OP Ended","circuit breaker ERD202.8R","circuit breaker ERD202.8R trip and brought down the cooling from 400 V, consequently RMSI, LHCb dipole and compensators trip as well.","","Reviewed","Requires review","Not R2E related","","",0
30303,"LHC","Injector Complex » No Beam » SPS","","06-11-2016 02:35:48","06-11-2016 03:46:27","01h 10min 39s",4239,"01h 10min 39s",4239,"OP Ended","Blocking OP|OP Ended","TI2&8 some power converters in fault","","","Reviewed","Reviewed","Not R2E related","","",0
30300,"LHC","Electrical Network » Distribution » 400 kV","","06-11-2016 01:30:08","06-11-2016 02:28:37","58min 29s",3509,"58min 29s",3509,"OP Ended","Blocking OP|OP Ended","circuit breaker ERD202.8R","circuit breaker ERD202.8R trip and brought down the cooling from 400 V, consequently RMSI, LHCb dipole and compensators trip as well.","","Reviewed","Requires review","Not R2E related","","",0
30890,"LHC","Power Converters","","05-11-2016 23:26:36","06-11-2016 00:10:14","43min 38s",2618,"43min 38s",2618,"OP Ended","Blocking OP|OP Ended","RQ8.R6,RPHGA.UJ67.RQ8.R6B1,RPHGA.UJ67.RQ8.R6B2","exchange of power module","","Reviewed","Requires review","Not R2E related","","",0
30893,"LHC","LBDS » SCSS","","05-11-2016 22:51:33","05-11-2016 23:26:36","35min 03s",2103,"35min 03s",2103,"OP Ended","Blocking OP|OP Ended","LBDS B2 ","switching 3 times in local","","Reviewed","Reviewed","Not R2E related","","",0
30277,"LHC","Radio Frequency » Controls","","31-10-2016 04:19:47","31-10-2016 04:20:43","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","trip of module M2B1","","","Reviewed","Requires review","Not R2E related","","",0
30202,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","29-10-2016 06:46:06","29-10-2016 07:58:35","01h 12min 29s",4349,"01h 12min 29s",4349,"OP Ended","Blocking OP|OP Ended","DFBs MM4; MM5 in S67","DFBs MM4, MM5 are not stable","","Reviewed","Reviewed","Not R2E related","","",0
30200,"LHC","Injector Complex » No Beam » LINAC4","","29-10-2016 06:29:51","29-10-2016 09:45:35","03h 15min 44s",11744,"03h 15min 44s",11744,"OP Ended","Blocking OP|OP Ended","LINAC","RFQ","","Reviewed","Requires review","Not R2E related","","",0
30194,"LHC","Experiments » ATLAS","","28-10-2016 23:24:49","29-10-2016 01:19:35","01h 54min 46s",6886,"01h 54min 46s",6886,"OP Ended","Blocking OP|OP Ended","Clock Distribution","Problem with Atlas BCM, which depends on clock distribution.","","Reviewed","Requires review","Not R2E related","","",0
30191,"LHC","Experiments » ATLAS","","28-10-2016 22:31:11","28-10-2016 22:43:05","11min 54s",714,"11min 54s",714,"OP Ended","Blocking OP|OP Ended","Power failure","Blocks us from injecting","","Reviewed","Requires review","Not R2E related","","",0
30188,"LHC","Power Converters","","28-10-2016 21:33:29","28-10-2016 22:10:45","37min 16s",2236,"37min 16s",2236,"OP Ended","Blocking OP|OP Ended","RQS.A23B1,RPMBA.UJ33.RQS.A23B1","Trip caused by power converter (see PIC history buffer and PM data). Not related to previous QPS fault on the same circuit.","","Reviewed","Reviewed","Not R2E related","","",0
30185,"LHC","QPS » Controller","","28-10-2016 19:08:38","28-10-2016 21:14:13","02h 05min 35s",7535,"02h 05min 35s",7535,"OP Ended","Blocking OP|OP Ended","RQS/RSS.A23B1/2","","","Reviewed","Reviewed","Not R2E related","","",0
30182,"LHC","QPS » Controller","","28-10-2016 13:31:55","28-10-2016 13:37:20","05min 25s",325,"05min 25s",325,"OP Ended","Blocking OP|OP Ended","cfc_sr3_dr3fl_ip3_dr3","circuits tripped (problem with controller)
B1 coupling affected and not coupling corrections possible","","Reviewed","Reviewed","Not R2E related","","",0
30179,"LHC","Injector Complex » No Beam » SPS","","28-10-2016 11:40:01","28-10-2016 11:55:01","15min 00s",900,"15min 00s",900,"OP Ended","Blocking OP|OP Ended","SPS","RF","","Reviewed","Reviewed","Not R2E related","","",0
30274,"LHC","Beam Injection » Losses","","28-10-2016 10:14:03","28-10-2016 10:14:41","38s",38,"38s",38,"OP Ended","Blocking OP|OP Ended","losses in IP2","during injection of 80b trains (MD5)","","Reviewed","Requires review","Not R2E related","","",0
30176,"LHC","QPS » Controller","","28-10-2016 04:47:21","28-10-2016 06:00:10","01h 12min 49s",4369,"01h 12min 49s",4369,"OP Ended","Blocking OP|OP Ended","QPS Board","QPS board lost communication","","Reviewed","Reviewed","Not R2E related","","",0
30173,"LHC","Injector Complex » No Beam » PSB","","27-10-2016 23:36:56","27-10-2016 23:42:16","05min 20s",320,"05min 20s",320,"OP Ended","Blocking OP|OP Ended","Booster","ring 2","","Reviewed","Requires review","Not R2E related","","",0
30271,"LHC","Operation » Operational error","","27-10-2016 23:30:57","27-10-2016 23:34:37","03min 40s",220,"03min 40s",220,"OP Ended","Blocking OP|OP Ended","SBF forced during MD","","","Reviewed","Reviewed","Not R2E related","","",0
30170,"LHC","Injector Complex » No Beam » PSB","","27-10-2016 22:55:53","27-10-2016 23:16:03","20min 10s",1210,"20min 10s",1210,"OP Ended","Blocking OP|OP Ended","PSB","no beam from booster","","Reviewed","Requires review","Not R2E related","","",0
30167,"LHC","Injector Complex » Beam in Set-up » SPS","","27-10-2016 19:44:51","27-10-2016 19:56:33","11min 42s",702,"11min 42s",702,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
30268,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","27-10-2016 18:28:03","27-10-2016 18:28:56","53s",53,"53s",53,"OP Ended","Blocking OP|OP Ended","coomunicaton lost with PC in sector 12","gateway problem?","","Reviewed","Reviewed","Not R2E related","","",0
30164,"LHC","Injection Systems » MKI","","27-10-2016 18:09:00","27-10-2016 19:36:59","01h 27min 59s",5279,"01h 27min 59s",5279,"OP Ended","Blocking OP|OP Ended","MKI2D risetime out of spec","","","Reviewed","Reviewed","Not R2E related","","",0
30161,"LHC","Injector Complex » Beam in Set-up » SPS","","27-10-2016 17:29:19","27-10-2016 17:36:44","07min 25s",445,"07min 25s",445,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
30140,"LHC","Experiments » ATLAS","","27-10-2016 16:19:54","27-10-2016 16:58:17","38min 23s",2303,"38min 23s",2303,"OP Ended","Blocking OP|OP Ended","access for water fault on magnets","","","Reviewed","Requires review","Not R2E related","","",0
30265,"LHC","Radio Frequency » Controls","","27-10-2016 05:28:48","27-10-2016 05:29:59","01min 11s",71,"01min 11s",71,"OP Ended","Blocking OP|OP Ended","wrong phase loop settings on B2","","","Reviewed","Requires review","Not R2E related","","",0
30262,"LHC","Experiments » ALICE","","27-10-2016 00:53:12","27-10-2016 01:00:26","07min 14s",434,"07min 14s",434,"OP Ended","Blocking OP|OP Ended","trip of ALICE during injection","","","Reviewed","Requires review","Not R2E related","","",0
30121,"LHC","Machine Interlock Systems » BIS » Hardware","","26-10-2016 08:27:08","26-10-2016 09:00:32","33min 24s",2004,"33min 24s",2004,"OP Ended","Blocking OP|OP Ended","TT40 BIS extraction","reboot of BIS extraction crates in BA4","","Reviewed","Reviewed","Not R2E related","","",0
30123,"LHC","Electrical Network » Distribution » 400 kV","","26-10-2016 07:43:59","26-10-2016 07:44:20","21s",21,"21s",21,"OP Ended","Blocking OP|OP Ended","FMCM in IP5; electrical glitch","","","Reviewed","Requires review","Not R2E related","","",0
30100,"LHC","Power Converters","","25-10-2016 21:00:34","26-10-2016 01:15:40","04h 15min 06s",15306,"04h 15min 06s",15306,"OP Ended","Blocking OP|OP Ended","RQT13.L4B1,RPMBA.UA43.RQT13.L4B1","","","Reviewed","Reviewed","Not R2E related","","",0
30258,"LHC","Beam Losses » Fast Losses (UFO)","","25-10-2016 05:55:03","25-10-2016 05:56:06","01min 03s",63,"01min 03s",63,"OP Ended","Blocking OP|OP Ended","UFO in 21L2","","","Reviewed","Requires review","Not R2E related","","",0
30255,"LHC","Beam Injection » Losses","","24-10-2016 18:29:18","24-10-2016 18:32:03","02min 45s",165,"02min 45s",165,"OP Ended","Blocking OP|OP Ended","losses in IP2","high losses at injection of 96 bunches train","","Reviewed","Requires review","Not R2E related","","",0
30086,"LHC","Injector Complex » No Beam » SPS","","24-10-2016 17:07:56","24-10-2016 17:25:06","17min 10s",1030,"17min 10s",1030,"OP Ended","Blocking OP|OP Ended","12 b SPS-Ring 1 off by 1 bucket","","","Reviewed","Reviewed","Not R2E related","","",0
30083,"LHC","Injector Complex » No Beam » SPS","","24-10-2016 16:34:47","24-10-2016 16:57:12","22min 25s",1345,"22min 25s",1345,"OP Ended","Blocking OP|OP Ended","transfer of beam 1 from the SPS","","","Reviewed","Reviewed","Not R2E related","","",0
30252,"LHC","QPS » Hardware","","23-10-2016 03:07:44","23-10-2016 03:08:14","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RCBXH2.R1","second trip in STABLE BEAMS","","Reviewed","Reviewed","Not R2E related","","",0
30060,"LHC","Experiments » TOTEM","","22-10-2016 13:47:52","22-10-2016 14:23:22","35min 30s",2130,"35min 30s",2130,"OP Ended","Blocking OP|OP Ended","front end problem; can't take out the pots.","","","Reviewed","Requires review","Not R2E related","","",0
30043,"LHC","Experiments » ALICE","","21-10-2016 02:29:47","21-10-2016 03:21:52","52min 05s",3125,"52min 05s",3125,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","solenoid","tripped during ramp","","Reviewed","Requires review","Not R2E related","","",0
30040,"LHC","Experiments » TOTEM","","20-10-2016 21:59:31","20-10-2016 23:48:43","01h 49min 12s",6552,"01h 49min 12s",6552,"OP Ended","Blocking OP|OP Ended","Access request","","","Reviewed","Requires review","Not R2E related","","",0
30024,"LHC","Beam Instrumentation » BPM","","19-10-2016 23:01:43","19-10-2016 23:04:12","02min 29s",149,"02min 29s",149,"OP Ended","Blocking OP|OP Ended","cfv-sr8-bpmb2ra","2 PUs out of tolerance","","Reviewed","Requires review","Not R2E related","","",0
30249,"LHC","Beam Injection » Losses","","19-10-2016 22:11:03","19-10-2016 22:18:06","07min 03s",423,"07min 03s",423,"OP Ended","Blocking OP|OP Ended","losses in IP2","injection of 72 bunches trains for e-cloud validation fill","","Reviewed","Requires review","Not R2E related","","",0
30246,"LHC","Beam Injection » Losses","","19-10-2016 21:24:34","19-10-2016 21:25:32","58s",58,"58s",58,"OP Ended","Blocking OP|OP Ended","losses in IP2","injection of 96 bunches trains for e-cloud validation fill","","Reviewed","Requires review","Not R2E related","","",0
30243,"LHC","Beam Injection » Losses","","19-10-2016 21:04:58","19-10-2016 21:08:43","03min 45s",225,"03min 45s",225,"OP Ended","Blocking OP|OP Ended","losses in IP2","injection of 72 bunches trains for e-cloud validation fill","","Reviewed","Requires review","Not R2E related","","",0
30240,"LHC","Beam Injection » Losses","","19-10-2016 20:31:55","19-10-2016 20:33:42","01min 47s",107,"01min 47s",107,"OP Ended","Blocking OP|OP Ended","losses in IP2","injection of 72 bunches trains for e-cloud validation fill","","Reviewed","Requires review","Not R2E related","","",0
30021,"LHC","Beam Instrumentation » BCT","","19-10-2016 18:51:06","19-10-2016 19:58:15","01h 07min 09s",4029,"01h 07min 09s",4029,"OP Ended","Blocking OP|OP Ended","FBCT","","","Reviewed","Requires review","Not R2E related","","",0
30014,"LHC","Cryogenics » Equipment » Production-PLC","","19-10-2016 12:10:06","19-10-2016 17:24:31","05h 14min 25s",18865,"05h 14min 25s",18865,"OP Ended","Blocking OP|OP Ended","plc sector 7-8","","","Reviewed","Reviewed","Not R2E related","","",0
30011,"LHC","Radio Frequency » Controls","","19-10-2016 03:56:07","19-10-2016 04:04:43","08min 36s",516,"08min 36s",516,"OP Ended","Blocking OP|OP Ended","RF LL M2B1 LINE6B1","","","Reviewed","Requires review","Not R2E related","","",0
30005,"LHC","Radio Frequency » Controls","","19-10-2016 03:10:18","19-10-2016 03:27:07","16min 49s",1009,"16min 49s",1009,"OP Ended","Blocking OP|OP Ended","RF LL M2B1 LINE6B1","","","Reviewed","Requires review","Not R2E related","","",0
30008,"LHC","QPS » Hardware","","19-10-2016 00:04:55","19-10-2016 00:16:33","11min 38s",698,"11min 38s",698,"OP Ended","Blocking OP|OP Ended","RCBXH2.R1","trip of RCBXH2.R1","","Reviewed","Reviewed","Not R2E related","","",0
29992,"LHC","Experiments » CMS","","17-10-2016 14:05:20","17-10-2016 14:23:20","18min 00s",1080,"18min 00s",1080,"OP Ended","Blocking OP|OP Ended","no HS","","","Reviewed","Requires review","Not R2E related","","",0
29987,"LHC","Injector Complex » No Beam » PS","","17-10-2016 13:16:52","17-10-2016 13:55:08","38min 16s",2296,"38min 16s",2296,"OP Ended","Non-Blocking OP|OP Ended","TT2 down","","","Reviewed","Requires review","Not R2E related","","",0
29984,"LHC","Radio Frequency » Controls","","17-10-2016 12:17:55","17-10-2016 12:19:03","01min 08s",68,"01min 08s",68,"OP Ended","Blocking OP|OP Ended","module M2B1","trip of the module during EoF MD","","Reviewed","Requires review","Not R2E related","","",0
29953,"LHC","Power Converters","","16-10-2016 17:02:57","16-10-2016 19:23:09","02h 20min 12s",8412,"02h 20min 12s",8412,"OP Ended","Blocking OP|OP Ended","RCS.A67B1,RPMBB.UA67.RCS.A67B1","","","Reviewed","Reviewed","Not R2E related","","",0
29950,"LHC","Injector Complex » No Beam » SPS","","16-10-2016 16:14:41","16-10-2016 16:32:14","17min 33s",1053,"17min 33s",1053,"OP Ended","Blocking OP|OP Ended","SPS","injection kicker","","Reviewed","Reviewed","Not R2E related","","",0
29947,"LHC","Injector Complex » No Beam » PSB","","16-10-2016 15:16:35","16-10-2016 15:39:09","22min 34s",1354,"22min 34s",1354,"OP Ended","Blocking OP|OP Ended","Booster","","","Reviewed","Reviewed","Not R2E related","","",0
29940,"LHC","Experiments » CMS","","16-10-2016 11:05:31","16-10-2016 14:49:30","03h 43min 59s",13439,"03h 43min 59s",13439,"OP Ended","Non-Blocking OP|OP Ended","CMS","access request for smoke alarm","","Reviewed","Requires review","Not R2E related","","",0
29942,"LHC","Beam Losses » Fast Losses (UFO)","","16-10-2016 11:03:58","16-10-2016 11:05:31","01min 33s",93,"01min 33s",93,"OP Ended","Non-Blocking OP|OP Ended","UFO in LHCb","seen in 5L8","","Reviewed","Requires review","Not R2E related","","",0
29932,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","14-10-2016 04:36:03","14-10-2016 07:30:58","02h 54min 55s",10495,"02h 54min 55s",10495,"OP Ended","Blocking OP|OP Ended","DFLCS.07L1.4","acquisition problem with two DFB chimney temperature sensors in S81","","Reviewed","Reviewed","Not R2E related","","",0
29929,"LHC","Power Converters","","14-10-2016 03:28:12","14-10-2016 03:28:13","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RCS.A67B1,RPMBB.UA67.RCS.A67B1","trip of converter (weakness of internal DC bus)","","Reviewed","Reviewed","Not R2E related","","",0
29920,"LHC","Beam Instrumentation » BPM","","14-10-2016 01:40:55","14-10-2016 02:02:27","21min 32s",1292,"21min 32s",1292,"OP Ended","Blocking OP|OP Ended","cfv-sr5-bpmb1rb","missing packets - no data","","Reviewed","Requires review","Not R2E related","","",0
29908,"LHC","Beam Instrumentation » BCT","","13-10-2016 04:57:32","13-10-2016 05:18:30","20min 58s",1258,"20min 58s",1258,"OP Ended","Blocking OP|OP Ended","SBF glitch","","","Reviewed","Requires review","Not R2E related","","",0
29905,"LHC","Electrical Network » Distribution » 400 kV","","13-10-2016 04:06:05","13-10-2016 04:06:26","21s",21,"21s",21,"OP Ended","Blocking OP|OP Ended","electrical glitch","FMCM trigger after electrical glitch","","Reviewed","Requires review","Not R2E related","","",0
29902,"LHC","Injection Systems » MKI","","12-10-2016 18:14:26","12-10-2016 18:26:28","12min 02s",722,"12min 02s",722,"OP Ended","Blocking OP|OP Ended","MKI2 vacuum spike","","","Reviewed","Reviewed","Not R2E related","","",0
29884,"LHC","Access System » Controls","","12-10-2016 11:26:01","12-10-2016 14:24:06","02h 58min 05s",10685,"02h 58min 05s",10685,"OP Ended","Blocking OP|OP Ended","Access control from CCR","","","Reviewed","Reviewed","Not R2E related","","",0
29882,"LHC","Injector Complex » No Beam » SPS","","12-10-2016 09:41:29","12-10-2016 18:14:26","08h 32min 57s",30777,"08h 32min 57s",30777,"OP Ended","Blocking OP|OP Ended","SPS 18KV cable repair","","","Reviewed","Reviewed","Not R2E related","","",0
29968,"LHC","Operation » Operational error","","12-10-2016 09:35:17","12-10-2016 09:41:29","06min 12s",372,"06min 12s",372,"OP Ended","Blocking OP|OP Ended","ALICE Dipole OFF","wrong sequence to ramp up ALICE lonenoid","","Reviewed","Reviewed","Not R2E related","","",0
29880,"LHC","Experiments » ALICE","","12-10-2016 04:35:21","12-10-2016 07:00:18","02h 24min 57s",8697,"02h 24min 57s",8697,"OP Ended","Blocking OP|OP Ended","solenoid","PC tripped","","Reviewed","Requires review","Not R2E related","","",0
29874,"LHC","Injector Complex » No Beam » SPS","","12-10-2016 00:53:13","12-10-2016 01:39:13","46min 00s",2760,"46min 00s",2760,"OP Ended","Blocking OP|OP Ended","SPS","RF power problems (2 cavities down)","","Reviewed","Reviewed","Not R2E related","","",0
29871,"LHC","Electrical Network » Distribution » 18 kV","","12-10-2016 00:31:55","12-10-2016 00:53:13","21min 18s",1278,"21min 18s",1278,"OP Ended","Blocking OP|OP Ended","RD1.LR5 tripped","electrical glitch","","Reviewed","Requires review","Not R2E related","","",0
29876,"LHC","Injector Complex » No Beam » SPS","","11-10-2016 22:10:23","12-10-2016 00:10:09","01h 59min 46s",7186,"01h 59min 46s",7186,"OP Ended","Blocking OP|OP Ended","SPS Orbit problem at ejection","Occasional bad orbit in the SPS that causes losses in the LHC at injection, dumping the beam","","Reviewed","Reviewed","Not R2E related","","",0
29863,"LHC","Beam Instrumentation » BCT","","11-10-2016 19:27:23","11-10-2016 20:24:29","57min 06s",3426,"57min 06s",3426,"OP Ended","Blocking OP|OP Ended","SMP","LHC Setup Beam Flag is flickering. ","","Reviewed","Reviewed","Not R2E related","","",0
29860,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","11-10-2016 13:05:18","11-10-2016 18:03:07","04h 57min 49s",17869,"04h 57min 49s",17869,"OP Ended","Blocking OP|OP Ended","water cooling Sector 1-2","","","Reviewed","Requires review","Not R2E related","","",0
29965,"LHC","Power Converters","","10-10-2016 10:59:30","10-10-2016 12:30:06","01h 30min 36s",5436,"01h 30min 36s",5436,"OP Ended","Blocking OP|OP Ended","RSS.A23B1,RPMBB.UJ33.RSS.A23B1","module exchange, PIC tests requested before restart","","Reviewed","Reviewed","Not R2E related","","",0
29839,"LHC","Accelerator Controls » WorldFIP","","10-10-2016 08:02:29","10-10-2016 10:59:30","02h 57min 01s",10621,"02h 57min 01s",10621,"OP Ended","Blocking OP|OP Ended","QPS communication","","","Reviewed","Reviewed","Not R2E related","","",0
29829,"LHC","Power Converters","","09-10-2016 11:26:45","09-10-2016 12:01:14","34min 29s",2069,"34min 29s",2069,"OP Ended","Blocking OP|OP Ended","RPMBA.RR57.RQT13.R5B1","communications loss","","Reviewed","Reviewed","R2E confirmed","","",0
29836,"LHC","Beam Losses » Fast Losses (UFO)","","09-10-2016 07:26:31","09-10-2016 07:26:37","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","LHCb","","","Reviewed","Requires review","Not R2E related","","",0
29826,"LHC","Electrical Network » Compensator","","09-10-2016 05:12:38","09-10-2016 05:31:59","19min 21s",1161,"19min 21s",1161,"OP Ended","Non-Blocking OP|OP Ended","FMCM RD1.LR5","TCR tripped in point 6","","Reviewed","Requires review","Not R2E related","","",0
29820,"LHC","Experiments » TOTEM","","09-10-2016 02:04:34","09-10-2016 03:01:26","56min 52s",3412,"56min 52s",3412,"OP Ended","Non-Blocking OP|OP Ended","access requested","","","Reviewed","Requires review","Not R2E related","","",1
29801,"LHC","Power Converters","","08-10-2016 16:47:11","08-10-2016 16:59:26","12min 15s",735,"12min 15s",735,"OP Ended","Blocking OP|OP Ended","5 600A in S23,RPMBB.UJ33.RSS.A23B1","tripped during rampdown after RSS.A23B1 trip","","Reviewed","Reviewed","Not R2E related","","",0
29798,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","08-10-2016 08:37:22","08-10-2016 11:42:48","03h 05min 26s",11126,"03h 05min 26s",11126,"OP Ended","Blocking OP|OP Ended","Pumping","Automatic switching to spare pump worked not correctly.","","Reviewed","Requires review","Not R2E related","","",0
29795,"LHC","Magnet circuits » Other","","07-10-2016 23:29:13","07-10-2016 23:40:51","11min 38s",698,"11min 38s",698,"OP Ended","Non-Blocking OP|OP Ended","RQTL11.R5B2","Trip due to zero crossing spike --> not a QPS problem.","","Reviewed","Reviewed","Not R2E related","","",0
