"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
29792,"LHC","Experiments » ALICE","","07-10-2016 19:13:57","07-10-2016 19:13:58","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","solenoid","","","Reviewed","Requires review","Not R2E related","","",0
29789,"LHC","Experiments » ALICE","","07-10-2016 16:03:01","07-10-2016 17:26:44","01h 23min 43s",5023,"01h 23min 43s",5023,"OP Ended","Blocking OP|OP Ended","solenoid","tripped","","Reviewed","Requires review","Not R2E related","","",0
29785,"LHC","Power Converters","","07-10-2016 10:49:14","07-10-2016 11:02:10","12min 56s",776,"12min 56s",776,"OP Ended","Blocking OP|OP Ended","RPTN.SR8.RBXWH.L8"," VS_FAULT FAST_ABORT
RPTN.SR8.RBXWH.L8	ANA   :I_CAPA OVER CURRENT            :FAULT  :UT:LT","","Reviewed","Reviewed","Not R2E related","","",0
29781,"LHC","Experiments » ALICE","","06-10-2016 20:27:23","06-10-2016 22:45:46","02h 18min 23s",8303,"02h 18min 23s",8303,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","ALICE solenoid","tripped a second time at inejction","","Reviewed","Requires review","Not R2E related","","",0
29770,"LHC","Experiments » ALICE","","06-10-2016 16:17:00","06-10-2016 17:16:36","59min 36s",3576,"59min 36s",3576,"OP Ended","Blocking OP|OP Ended","trip of solenoid","","","Reviewed","Requires review","Not R2E related","","",0
29767,"LHC","Power Converters","","06-10-2016 14:32:31","06-10-2016 14:45:29","12min 58s",778,"12min 58s",778,"OP Ended","Blocking OP|OP Ended","600A in sector 23,RPMBB.UJ33.RSS.A23B1","RSS.A23B1","","Reviewed","Reviewed","Not R2E related","","",0
29764,"LHC","Radio Frequency » Hardware","","06-10-2016 14:15:18","06-10-2016 15:06:56","51min 38s",3098,"51min 38s",3098,"OP Ended","Blocking OP|OP Ended","line 4B1","","","Reviewed","Requires review","Not R2E related","","",0
29760,"LHC","Injector Complex » No Beam » PS","","05-10-2016 04:09:35","05-10-2016 09:23:34","05h 13min 59s",18839,"05h 13min 59s",18839,"OP Ended","Blocking OP|OP Ended","POPS water pump","","","Reviewed","Requires review","Not R2E related","","",0
30417,"LHC","LBDS » MKBHG","","04-10-2016 23:39:25","05-10-2016 09:23:34","09h 44min 09s",35049,"09h 44min 09s",35049,"OP Ended","Blocking OP|OP Ended","MKB generator","reliability run after generator exchanged","","Reviewed","Reviewed","Not R2E related","","",0
30420,"LHC","LBDS » MKBHG","","04-10-2016 18:19:15","04-10-2016 23:39:25","05h 20min 10s",19210,"05h 20min 10s",19210,"OP Ended","Blocking OP|OP Ended","MKB B2","erratic on dilution kicker","","Reviewed","Reviewed","Not R2E related","","",0
29728,"LHC","Injection Systems » MKI","","03-10-2016 21:33:47","03-10-2016 23:01:49","01h 28min 02s",5282,"01h 28min 02s",5282,"OP Ended","Non-Blocking OP|OP Ended","MKI-B1","Status went faulty during the softstart.","","Reviewed","Reviewed","Not R2E related","","",0
29718,"LHC","Injector Complex » No Beam » PS","","03-10-2016 08:23:11","03-10-2016 08:32:41","09min 30s",570,"09min 30s",570,"OP Ended","Non-Blocking OP|OP Ended","POPS down","","","Reviewed","Requires review","Not R2E related","","",0
29715,"LHC","Injection Systems » MKI","","03-10-2016 06:37:25","03-10-2016 08:09:50","01h 32min 25s",5545,"01h 32min 25s",5545,"OP Ended","Blocking OP|OP Ended","MKI-B1","faulty during extended MKISS after 2220b physics fill","","Reviewed","Reviewed","Not R2E related","","",0
29712,"LHC","LBDS » SCSS","","02-10-2016 10:27:02","02-10-2016 13:13:18","02h 46min 16s",9976,"02h 46min 16s",9976,"OP Ended","Blocking OP|OP Ended","Extraction kickers","Status is 'faulty' for the kicker of B2 dump.","","Reviewed","Reviewed","Not R2E related","","",0
29724,"LHC","Injection Systems » MKI","","02-10-2016 10:19:05","02-10-2016 10:27:02","07min 57s",477,"07min 57s",477,"OP Ended","Blocking OP|OP Ended","MKI8 interconnect vacuum interlock","reached with 1.13e11 proton per bunch","","Reviewed","Reviewed","Not R2E related","","",0
29703,"LHC","Beam Instrumentation » BPM","","02-10-2016 06:42:36","02-10-2016 09:10:33","02h 27min 57s",8877,"02h 27min 57s",8877,"OP Ended","Blocking OP|OP Ended","wiener crate power supply","Equipement in short circuit, tripped the electrival switch board.","","Reviewed","Requires review","Not R2E related","","",0
29700,"LHC","LBDS » MKBHG","","01-10-2016 23:07:53","02-10-2016 06:28:51","07h 20min 58s",26458,"07h 20min 58s",26458,"OP Ended","Blocking OP|OP Ended","MKBH reliability run","Following generator switch change","","Reviewed","Reviewed","Not R2E related","","",0
29709,"LHC","LBDS » MKBHG","","01-10-2016 12:27:54","01-10-2016 23:07:53","10h 39min 59s",38399,"10h 39min 59s",38399,"OP Ended","Blocking OP|OP Ended","MKB generator","One GTO of MKBH-B experienced a short circuit and needs to be replaced.","","Reviewed","Reviewed","Not R2E related","","",0
29962,"LHC","Experiments » ATLAS","","30-09-2016 02:34:10","30-09-2016 02:46:13","12min 03s",723,"12min 03s",723,"OP Ended","Blocking OP|OP Ended","ATLAS BCM","triggered during the ramp","","Reviewed","Requires review","Not R2E related","","",0
29685,"LHC","Experiments » ATLAS","","30-09-2016 02:34:10","30-09-2016 02:46:13","12min 03s",723,"12min 03s",723,"OP Ended","Blocking OP|OP Ended","BCM","triggered during the ramp","","Reviewed","Requires review","Not R2E related","","",0
29682,"LHC","Experiments » ATLAS","","30-09-2016 02:34:10","30-09-2016 02:46:13","12min 03s",723,"12min 03s",723,"OP Ended","Blocking OP|OP Ended","BCM","Triggered during the ramp","","Reviewed","Requires review","Not R2E related","","",0
29679,"LHC","Injector Complex » Beam in Set-up » SPS","","29-09-2016 21:42:37","30-09-2016 00:19:46","02h 37min 09s",9429,"02h 37min 09s",9429,"OP Ended","Blocking OP|OP Ended","SPS BQM","cannot extract the beam","","Reviewed","Reviewed","Not R2E related","","",0
29675,"LHC","Electrical Network","","29-09-2016 19:37:55","29-09-2016 20:21:27","43min 32s",2612,"43min 32s",2612,"OP Ended","Blocking OP|OP Ended","Supply for 400V point 5","","","Reviewed","Requires review","Not R2E related","","",0
29673,"LHC","Injector Complex » No Beam » SPS","","29-09-2016 15:24:08","29-09-2016 21:29:19","06h 05min 11s",21911,"06h 05min 11s",21911,"OP Ended","Blocking OP|OP Ended","SPS","Septa cooling","","Reviewed","Reviewed","Not R2E related","","",0
29669,"LHC","Cryogenics » Equipment » Production-1.8K","","29-09-2016 05:15:00","29-09-2016 14:35:32","09h 20min 32s",33632,"09h 20min 32s",33632,"OP Ended","Blocking OP|OP Ended","Pt 2 QURC","Loss of cryo conditions due to trip of QURCA-2 (problem with feedback chain of AMB CC1 indicating wrongly that the AMB is off whereas the levitation is still OK). Problem to be addressed during TS3#2016.","","Reviewed","Reviewed","Not R2E related","","",0
29667,"LHC","Radio Frequency » Hardware","","29-09-2016 03:22:22","29-09-2016 10:37:14","07h 14min 52s",26092,"07h 14min 52s",26092,"OP Ended","Blocking OP|OP Ended","line 6B1","","","Reviewed","Requires review","Not R2E related","","",0
29664,"LHC","Beam Injection » Losses","","28-09-2016 10:54:46","28-09-2016 10:56:42","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","BLM IP2","triggered at 12 bunches injection (bad scraping + TL sterring not optimized?)","","Reviewed","Requires review","Not R2E related","","",0
29616,"LHC","QPS » Controller","","28-09-2016 09:51:23","28-09-2016 10:12:44","21min 21s",1281,"21min 21s",1281,"OP Ended","Blocking OP|OP Ended","RQT13.R1B1/B2","tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
29618,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","28-09-2016 07:36:37","28-09-2016 09:17:43","01h 41min 06s",6066,"01h 41min 06s",6066,"OP Ended","Non-Blocking OP|OP Ended","TT sensor DFBLA","Circuit breaker to be exchanged","","Reviewed","Reviewed","Not R2E related","","",0
29661,"LHC","Operation » Operational error","","26-09-2016 07:48:28","26-09-2016 07:52:16","03min 48s",228,"03min 48s",228,"OP Ended","Blocking OP|OP Ended","pilot intenisty too high","","","Reviewed","Reviewed","Not R2E related","","",0
29575,"LHC","Accelerator Controls » Post Mortem","","26-09-2016 03:02:07","26-09-2016 03:02:09","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","?","no PM data available after programmed dump","","Reviewed","Reviewed","Not R2E related","","",0
29572,"LHC","QPS » Hardware","","26-09-2016 02:53:10","26-09-2016 05:32:44","02h 39min 34s",9574,"02h 39min 34s",9574,"OP Ended","Blocking OP|OP Ended","switch","closing failure","","Reviewed","Reviewed","Not R2E related","","",0
29658,"LHC","Experiments » ATLAS","","26-09-2016 00:11:13","26-09-2016 00:11:54","41s",41,"41s",41,"OP Ended","Blocking OP|OP Ended","BCM","BCM not masked during optics measurement","","Reviewed","Requires review","Not R2E related","","",0
29655,"LHC","Operation » Operational error","","25-09-2016 21:10:56","25-09-2016 21:11:44","48s",48,"48s",48,"OP Ended","Blocking OP|OP Ended","tune trimmed with QFB ON","during optics measurement","","Reviewed","Reviewed","Not R2E related","","",0
29652,"LHC","Beam Losses » Fast Losses (UFO)","","25-09-2016 18:33:34","25-09-2016 18:36:55","03min 21s",201,"03min 21s",201,"OP Ended","Blocking OP|OP Ended","5L1","during TCL movement","","Reviewed","Requires review","Not R2E related","","",0
29569,"LHC","Experiments » LHCb","","25-09-2016 14:02:37","25-09-2016 14:28:02","25min 25s",1525,"25min 25s",1525,"OP Ended","Blocking OP|OP Ended","","LHCb has a problem with a detector HV not coming down","","Reviewed","Requires review","Not R2E related","","",0
29956,"LHC","Operation » Operational error","","25-09-2016 00:31:16","25-09-2016 00:32:45","01min 29s",89,"01min 29s",89,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
29649,"LHC","QPS » Controller","","24-09-2016 23:14:50","24-09-2016 23:22:06","07min 16s",436,"07min 16s",436,"OP Ended","Blocking OP|OP Ended","ROF/ROD.A67B1/B2","tripped during 600A reset","","Reviewed","Requires review","Not R2E related","","",0
29646,"LHC","Operation » Operational error","","24-09-2016 19:56:10","24-09-2016 19:59:27","03min 17s",197,"03min 17s",197,"OP Ended","Blocking OP|OP Ended","Asynch dump test with AG cleaning ON","","","Reviewed","Reviewed","Not R2E related","","",0
29563,"LHC","Beam Instrumentation » BLM","","24-09-2016 18:08:27","24-09-2016 19:07:15","58min 48s",3528,"58min 48s",3528,"OP Ended","Blocking OP|OP Ended","BLM crate 6RC","","","Reviewed","Requires review","Not R2E related","","",0
29566,"LHC","Radio Frequency » Hardware","","24-09-2016 18:01:18","24-09-2016 18:03:51","02min 33s",153,"02min 33s",153,"OP Ended","Blocking OP|OP Ended","18kV of module M1B1 tripped","","","Reviewed","Requires review","Not R2E related","","",0
29560,"LHC","Collimation » Setting-up","","24-09-2016 17:26:32","24-09-2016 19:10:07","01h 43min 35s",6215,"01h 43min 35s",6215,"OP Ended","Blocking OP|OP Ended","TCTPH.4R8.B2 ","Ref mismatch at start of Physics.","","Reviewed","Requires review","Not R2E related","","",0
29540,"LHC","QPS » Controller","","24-09-2016 08:23:01","24-09-2016 08:23:07","06s",6,"06s",6,"OP Ended","Non-Blocking OP|OP Ended","RQ6.L7B1","","","Reviewed","Reviewed","Not R2E related","","",0
29643,"LHC","Transverse Damper » Hardware","","24-09-2016 05:25:38","24-09-2016 08:17:24","02h 51min 46s",10306,"02h 51min 46s",10306,"OP Ended","Blocking OP|OP Ended","B1V and B2H","DAC on the LLRF board hanging, looks to be related to the site-wide power glitch few days ago. 
Cold-restart the crates cfv-sr4-adtvb1n and cfv-sr4-adthb2n","","Reviewed","Requires review","Not R2E related","","",0
29522,"LHC","Beam Instrumentation » BLM","","23-09-2016 15:00:06","23-09-2016 16:39:04","01h 38min 58s",5938,"01h 38min 58s",5938,"OP Ended","Blocking OP|OP Ended","BLM Crate 6 RC ","Sanity check failed","","Reviewed","Requires review","Not R2E related","","",0
29475,"LHC","Accelerator Controls » LSA-INCA","","22-09-2016 22:05:27","22-09-2016 22:19:04","13min 37s",817,"13min 37s",817,"OP Ended","Blocking OP|OP Ended","Incorporation","RAMP incorporation task in trouble.","","Reviewed","Reviewed","Not R2E related","","",0
29472,"LHC","Power Converters","","22-09-2016 20:32:56","22-09-2016 21:35:24","01h 02min 28s",3748,"01h 02min 28s",3748,"OP Ended","Blocking OP|OP Ended","RPTN.SR8.RBXWH.L8","I_CAPA over current","","Reviewed","Reviewed","Not R2E related","","",0
29468,"LHC","Power Converters","","22-09-2016 19:55:17","22-09-2016 20:07:21","12min 04s",724,"12min 04s",724,"OP Ended","Blocking OP|OP Ended","RPTN.SR8.RBXWH.L8","I_CAPA over current","","Reviewed","Reviewed","Not R2E related","","",0
29466,"LHC","Beam Instrumentation » BLM","","22-09-2016 18:55:12","22-09-2016 20:04:29","01h 09min 17s",4157,"01h 09min 17s",4157,"OP Ended","Blocking OP|OP Ended","HC.BLM.SR6.C","sanity check failed","","Reviewed","Requires review","Not R2E related","","",0
29462,"LHC","Power Converters","","22-09-2016 14:29:05","22-09-2016 18:26:18","03h 57min 13s",14233,"03h 57min 13s",14233,"OP Ended","Blocking OP|OP Ended","RB.A34,RPTE.UA43.RB.A34","bridge fault: contact problem on temperature measurement system","","Reviewed","Reviewed","Not R2E related","","",0
29460,"LHC","Injector Complex » Beam in Set-up » SPS","","22-09-2016 13:57:37","22-09-2016 15:00:13","01h 02min 36s",3756,"01h 02min 36s",3756,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
29457,"LHC","Electrical Network » Distribution » 400 kV","","22-09-2016 12:30:04","22-09-2016 13:59:30","01h 29min 26s",5366,"01h 29min 26s",5366,"OP Ended","Blocking OP|OP Ended","SR8 electrical problem","","","Reviewed","Requires review","Not R2E related","","",0
29621,"LHC","Cryogenics » Equipment » Production-Vacuum","","22-09-2016 09:50:54","22-09-2016 11:28:25","01h 37min 31s",5851,"01h 37min 31s",5851,"OP Ended","Non-Blocking OP|OP Ended","Pt4 QURC","vacuum pump prolem, access requested","","Reviewed","Reviewed","Not R2E related","","",0
29517,"LHC","Operation » Operational error","","21-09-2016 00:47:23","21-09-2016 01:04:47","17min 24s",1044,"17min 24s",1044,"OP Ended","Blocking OP|OP Ended","wrong collimators settings","","","Reviewed","Reviewed","Not R2E related","","",0
29435,"LHC","Injector Complex » No Beam » PSB","","20-09-2016 23:20:32","20-09-2016 23:45:14","24min 42s",1482,"24min 42s",1482,"OP Ended","Blocking OP|OP Ended","Booster extraction septum","","","Reviewed","Reviewed","Not R2E related","","",0
29514,"LHC","Accelerator Controls » SIS » Controls core software","","20-09-2016 22:37:46","20-09-2016 22:45:49","08min 03s",483,"08min 03s",483,"OP Ended","Blocking OP|OP Ended","","glitch on safebeam flag triggered masked interlocks","","Reviewed","Reviewed","Not R2E related","","",0
29422,"LHC","LBDS » XPOC","","20-09-2016 09:58:59","20-09-2016 10:06:22","07min 23s",443,"07min 23s",443,"OP Ended","Blocking OP|OP Ended","MKD error on B2","","","Reviewed","Reviewed","Not R2E related","","",0
29511,"LHC","Beam Losses » Transverse instabilities","","20-09-2016 08:53:04","20-09-2016 08:54:11","01min 07s",67,"01min 07s",67,"OP Ended","Blocking OP|OP Ended","losses in ITR1","during highbeta run","","Reviewed","Requires review","Not R2E related","","",0
29508,"LHC","Machine Interlock Systems » SMP » Controls","","19-09-2016 18:10:49","19-09-2016 18:14:01","03min 12s",192,"03min 12s",192,"OP Ended","Blocking OP|OP Ended","glitch on SETUP beam flag","internisty too close to 3e11 during hihgbeta run (coll interlocks masked)","","Reviewed","Requires review","Not R2E related","","",0
29505,"LHC","Beam Losses » Transverse instabilities","","19-09-2016 16:37:42","19-09-2016 16:37:58","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","emittance blow up","large blow up during the squeeze (colliding bunches) in highbweta*. ","","Reviewed","Requires review","Not R2E related","","",0
29409,"LHC","Injector Complex » No Beam » PS","","19-09-2016 14:01:24","19-09-2016 14:21:44","20min 20s",1220,"20min 20s",1220,"OP Ended","Blocking OP|OP Ended","CPS","POPS tripped","","Reviewed","Reviewed","Not R2E related","","",0
29404,"LHC","Injector Complex » No Beam » PS","","19-09-2016 10:51:37","19-09-2016 12:54:50","02h 03min 13s",7393,"02h 03min 13s",7393,"OP Ended","Blocking OP|OP Ended","PS","controls problem on POPS","","Reviewed","Requires review","Not R2E related","","",0
29502,"LHC","LBDS » XPOC","","19-09-2016 02:34:28","19-09-2016 02:42:24","07min 56s",476,"07min 56s",476,"OP Ended","Blocking OP|OP Ended","MKD.GB2","delau value at the limit","","Reviewed","Reviewed","Not R2E related","","",0
29499,"LHC","Beam Instrumentation » BCT","","19-09-2016 00:47:50","19-09-2016 00:50:47","02min 57s",177,"02min 57s",177,"OP Ended","Blocking OP|OP Ended","BCTerror","glitch on safe beam flag, beam dump during cycle for measurement","","Reviewed","Requires review","Not R2E related","","",0
29640,"LHC","Beam Injection » Oscillation","","18-09-2016 19:02:07","18-09-2016 19:04:38","02min 31s",151,"02min 31s",151,"OP Ended","Non-Blocking OP|OP Ended","BPM IR6","","","Reviewed","Requires review","Not R2E related","","",0
29379,"LHC","Cryogenics » Equipment » Production-4.5K","","17-09-2016 14:13:02","18-09-2016 18:00:41","1d 03h 47min 39s",100059,"1d 03h 47min 39s",100059,"OP Ended","Blocking OP|OP Ended","Cryo sector 23","Recovery following point 66KV fault","","Reviewed","Reviewed","Not R2E related",29373,"Electrical Network » Distribution » 400 kV",0
29373,"LHC","Electrical Network » Distribution » 400 kV","","17-09-2016 14:13:02","17-09-2016 18:22:26","04h 09min 24s",14964,"1d 03h 47min 39s",100059,"OP Ended","Blocking OP|OP Ended","66kV lost","66kV lost: PC 12,23,34. Cryo 12 34. Magents LHCb/ALICE, MKI IP2","","Reviewed","Requires review","Not R2E related","","",2
29496,"LHC","Power Converters","","17-09-2016 11:00:10","17-09-2016 11:23:58","23min 48s",1428,"23min 48s",1428,"OP Ended","Blocking OP|OP Ended","LHCb and ALICE DIpole","following an electrical perturbation","","Reviewed","Reviewed","Not R2E related",29369,"Electrical Network",0
29493,"LHC","Radio Frequency » Controls","","17-09-2016 10:55:26","17-09-2016 11:00:10","04min 44s",284,"04min 44s",284,"OP Ended","Blocking OP|OP Ended","All power","trip due to electrical perturbation","","Reviewed","Requires review","Not R2E related",29369,"Electrical Network",0
29369,"LHC","Electrical Network","","17-09-2016 10:55:26","17-09-2016 12:25:31","01h 30min 05s",5405,"01h 30min 05s",5405,"OP Ended","Blocking OP|OP Ended","Power failure","Power failure: RF , kickers, LHCb and ALICE magnets down","","Reviewed","Requires review","Not R2E related","","",2
29367,"LHC","LBDS » HVPS","","17-09-2016 07:39:54","17-09-2016 10:30:05","02h 50min 11s",10211,"02h 50min 11s",10211,"OP Ended","Blocking OP|OP Ended","XPOC Beam 2","Change power supply Beam 2","","Reviewed","Reviewed","Not R2E related","","",0
29364,"LHC","Power Converters","","17-09-2016 03:03:16","17-09-2016 07:06:46","04h 03min 30s",14610,"04h 03min 30s",14610,"OP Ended","Blocking OP|OP Ended","RQ8.R8B2,RPHGA.UA87.RQ8.R8B2","Fast abort cannot be reset. common control unit damaged","","Reviewed","Reviewed","Not R2E related","","",0
30286,"LHC","Cryogenics » Users » Other","","17-09-2016 00:47:44","17-09-2016 03:03:16","02h 15min 32s",8132,"02h 15min 32s",8132,"OP Ended","Blocking OP|OP Ended","flushing IT1/5 beam screens post TS2","","","Reviewed","Requires review","Not R2E related",29445,"Other",0
29478,"LHC","Cryogenics » Equipment » Production-Other","","16-09-2016 18:02:19","17-09-2016 00:47:44","06h 45min 25s",24325,"06h 45min 25s",24325,"OP Ended","Blocking OP|OP Ended","Pt8","recovery from 66kV intervention in pt8","","Reviewed","Reviewed","Not R2E related",29445,"Other",0
29445,"LHC","Other","","16-09-2016 17:57:52","16-09-2016 18:02:19","04min 27s",267,"09h 05min 24s",32724,"OP Ended","Non-Blocking OP|OP Ended","planned intervention on 66 kV","intervention on 66 kV bushing approved during TS2","","Reviewed","Requires review","Not R2E related","","",2
29223,"LHC","Power Converters","","12-09-2016 05:28:08","12-09-2016 05:33:05","04min 57s",297,"04min 57s",297,"OP Ended","Blocking OP|OP Ended","RQTD.A34B1,RPMBB.UA43.RQTD.A34B1","","","Reviewed","Reviewed","Not R2E related","","",0
29220,"LHC","QPS » Hardware","","11-09-2016 13:24:00","11-09-2016 14:19:55","55min 55s",3355,"55min 55s",3355,"OP Ended","Blocking OP|OP Ended","RQTD.A67B1 Energy Extraction","","","Reviewed","Reviewed","Not R2E related","","",0
29201,"LHC","Injector Complex » No Beam » SPS","","11-09-2016 05:43:36","11-09-2016 05:51:39","08min 03s",483,"08min 03s",483,"OP Ended","Non-Blocking OP|OP Ended","SPS MKP","","","Reviewed","Reviewed","Not R2E related","","",0
29198,"LHC","Power Converters","","11-09-2016 05:13:42","11-09-2016 05:19:48","06min 06s",366,"06min 06s",366,"OP Ended","Blocking OP|OP Ended","RPMBB.UA43.RSF1.A34B1","trip during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
29195,"LHC","Injector Complex » No Beam » SPS","","11-09-2016 01:12:32","11-09-2016 01:39:23","26min 51s",1611,"26min 51s",1611,"OP Ended","Blocking OP|OP Ended","MKP SPS","","","Reviewed","Reviewed","Not R2E related","","",0
29192,"LHC","LBDS » HVPS","","10-09-2016 21:14:10","10-09-2016 22:16:29","01h 02min 19s",3739,"01h 02min 19s",3739,"OP Ended","Blocking OP|OP Ended","LBDS Beam 1","self triggered and XPOC error on BETS MKBH","","Reviewed","Reviewed","Not R2E related","","",0
29186,"LHC","QPS » Controller","","10-09-2016 06:17:42","10-09-2016 06:28:48","11min 06s",666,"11min 06s",666,"OP Ended","Blocking OP|OP Ended","RSF1/2.A34B1/B2","","","Reviewed","Reviewed","Not R2E related","","",0
29189,"LHC","Injector Complex » No Beam » SPS","","10-09-2016 05:45:41","10-09-2016 09:41:43","03h 56min 02s",14162,"03h 56min 02s",14162,"OP Ended","Blocking OP|OP Ended","SPS wirescanner fault recovery","","","Reviewed","Reviewed","Not R2E related","","",0
29183,"LHC","Power Converters","","10-09-2016 00:08:42","10-09-2016 03:32:28","03h 23min 46s",12226,"03h 23min 46s",12226,"OP Ended","Blocking OP|OP Ended","RPMBA.RR53.RQT13.L5B1","","","Reviewed","Reviewed","R2E candidate","","",0
29172,"LHC","Power Converters","","08-09-2016 05:12:19","08-09-2016 07:35:56","02h 23min 37s",8617,"02h 23min 37s",8617,"OP Ended","Blocking OP|OP Ended","RPMBA.UJ33.RQTL11.R3B1","Internal fault of the power converter. Access needed","","Reviewed","Reviewed","Not R2E related","","",0
29169,"LHC","Injector Complex » No Beam » PSB","","08-09-2016 02:58:32","08-09-2016 04:49:07","01h 50min 35s",6635,"01h 50min 35s",6635,"OP Ended","Blocking OP|OP Ended","RF booster","","","Reviewed","Reviewed","Not R2E related","","",0
29180,"LHC","Power Converters","","08-09-2016 02:03:08","08-09-2016 02:08:11","05min 03s",303,"05min 03s",303,"OP Ended","Blocking OP|OP Ended","RSF1.A34B1,RPMBB.UA43.RSF1.A34B1","during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
29163,"LHC","Injector Complex » No Beam » PS","","07-09-2016 16:00:58","07-09-2016 16:24:19","23min 21s",1401,"23min 21s",1401,"OP Ended","Blocking OP|OP Ended","POPS down","","","Reviewed","Reviewed","Not R2E related","","",0
29160,"LHC","Injector Complex » No Beam » SPS","","07-09-2016 11:45:13","07-09-2016 14:44:01","02h 58min 48s",10728,"02h 58min 48s",10728,"OP Ended","Blocking OP|OP Ended","no beam from injectors","Trip of the main bends","","Reviewed","Reviewed","Not R2E related","","",0
29277,"LHC","Access Management » Access Request","","07-09-2016 10:08:08","07-09-2016 10:53:12","45min 04s",2704,"45min 04s",2704,"OP Ended","Blocking OP|OP Ended","CMS and ALFA","Ne concerne pas Access System: Pourriez-vous svp ajouter un parent afin que ceci ne soit pas imputé au système d¿accès « à tort ».","","Reviewed","Reviewed","Not R2E related","","",0
29151,"LHC","QPS » Controller","","06-09-2016 14:29:45","06-09-2016 14:31:48","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","RCBH/V2.R8","tripped during ramping for collisions in IP8","","Reviewed","Reviewed","R2E rejected","","",0
29148,"LHC","Injector Complex » No Beam","","06-09-2016 12:03:49","06-09-2016 13:05:24","01h 01min 35s",3695,"01h 01min 35s",3695,"OP Ended","Blocking OP|OP Ended","BCT4 problem in SPS","","","Reviewed","Requires review","Not R2E related","","",0
29144,"LHC","Beam Instrumentation » BLM","","06-09-2016 10:50:41","06-09-2016 12:03:49","01h 13min 08s",4388,"01h 13min 08s",4388,"OP Ended","Blocking OP|OP Ended","CMS BCM CPU problem","rebooted during injection","","Reviewed","Requires review","Not R2E related","","",0
29140,"LHC","Magnet circuits » Other","","06-09-2016 09:09:10","06-09-2016 09:10:27","01min 17s",77,"01min 17s",77,"OP Ended","Blocking OP|OP Ended","RQT12.R5B1","trip during SB","","Reviewed","Reviewed","Not R2E related","","",0
29166,"LHC","Access Management » Access Request","","05-09-2016 07:06:49","05-09-2016 19:24:28","12h 17min 39s",44259,"12h 17min 39s",44259,"OP Ended","Blocking OP|OP Ended","VIP visit","VIP visit in Point 2, triplet emptied","","Reviewed","Requires review","Not R2E related","","",0
29135,"LHC","Injection Systems » MKI","","05-09-2016 06:11:22","05-09-2016 06:36:52","25min 30s",1530,"25min 30s",1530,"OP Ended","Non-Blocking OP|OP Ended","MKI8 integral vacuum interlock","cannot inject beam 2","","Reviewed","Reviewed","Not R2E related","","",0
29083,"LHC","Power Converters","","05-09-2016 05:31:35","05-09-2016 05:42:24","10min 49s",649,"10min 49s",649,"OP Ended","Blocking OP|OP Ended","RQT12.L4B1,RPMBA.UA43.RQT12.L4B1","","","Reviewed","Reviewed","Not R2E related","","",0
29080,"LHC","Magnet circuits » Other","","05-09-2016 02:50:50","05-09-2016 03:22:48","31min 58s",1918,"31min 58s",1918,"OP Ended","Blocking OP|OP Ended","trips during rampdown","Zero crossing spike --> not a QPS problem. Assign either to magnet circuits or power converter.","","Reviewed","Reviewed","Not R2E related","","",0
29060,"LHC","Power Converters","","04-09-2016 00:09:21","04-09-2016 00:21:08","11min 47s",707,"11min 47s",707,"OP Ended","Blocking OP|OP Ended","RQT12.L4B1,RPMBA.UA43.RQT12.L4B1","","","Reviewed","Reviewed","Not R2E related","","",0
29132,"LHC","Beam Losses » Fast Losses (UFO)","","03-09-2016 23:33:58","03-09-2016 23:34:29","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","UFO in 23R1","","","Reviewed","Reviewed","Not R2E related","","",0
29129,"LHC","Beam Instrumentation » BCT","","03-09-2016 14:42:30","03-09-2016 14:44:22","01min 52s",112,"01min 52s",112,"OP Ended","Blocking OP|OP Ended","SBF not true after BCT calibration","Cause of the fault is bad calibration of BCT","","Reviewed","Reviewed","Not R2E related","","",0
29126,"LHC","QPS » Controller","","03-09-2016 13:41:35","03-09-2016 13:41:43","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","ROF.A56B1","","","Reviewed","Reviewed","Not R2E related","","",0
29123,"LHC","Power Converters","","03-09-2016 08:39:49","03-09-2016 08:47:51","08min 02s",482,"08min 02s",482,"OP Ended","Blocking OP|OP Ended","RPLA.34R6.RCBH33.R6B2","COD reset before dump","","Reviewed","Reviewed","R2E candidate","","",0
29026,"LHC","LBDS » SCSS","","02-09-2016 12:12:21","02-09-2016 12:38:25","26min 04s",1564,"26min 04s",1564,"OP Ended","Blocking OP|OP Ended","settings","","","Reviewed","Reviewed","Not R2E related","","",0
29003,"LHC","LBDS » SCSS","","02-09-2016 10:32:16","02-09-2016 11:12:21","40min 05s",2405,"40min 05s",2405,"OP Ended","Blocking OP|OP Ended","settings problem; MCS check fails","","","Reviewed","Reviewed","Not R2E related","","",0
29120,"LHC","Injection Systems » MKI","","02-09-2016 07:09:33","02-09-2016 07:10:10","37s",37,"37s",37,"OP Ended","Blocking OP|OP Ended","MKI8 integral vacuum interlock","","","Reviewed","Reviewed","Not R2E related","","",0
28981,"LHC","LBDS » SCSS","","02-09-2016 07:09:33","02-09-2016 09:55:24","02h 45min 51s",9951,"02h 45min 51s",9951,"OP Ended","Blocking OP|OP Ended","B2 LBDS faulty kicker","Generator F broken","","Reviewed","Reviewed","Not R2E related","","",0
29271,"LHC","Beam Injection » Losses","","02-09-2016 04:51:09","02-09-2016 04:55:10","04min 01s",241,"04min 01s",241,"OP Ended","Blocking OP|OP Ended","MKI erratic","","","Reviewed","Requires review","Not R2E related",28978,"Injection Systems » MKI",1
29274,"LHC","Magnet circuits » Other","","02-09-2016 04:51:09","02-09-2016 04:55:10","04min 01s",241,"04min 01s",241,"OP Ended","Blocking OP|OP Ended","IT.L2","tripped due to high losses after a missed injection (erratic on MKI)","","Reviewed","Reviewed","Not R2E related",29271,"Beam Injection » Losses",0
28978,"LHC","Injection Systems » MKI","","02-09-2016 04:44:36","02-09-2016 06:30:00","01h 45min 24s",6324,"01h 45min 24s",6324,"OP Ended","Blocking OP|OP Ended","MKI-B1","Generator 2 erratic","","Reviewed","Reviewed","Not R2E related","","",1
29117,"LHC","QPS » Controller","","02-09-2016 04:08:15","02-09-2016 04:20:27","12min 12s",732,"12min 12s",732,"OP Ended","Non-Blocking OP|OP Ended","RQT12.L5B1/B2 and RQTL11.L4B1/2","during QPS reset","","Reviewed","Reviewed","Not R2E related","","",0
29114,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","02-09-2016 03:24:51","02-09-2016 03:25:21","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","communication lost with UA43 circuits","communication lost with UA43 circuits, SIS dumped the beam, could be gateway problem?","","Reviewed","Reviewed","Not R2E related","","",0
28972,"LHC","Injector Complex » Beam in Set-up » SPS","","01-09-2016 21:24:11","01-09-2016 21:46:19","22min 08s",1328,"22min 08s",1328,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
28974,"LHC","Experiments » CMS","","01-09-2016 21:03:51","01-09-2016 23:53:06","02h 49min 15s",10155,"02h 49min 15s",10155,"OP Ended","Blocking OP|OP Ended","solenoid down; doing other activities instead","","","Reviewed","Requires review","Not R2E related","","",0
29111,"LHC","QPS » Controller","","01-09-2016 20:04:29","01-09-2016 20:07:00","02min 31s",151,"02min 31s",151,"OP Ended","Blocking OP|OP Ended","RQTL11.R5B2","","","Reviewed","Reviewed","Not R2E related","","",0
29108,"LHC","Electrical Network » Distribution » 400 kV","","01-09-2016 06:39:16","01-09-2016 06:41:54","02min 38s",158,"02min 38s",158,"OP Ended","Blocking OP|OP Ended","electrical perturbation","triggered FMCM in RD1.LR5","","Reviewed","Requires review","Not R2E related","","",0
28946,"LHC","Injector Complex » Beam in Set-up » SPS","","31-08-2016 15:02:01","31-08-2016 15:10:41","08min 40s",520,"08min 40s",520,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
29105,"LHC","Beam Losses » Fast Losses (UFO)","","31-08-2016 14:11:08","31-08-2016 14:12:13","01min 05s",65,"01min 05s",65,"OP Ended","Blocking OP|OP Ended","UFO in 13L3","","","Reviewed","Reviewed","Not R2E related","","",0
28943,"LHC","Experiments » ATLAS","","31-08-2016 08:15:44","31-08-2016 09:37:31","01h 21min 47s",4907,"01h 21min 47s",4907,"OP Ended","Blocking OP|OP Ended","circuit breaker","","","Reviewed","Requires review","Not R2E related","","",0
29102,"LHC","Beam Injection » Losses","","30-08-2016 23:42:36","30-08-2016 23:43:22","46s",46,"46s",46,"OP Ended","Blocking OP|OP Ended","losses on TDI","","","Reviewed","Requires review","Not R2E related","","",0
28940,"LHC","Injector Complex » Beam in Set-up » SPS","","30-08-2016 21:11:40","30-08-2016 23:21:17","02h 09min 37s",7777,"02h 09min 37s",7777,"OP Ended","Blocking OP|OP Ended","SPS","Beam quality is not OK: losses are experienced at the beginning of the acceleration in SPS.","","Reviewed","Reviewed","Not R2E related","","",0
29265,"LHC","Beam Injection » Losses","","30-08-2016 20:49:34","30-08-2016 20:55:24","05min 50s",350,"05min 50s",350,"OP Ended","Blocking OP|OP Ended","BLM in IP2","high losses at injetion","","Reviewed","Requires review","Not R2E related","","",0
29099,"LHC","Power Converters","","29-08-2016 20:40:26","29-08-2016 20:45:20","04min 54s",294,"04min 54s",294,"OP Ended","Non-Blocking OP|OP Ended","RQT12.L4B1,RPMBA.UA43.RQT12.L4B1","tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
29096,"LHC","Operation » Operational error","","29-08-2016 19:59:16","29-08-2016 20:00:35","01min 19s",79,"01min 19s",79,"OP Ended","Non-Blocking OP|OP Ended","part of sequence not executed","","","Reviewed","Reviewed","Not R2E related","","",0
28900,"LHC","Access System » Hardware","","29-08-2016 15:43:19","29-08-2016 16:16:49","33min 30s",2010,"33min 30s",2010,"OP Ended","Blocking OP|OP Ended","biometry UJ23","","","Reviewed","Reviewed","Not R2E related","","",0
29268,"LHC","Access Management » Access Request","","29-08-2016 15:42:49","29-08-2016 17:42:29","01h 59min 40s",7180,"01h 59min 40s",7180,"OP Ended","Blocking OP|OP Ended","cryo for RQ5.R5","access requested by cryo ","","Reviewed","Reviewed","Not R2E related","","",0
29262,"LHC","Experiments » CMS","","28-08-2016 21:09:41","28-08-2016 21:50:24","40min 43s",2443,"40min 43s",2443,"OP Ended","Blocking OP|OP Ended","CMS access request","in the shadow of the ramp down","","Reviewed","Requires review","Not R2E related","","",0
29093,"LHC","Beam Instrumentation » BCT","","28-08-2016 03:53:15","28-08-2016 03:53:46","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","Safe beam flag flase after BCT calibration","Fault occurred due to problem at the BCT.","","Reviewed","Reviewed","Not R2E related","","",0
29090,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","28-08-2016 02:28:42","28-08-2016 02:30:53","02min 11s",131,"02min 11s",131,"OP Ended","Blocking OP|OP Ended","CM MR5","loss of CM due to temperature regulation on CL","","Reviewed","Reviewed","Not R2E related","","",0
28886,"LHC","Injector Complex » Beam in Set-up » LINAC4","","27-08-2016 21:23:37","27-08-2016 23:13:58","01h 50min 21s",6621,"01h 50min 21s",6621,"OP Ended","Blocking OP|OP Ended","LINAC2 Source intensity unstable","","","Reviewed","Requires review","Not R2E related","","",0
28880,"LHC","LBDS » SCSS","","27-08-2016 17:23:41","27-08-2016 20:03:24","02h 39min 43s",9583,"02h 39min 43s",9583,"OP Ended","Blocking OP|OP Ended","MKB of B1 (UA67)","Emergency Stop contact of LBDS MKB B1 has triggered a beam dump.","","Reviewed","Reviewed","Not R2E related","","",0
28883,"LHC","Experiments » CMS","","27-08-2016 17:23:41","27-08-2016 23:13:58","05h 50min 17s",21017,"05h 50min 17s",21017,"OP Ended","Blocking OP|OP Ended","CMS Pixel Detector PSU","","","Reviewed","Requires review","Not R2E related","","",0
28875,"LHC","Magnet circuits » Other","","26-08-2016 06:41:19","26-08-2016 12:40:22","05h 59min 03s",21543,"05h 59min 03s",21543,"OP Ended","Blocking OP|OP Ended","RB.A12","The circuit is in SPA and we cannot rick tripping it (suspected inter-turn short): we wait to be below 1.5 kA and we take control.","","Reviewed","Reviewed","Not R2E related",28872,"Electrical Network » Distribution » 400 kV",0
28872,"LHC","Electrical Network » Distribution » 400 kV","","26-08-2016 06:39:08","26-08-2016 06:39:48","40s",40,"05h 59min 43s",21583,"OP Ended","Blocking OP|OP Ended","SIG EOS glitch","","","Reviewed","Requires review","Not R2E related","","",1
28869,"LHC","Injector Complex » No Beam","","25-08-2016 19:07:20","25-08-2016 21:09:58","02h 02min 38s",7358,"02h 02min 38s",7358,"OP Ended","Blocking OP|OP Ended","SPS RF problem","","","Reviewed","Reviewed","Not R2E related","","",0
28866,"LHC","Beam Instrumentation » BPM","","25-08-2016 18:40:27","25-08-2016 19:07:20","26min 53s",1613,"26min 53s",1613,"OP Ended","Blocking OP|OP Ended","BPM data not always present","","","Reviewed","Requires review","Not R2E related","","",0
28863,"LHC","Radio Frequency » Hardware","","25-08-2016 17:47:52","25-08-2016 18:16:58","29min 06s",1746,"29min 06s",1746,"OP Ended","Blocking OP|OP Ended","RF line 5B2","RF line 5B2 cannot be set ON  (restart)","","Reviewed","Reviewed","Not R2E related","","",0
28860,"LHC","Injection Systems » MKI","","25-08-2016 10:35:12","25-08-2016 12:11:36","01h 36min 24s",5784,"01h 36min 24s",5784,"OP Ended","Blocking OP|OP Ended","MKI8","Arc in Magnet C during softstart","","Reviewed","Reviewed","Not R2E related","","",0
29036,"LHC","Cryogenics » Equipment » OP-PNO-Other","","25-08-2016 09:38:11","25-08-2016 09:38:37","26s",26,"26s",26,"OP Ended","Blocking OP|OP Ended","CM in S45","operator requested dump in anticipation of loss of CMdue to beam screen heating test","","Reviewed","Reviewed","Not R2E related","","",0
29033,"LHC","Power Converters","","24-08-2016 18:29:13","24-08-2016 18:33:44","04min 31s",271,"04min 31s",271,"OP Ended","Blocking OP|OP Ended","RSD2.A67B1,RPMBB.UA67.RSD2.A67B1","trip due to cooling problem","","Reviewed","Reviewed","Not R2E related",28848,"Electrical Network",0
28848,"LHC","Electrical Network","","24-08-2016 18:29:13","24-08-2016 22:58:30","04h 29min 17s",16157,"04h 29min 17s",16157,"OP Ended","Blocking OP|OP Ended","Water cooling in SR6 problem stopped due to false contact on a 18 kV transformer","","","Reviewed","Requires review","Not R2E related","","",1
28840,"LHC","Injector Complex » No Beam » PS","","24-08-2016 11:47:49","24-08-2016 13:25:19","01h 37min 30s",5850,"01h 37min 30s",5850,"OP Ended","Blocking OP|OP Ended","PS Recovering from access (POPS down)","","","Reviewed","Reviewed","Not R2E related","","",0
29030,"LHC","Experiments » ATLAS","","24-08-2016 08:57:58","24-08-2016 11:03:59","02h 06min 01s",7561,"02h 06min 01s",7561,"OP Ended","Blocking OP|OP Ended","requested access","","","Reviewed","Requires review","Not R2E related","","",0
29021,"LHC","Experiments » ATLAS","","23-08-2016 12:22:43","23-08-2016 14:42:08","02h 19min 25s",8365,"02h 19min 25s",8365,"OP Ended","Blocking OP|OP Ended","access request","","","Reviewed","Requires review","Not R2E related","","",0
28813,"LHC","Magnet circuits » Other","","22-08-2016 22:48:12","22-08-2016 23:18:02","29min 50s",1790,"29min 50s",1790,"OP Ended","Blocking OP|OP Ended","RSS.A67B1","See fault comment --> not a QPS fault; assign either to magnet circuits or PC.","","Reviewed","Reviewed","Not R2E related","","",0
28810,"LHC","Injection Systems » MKI","","22-08-2016 17:47:05","22-08-2016 19:22:47","01h 35min 42s",5742,"01h 35min 42s",5742,"OP Ended","Blocking OP|OP Ended","MKI2 vacuum","","","Reviewed","Reviewed","Not R2E related","","",0
28806,"LHC","Experiments » ATLAS","","22-08-2016 14:58:39","22-08-2016 17:57:00","02h 58min 21s",10701,"02h 58min 21s",10701,"OP Ended","Blocking OP|OP Ended","access needed","","","Reviewed","Requires review","Not R2E related","","",0
28784,"LHC","Injector Complex » No Beam","","22-08-2016 13:52:41","22-08-2016 16:59:04","03h 06min 23s",11183,"03h 06min 23s",11183,"OP Ended","Blocking OP|OP Ended","SPS dump (vacuum)","","","Reviewed","Reviewed","Not R2E related","","",0
29018,"LHC","Experiments » ATLAS","","22-08-2016 13:01:58","22-08-2016 13:03:57","01min 59s",119,"01min 59s",119,"OP Ended","Blocking OP|OP Ended","ATLAS detector trigger","during AC dipole kick","","Reviewed","Requires review","Not R2E related","","",0
28781,"LHC","Injector Complex » No Beam","","22-08-2016 03:59:43","22-08-2016 04:18:55","19min 12s",1152,"19min 12s",1152,"OP Ended","Blocking OP|OP Ended","SPS BPM interlock","","","Reviewed","Reviewed","Not R2E related","","",0
28777,"LHC","Injection Systems » MKI","","21-08-2016 20:17:52","21-08-2016 21:34:16","01h 16min 24s",4584,"01h 16min 24s",4584,"OP Ended","Blocking OP|OP Ended","MKI B2 faulty","","","Reviewed","Reviewed","Not R2E related","","",0
28774,"LHC","LBDS » SCSS","","21-08-2016 13:17:50","21-08-2016 17:35:43","04h 17min 53s",15473,"04h 17min 53s",15473,"OP Ended","Blocking OP|OP Ended","MKB Beam 2 faulty","MKB Beam 2 faulty","","Reviewed","Reviewed","Not R2E related","","",0
28772,"LHC","Injector Complex » No Beam » PS","","21-08-2016 07:41:59","21-08-2016 20:17:54","12h 35min 55s",45355,"12h 35min 55s",45355,"OP Ended","Blocking OP|OP Ended","Injectors","Injectors: fired and emergency button pressed (long recovery)","","Reviewed","Reviewed","Not R2E related","","",0
28769,"LHC","Experiments » ATLAS","","21-08-2016 06:32:20","21-08-2016 09:55:19","03h 22min 59s",12179,"03h 22min 59s",12179,"OP Ended","Blocking OP|OP Ended","ATLAS planned short access","ATLAS planned short access","","Reviewed","Requires review","Not R2E related","","",0
28766,"LHC","Injector Complex » No Beam","","20-08-2016 21:31:48","20-08-2016 21:47:06","15min 18s",918,"15min 18s",918,"OP Ended","Blocking OP|OP Ended","SPS","Software issues again.","","Reviewed","Reviewed","Not R2E related","","",0
28763,"LHC","Injector Complex » No Beam","","20-08-2016 20:32:02","20-08-2016 20:39:11","07min 09s",429,"07min 09s",429,"OP Ended","Blocking OP|OP Ended","SIS at SPS","Problems of communication betwen SIS and seveal applications","","Reviewed","Requires review","Not R2E related","","",0
28760,"LHC","Injector Complex » No Beam » PS","","20-08-2016 19:44:53","20-08-2016 20:32:02","47min 09s",2829,"47min 09s",2829,"OP Ended","Blocking OP|OP Ended","PS cavity","They need to pass to a spare.","","Reviewed","Reviewed","Not R2E related","","",0
29015,"LHC","Experiments » ALICE","","20-08-2016 18:52:14","20-08-2016 18:53:57","01min 43s",103,"01min 43s",103,"OP Ended","Blocking OP|OP Ended","solenoid","tripped of the solenoid","","Reviewed","Requires review","Not R2E related","","",0
29012,"LHC","Beam Injection » Losses","","19-08-2016 15:02:06","19-08-2016 15:03:21","01min 15s",75,"01min 15s",75,"OP Ended","Blocking OP|OP Ended","BLM IP7","during e cloud MD","","Reviewed","Requires review","Not R2E related","","",0
28740,"LHC","Electrical Network » Distribution » 400 kV","","19-08-2016 06:00:46","19-08-2016 06:01:47","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","electrical perturbation","FMCM RD1.LR5 triggered","","Reviewed","Requires review","Not R2E related","","",0
28726,"LHC","Injector Complex » No Beam » PSB","","18-08-2016 18:30:09","18-08-2016 22:32:03","04h 01min 54s",14514,"04h 01min 54s",14514,"OP Ended","Blocking OP|OP Ended","Extraction dipole and septa","Problem with a power supply and electrovalve","","Reviewed","Reviewed","Not R2E related","","",0
29009,"LHC","Beam Injection » Losses","","18-08-2016 12:01:54","18-08-2016 12:01:58","04s",4,"04s",4,"OP Ended","Blocking OP|OP Ended","LHCb BCM triggered at injection","","","Reviewed","Requires review","Not R2E related","","",0
28718,"LHC","Experiments » ALICE","","18-08-2016 10:00:51","18-08-2016 11:16:43","01h 15min 52s",4552,"01h 15min 52s",4552,"OP Ended","Blocking OP|OP Ended","ALICE Solenoid power converter in fault.","","","Reviewed","Requires review","Not R2E related","","",0
28712,"LHC","Injector Complex » No Beam","","18-08-2016 07:43:16","18-08-2016 08:43:55","01h 00min 39s",3639,"01h 00min 39s",3639,"OP Ended","Blocking OP|OP Ended","MKP in the SPS","","","Reviewed","Requires review","Not R2E related","","",0
28714,"LHC","Electrical Network » Distribution » 400 kV","","18-08-2016 06:53:19","18-08-2016 06:55:02","01min 43s",103,"01min 43s",103,"OP Ended","Blocking OP|OP Ended","FMCM @ IP5","FMCM @ IP5","","Reviewed","Requires review","Not R2E related","","",0
28709,"LHC","Cooling and Ventilation » Cooling » Chilled water system","","18-08-2016 00:06:10","18-08-2016 03:06:15","03h 00min 05s",10805,"03h 00min 05s",10805,"OP Ended","Blocking OP|OP Ended","RQ4.L5","external DC cable water flow on RQ4.L5","","Reviewed","Requires review","Not R2E related","","",0
29259,"LHC","Experiments » ATLAS","","17-08-2016 21:57:14","17-08-2016 22:59:30","01h 02min 16s",3736,"01h 02min 16s",3736,"OP Ended","Non-Blocking OP|OP Ended","ATLAS toroid ","fast abort on ATLAS toroid, 5 days to recover, MDs and Highbeta commisioning anticipated to limit loss of physics","","Reviewed","Requires review","Not R2E related","","",0
28703,"LHC","Electrical Network","","17-08-2016 06:33:06","17-08-2016 06:35:18","02min 12s",132,"02min 12s",132,"OP Ended","Blocking OP|OP Ended","electrical perturbation","triggered FMCM RD1.LR5","","Reviewed","Requires review","Not R2E related","","",0
28700,"LHC","Beam Losses » Fast Losses (UFO)","","17-08-2016 00:29:50","17-08-2016 00:31:43","01min 53s",113,"01min 53s",113,"OP Ended","Blocking OP|OP Ended","CMS BCM2","UFO in 1R5","","Reviewed","Reviewed","Not R2E related","","",0
28706,"LHC","Beam Losses » Fast Losses (UFO)","","16-08-2016 21:02:21","16-08-2016 21:03:49","01min 28s",88,"01min 28s",88,"OP Ended","Blocking OP|OP Ended","UFO in XRP.C6R5.B1","","","Reviewed","Reviewed","Not R2E related","","",0
28687,"LHC","Radio Frequency » Controls","","16-08-2016 19:20:36","16-08-2016 19:43:21","22min 45s",1365,"22min 45s",1365,"OP Ended","Blocking OP|OP Ended","RF","resynchronize RF beam control SPS connected finished","","Reviewed","Reviewed","Not R2E related",28683,"Electrical Network » Distribution » 400 kV",0
28685,"LHC","Power Converters","","16-08-2016 19:20:36","16-08-2016 19:47:40","27min 04s",1624,"27min 04s",1624,"OP Ended","Blocking OP|OP Ended","RQX.L5 and RD34.LR7,RPTG.SR7.RD34.LR7,RPHFC.USC55.RQX.L5","RQX.L5 and RD34.LR7","","Reviewed","Reviewed","Not R2E related",28683,"Electrical Network » Distribution » 400 kV",0
28683,"LHC","Electrical Network » Distribution » 400 kV","","16-08-2016 19:16:23","16-08-2016 19:16:26","03s",3,"27min 07s",1627,"OP Ended","Blocking OP|OP Ended","Electrical Glitch","Electrical Glitch","","Reviewed","Requires review","Not R2E related","","",2
29005,"LHC","Magnet circuits » Other","","16-08-2016 17:21:33","16-08-2016 17:22:03","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RSS.A67B1","trip during ramp down, zero crossing again?","","Reviewed","Reviewed","Not R2E related","","",0
28680,"LHC","Electrical Network","","16-08-2016 16:57:14","16-08-2016 16:58:20","01min 06s",66,"01min 06s",66,"OP Ended","Blocking OP|OP Ended","FMCM triggered by electrical glitch","FMCM triggered by electrical glitch","","Reviewed","Requires review","Not R2E related","","",0
28677,"LHC","Injector Complex » No Beam","","16-08-2016 11:56:56","16-08-2016 12:25:09","28min 13s",1693,"28min 13s",1693,"OP Ended","Blocking OP|OP Ended","SPS BETS","","","Reviewed","Requires review","Not R2E related","","",0
28674,"LHC","Injector Complex » No Beam","","16-08-2016 00:14:36","16-08-2016 00:49:13","34min 37s",2077,"34min 37s",2077,"OP Ended","Blocking OP|OP Ended","TI2 power converter fault","","","Reviewed","Requires review","Not R2E related","","",0
29000,"LHC","Beam Injection » Other","","15-08-2016 22:27:32","15-08-2016 22:28:28","56s",56,"56s",56,"OP Ended","Non-Blocking OP|OP Ended","MKI8 interconnect vacuum above threshold","","","Reviewed","Requires review","Not R2E related","","",0
28670,"LHC","Experiments » CMS","","15-08-2016 17:47:11","15-08-2016 19:17:59","01h 30min 48s",5448,"01h 30min 48s",5448,"OP Ended","Blocking OP|OP Ended","CMS checks","CMS checks","","Reviewed","Requires review","Not R2E related","","",0
28668,"LHC","Cooling and Ventilation","","15-08-2016 17:47:11","15-08-2016 20:11:23","02h 24min 12s",8652,"02h 24min 12s",8652,"OP Ended","Blocking OP|OP Ended","RQ4.L5B1","RQ4.L5B1","","Reviewed","Reviewed","Not R2E related","","",0
28995,"LHC","Cooling and Ventilation","","15-08-2016 16:59:29","15-08-2016 17:09:48","10min 19s",619,"10min 19s",619,"OP Ended","Blocking OP|OP Ended","RQ4.L5B1","same error on DC cable water flow","","Reviewed","Requires review","Not R2E related","","",0
29256,"LHC","Cooling and Ventilation","","15-08-2016 16:18:15","15-08-2016 16:32:46","14min 31s",871,"14min 31s",871,"OP Ended","Blocking OP|OP Ended","RQ4.L5B1","external DC cable water flow","","Reviewed","Requires review","Not R2E related","","",0
28992,"LHC","Cooling and Ventilation","","15-08-2016 15:05:31","15-08-2016 15:07:51","02min 20s",140,"02min 20s",140,"OP Ended","Blocking OP|OP Ended","RQ4.L5B1","external DC cable water flow","","Reviewed","Requires review","Not R2E related","","",0
28665,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","15-08-2016 12:55:23","15-08-2016 13:11:53","16min 30s",990,"16min 30s",990,"OP Ended","Blocking OP|OP Ended","cryo pause for stabilization MSR6","","","Reviewed","Reviewed","Not R2E related","","",0
