"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
28662,"LHC","Vacuum » Hardware","","15-08-2016 11:12:19","15-08-2016 12:11:18","58min 59s",3539,"58min 59s",3539,"OP Ended","Blocking OP|OP Ended","Invalid state on VVGST.136.5R8.R","Vacuum sector valve status problem.","","Reviewed","Requires review","Not R2E related","","",0
28646,"LHC","LBDS » XPOC","","14-08-2016 10:23:43","14-08-2016 11:15:20","51min 37s",3097,"51min 37s",3097,"OP Ended","Blocking OP|OP Ended","XPOC B2 MKD rise time","XPOC B2 MKD rise time","","Reviewed","Reviewed","Not R2E related","","",0
28643,"LHC","Power Converters","","14-08-2016 09:35:31","14-08-2016 09:36:41","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","RQTF.A67B1,RPMBB.UA67.RQTF.A67B1","trip of RQTF.A67B1 triggering the trip of QPS 600 A sector 67 during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
28640,"LHC","Magnet circuits » Other","","14-08-2016 09:02:06","14-08-2016 09:28:58","26min 52s",1612,"26min 52s",1612,"OP Ended","Blocking OP|OP Ended","QPS RCBXH2.R1","QPS trip RCBXH2.R1","","Reviewed","Reviewed","R2E candidate","","",0
28618,"LHC","Injector Complex » Beam in Set-up » PS","","13-08-2016 15:01:57","13-08-2016 15:24:01","22min 04s",1324,"22min 04s",1324,"OP Ended","Blocking OP|OP Ended","Splitting problems; injectors working","","","Reviewed","Requires review","Not R2E related","","",0
28965,"LHC","Beam Losses » Fast Losses (UFO)","","13-08-2016 13:52:15","13-08-2016 13:53:25","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","UFO in 31L2","","","Reviewed","Reviewed","Not R2E related","","",0
28721,"LHC","Electrical Network » Distribution » 400 kV","","13-08-2016 05:52:03","13-08-2016 05:55:12","03min 09s",189,"03min 09s",189,"OP Ended","Blocking OP|OP Ended","electrical glitch","","","Reviewed","Requires review","Not R2E related","","",0
28615,"LHC","Injector Complex » No Beam","","13-08-2016 01:55:40","13-08-2016 03:18:14","01h 22min 34s",4954,"01h 22min 34s",4954,"OP Ended","Blocking OP|OP Ended","SPS acceleration","","","Reviewed","Requires review","Not R2E related","","",0
28607,"LHC","Power Converters","","13-08-2016 01:16:50","13-08-2016 01:28:29","11min 39s",699,"11min 39s",699,"OP Ended","Blocking OP|OP Ended","12 circuits in Sector 67","See PIC history buffer, series of trips started by RQTF.A67B1 (PC trip).","","Reviewed","Reviewed","Not R2E related","","",0
28605,"LHC","Machine Interlock Systems » BIS » Other","","13-08-2016 01:13:58","13-08-2016 01:55:31","41min 33s",2493,"41min 33s",2493,"OP Ended","Blocking OP|OP Ended","no XPOC session after last dump","No XPOC session started.
=> TE-MPE problem, not LBDS ?","","Reviewed","Reviewed","Not R2E related","","",0
28602,"LHC","Collimation » Controls","","13-08-2016 00:43:36","13-08-2016 01:34:50","51min 14s",3074,"51min 14s",3074,"OP Ended","Blocking OP|OP Ended","TCLA.A5L3.B2","","","Reviewed","Requires review","Not R2E related","","",0
28599,"LHC","Collimation » Controls","","12-08-2016 22:29:54","12-08-2016 22:52:23","22min 29s",1349,"22min 29s",1349,"OP Ended","Blocking OP|OP Ended","TCLA.A5.3B2 does not move","","","Reviewed","Requires review","Not R2E related","","",0
28596,"LHC","LBDS » SCSS","","12-08-2016 19:11:04","12-08-2016 21:51:34","02h 40min 30s",9630,"02h 40min 30s",9630,"OP Ended","Blocking OP|OP Ended","LBDS went to faulty state","http://elogbook.cern.ch/eLogbook/event_viewer.jsp?eventId=2160672","","Reviewed","Reviewed","Not R2E related","","",0
28593,"LHC","LBDS » LVPS","","12-08-2016 16:08:13","12-08-2016 17:02:23","54min 10s",3250,"54min 10s",3250,"OP Ended","Blocking OP|OP Ended","LBDS beam 1 faulty","http://elogbook.cern.ch/eLogbook/event_viewer.jsp?eventId=2160669","","Reviewed","Reviewed","Not R2E related","","",0
28590,"LHC","Power Converters","","12-08-2016 08:52:20","12-08-2016 15:46:53","06h 54min 33s",24873,"06h 54min 33s",24873,"OP Ended","Blocking OP|OP Ended","RPHGA.UJ67.RQ8.R6B1","PC send powering fault to PIC when sending the circuit to standby","","Reviewed","Reviewed","Not R2E related","","",0
28584,"LHC","Cryogenics » Equipment » Production-Control","","11-08-2016 09:56:36","11-08-2016 23:41:37","13h 45min 01s",49501,"13h 45min 01s",49501,"OP Ended","Blocking OP|OP Ended","Stop of point 6 cold compressor station","Cryogenics problem in point 6: during the regeneration of the dryers, HP line was closed which caused the complete stop of the cold compressor station. Re-start of complete installation in point 6 is needed. Cryo conditions in point 6 will be back tomorrow morning.","","Reviewed","Reviewed","Not R2E related","","",0
28582,"LHC","Cryogenics » Equipment » Production-1.8K","","11-08-2016 08:23:27","11-08-2016 23:41:37","15h 18min 10s",55090,"15h 18min 10s",55090,"OP Ended","Blocking OP|OP Ended","Cold compressor in point 4","Clogging of cold compressor in point 4 needs regeneration.","","Reviewed","Reviewed","Not R2E related","","",0
28580,"LHC","Injector Complex » No Beam » PS","","11-08-2016 07:44:33","12-08-2016 12:49:41","1d 05h 05min 08s",104708,"1d 05h 05min 08s",104708,"OP Ended","Blocking OP|OP Ended","PS vacuum problem","","","Reviewed","Reviewed","Not R2E related","","",0
28570,"LHC","Magnet circuits » Other","","10-08-2016 13:39:13","12-08-2016 07:14:16","1d 17h 35min 03s",149703,"1d 17h 35min 03s",149703,"OP Ended","Blocking OP|OP Ended","RB.A12 cell 31 quenches at low current.","Instrumentation is going to be installed in that magnet and afterwards a ~2 hours measurment campaing will start. Then another access is needed to remove the instrumentation.
Objective: try to understand the recent quenches at low current.","","Reviewed","Reviewed","Not R2E related","","",0
28566,"LHC","Injector Complex » No Beam","","10-08-2016 10:11:24","10-08-2016 13:06:19","02h 54min 55s",10495,"02h 54min 55s",10495,"OP Ended","Blocking OP|OP Ended","SPS vacuum leak suspected in 514","","","Reviewed","Requires review","Not R2E related","","",0
28564,"LHC","Radio Frequency » Hardware","","10-08-2016 10:07:52","10-08-2016 13:06:19","02h 58min 27s",10707,"02h 58min 27s",10707,"OP Ended","Blocking OP|OP Ended","RF intervention to try to solve the power drift","I cathode current increasing on the line L8B1 - tetrode pb","","Reviewed","Reviewed","Not R2E related","","",0
28561,"LHC","Power Converters","","10-08-2016 05:59:27","10-08-2016 12:00:24","06h 00min 57s",21657,"06h 00min 57s",21657,"OP Ended","Blocking OP|OP Ended","RQ4.L5B1&B2,RPHH.RR53.RQ4.L5B1,RPHH.RR53.RQ4.L5B2","Earth fault","","Reviewed","Reviewed","Not R2E related","","",0
28962,"LHC","Operation » Settings Issue","","09-08-2016 18:25:00","09-08-2016 18:43:36","18min 36s",1116,"18min 36s",1116,"OP Ended","Blocking OP|OP Ended","RT trim mismatch","error in the seuqence to go back form prepare ramp to injection","","Reviewed","Reviewed","Not R2E related","","",0
28558,"LHC","Radio Frequency » Hardware","","09-08-2016 16:04:15","09-08-2016 18:07:54","02h 03min 39s",7419,"02h 03min 39s",7419,"OP Ended","Blocking OP|OP Ended","M2B1","Klystron cathode current to high (it is written to low in the fault message, but it is wrong) on L8B1 - tretrode pb (started at 16:04 OP LB)","","Reviewed","Reviewed","Not R2E related","","",0
28555,"LHC","Injector Complex » No Beam","","09-08-2016 15:16:21","09-08-2016 15:27:41","11min 20s",680,"11min 20s",680,"OP Ended","Blocking OP|OP Ended","BPM LSS6","","","Reviewed","Requires review","Not R2E related","","",0
28552,"LHC","Magnet circuits » Other","","09-08-2016 14:01:43","09-08-2016 14:28:42","26min 59s",1619,"26min 59s",1619,"OP Ended","Blocking OP|OP Ended","RQ6.L7B1","tripped during precycle
--> zero crossing perturbation generated by power converter","","Reviewed","Reviewed","Not R2E related","","",0
28543,"LHC","QPS » Controller","","09-08-2016 12:11:54","09-08-2016 13:35:54","01h 24min 00s",5040,"01h 24min 00s",5040,"OP Ended","Blocking OP|OP Ended","RQD.A81B1","","","Reviewed","Reviewed","Not R2E related","","",0
28545,"LHC","Electrical Network","","09-08-2016 11:11:48","09-08-2016 12:08:53","57min 05s",3425,"57min 05s",3425,"OP Ended","Blocking OP|OP Ended","aTLAS toroid","","","Reviewed","Requires review","Not R2E related","","",0
28548,"LHC","Injector Complex » Beam in Set-up","","09-08-2016 07:33:49","09-08-2016 08:55:51","01h 22min 02s",4922,"01h 22min 02s",4922,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
28540,"LHC","Injector Complex » No Beam","","09-08-2016 06:30:05","09-08-2016 06:50:30","20min 25s",1225,"20min 25s",1225,"OP Ended","Blocking OP|OP Ended","SPS RF","","","Reviewed","Requires review","Not R2E related","","",0
28749,"LHC","Radio Frequency » Hardware","","09-08-2016 05:37:02","09-08-2016 05:39:44","02min 42s",162,"02min 42s",162,"OP Ended","Blocking OP|OP Ended","module M1B1","RF trip povoquant le declenchement du depart electrique MED803/4R","","Reviewed","Reviewed","Not R2E related","","",0
28429,"LHC","Power Converters","","07-08-2016 23:13:32","07-08-2016 23:33:07","19min 35s",1175,"19min 35s",1175,"OP Ended","Blocking OP|OP Ended","RQ8.R6.B1,RPHGA.UJ67.RQ8.R6B1","Trips when trying to send it to stand by","","Reviewed","Reviewed","Not R2E related","","",0
28426,"LHC","Radio Frequency » Hardware","","07-08-2016 18:44:41","07-08-2016 18:58:42","14min 01s",841,"14min 01s",841,"OP Ended","Blocking OP|OP Ended","RF M1B1 - M2B2","All low level of M1B1 crowbar fired. RF LL Line 6B2 off.","","Reviewed","Reviewed","Not R2E related","","",0
29323,"LHC","Access Management » Patrol Lost","","07-08-2016 17:28:44","07-08-2016 23:08:30","05h 39min 46s",20386,"05h 39min 46s",20386,"OP Ended","Blocking OP|OP Ended","PM85 door faulty","","","Reviewed","Requires review","Not R2E related",28423,"Access System » Hardware",0
28423,"LHC","Access System » Hardware","","07-08-2016 17:27:09","07-08-2016 19:15:12","01h 48min 03s",6483,"05h 41min 21s",20481,"OP Ended","Blocking OP|OP Ended","PM85 sector doors faulty","PM85 sector doors blue..YCPS01=US853 YCPS02=US850 YCPS01=UW85
","","Reviewed","Reviewed","Not R2E related","","",1
28420,"LHC","Accelerator Controls » Other","","07-08-2016 08:59:57","07-08-2016 11:14:15","02h 14min 18s",8058,"02h 14min 18s",8058,"OP Ended","Blocking OP|OP Ended","injection_sequencer","Some timing problem prevents the injection cleaning from going ON for B1. injection bucket not received by ADT FESA class from the injection sequencer.
restart of the application fixed the problem","","Reviewed","Reviewed","Not R2E related","","",0
28405,"LHC","Injector Complex » No Beam » SPS","","06-08-2016 13:39:02","06-08-2016 13:44:54","05min 52s",352,"05min 52s",352,"OP Ended","Blocking OP|OP Ended","SPS MKD","","","Reviewed","Reviewed","Not R2E related","","",0
28402,"LHC","Injector Complex » No Beam » SPS","","06-08-2016 13:06:38","06-08-2016 13:15:13","08min 35s",515,"08min 35s",515,"OP Ended","Blocking OP|OP Ended","SPS MKD","","","Reviewed","Reviewed","Not R2E related","","",0
28521,"LHC","Ventilation Doors","","06-08-2016 12:43:06","06-08-2016 12:45:35","02min 29s",149,"02min 29s",149,"OP Ended","Blocking OP|OP Ended","IP7 enclosure door","discordance on status, masked for injection","","Reviewed","Requires review","Not R2E related","","",0
28396,"LHC","Injector Complex » No Beam » PS","","06-08-2016 05:10:48","06-08-2016 06:49:33","01h 38min 45s",5925,"01h 38min 45s",5925,"OP Ended","Blocking OP|OP Ended","PS pole face windings fault","","","Reviewed","Reviewed","Not R2E related","","",0
28398,"LHC","Beam Instrumentation » BLM","","06-08-2016 01:20:38","06-08-2016 12:29:28","11h 08min 50s",40130,"11h 08min 50s",40130,"OP Ended","Blocking OP|OP Ended","BLM card in point 7","","","Reviewed","Requires review","Not R2E related","","",0
28392,"LHC","Beam Instrumentation » BLM","","05-08-2016 23:46:54","06-08-2016 00:45:02","58min 08s",3488,"58min 08s",3488,"OP Ended","Blocking OP|OP Ended","BLM card in point 7","","","Reviewed","Requires review","Not R2E related","","",0
28517,"LHC","Beam Losses » Fast Losses (UFO)","","05-08-2016 20:28:59","05-08-2016 20:30:33","01min 34s",94,"01min 34s",94,"OP Ended","Blocking OP|OP Ended","UFO in 5R6","","","Reviewed","Reviewed","Not R2E related","","",0
28514,"LHC","Beam Injection » Losses","","05-08-2016 16:56:45","05-08-2016 16:59:15","02min 30s",150,"02min 30s",150,"OP Ended","Blocking OP|OP Ended","too long injection cleaning","while trying to inject in last 96 bunches position, first 12 bunches cleaned out by the injection cleaning","","Reviewed","Requires review","Not R2E related","","",0
28387,"LHC","Power Converters","","05-08-2016 15:11:01","05-08-2016 15:27:00","15min 59s",959,"15min 59s",959,"OP Ended","Blocking OP|OP Ended","RQT12.L4B2,RPMBA.UA43.RQT12.L4B2","","","Reviewed","Reviewed","Not R2E related","","",0
28511,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","05-08-2016 14:59:45","05-08-2016 15:01:21","01min 36s",96,"01min 36s",96,"OP Ended","Blocking OP|OP Ended","CM in Arc 34","momentanous loss of the CM","","Reviewed","Reviewed","Not R2E related","","",0
28384,"LHC","Injector Complex » No Beam » SPS","","04-08-2016 23:25:13","04-08-2016 23:28:50","03min 37s",217,"03min 37s",217,"OP Ended","Blocking OP|OP Ended","SPS","RF cavity trip","","Reviewed","Reviewed","Not R2E related","","",0
28381,"LHC","Injector Complex » No Beam » SPS","","04-08-2016 22:13:12","04-08-2016 23:08:17","55min 05s",3305,"55min 05s",3305,"OP Ended","Blocking OP|OP Ended","SPS 2 RF cavities in fault","electrical perturbation affecting the SPS RF","","Reviewed","Reviewed","Not R2E related",28508,"Electrical Network » Distribution » 18 kV",0
28508,"LHC","Electrical Network » Distribution » 18 kV","","04-08-2016 21:57:31","04-08-2016 21:57:50","19s",19,"55min 24s",3324,"OP Ended","Non-Blocking OP|OP Ended","electrical perturbation","RD1.LR5 and RD34.LR7 trip during precycle","","Reviewed","Requires review","Not R2E related","","",1
28376,"LHC","Experiments » LHCb","","04-08-2016 16:44:40","04-08-2016 18:13:56","01h 29min 16s",5356,"01h 29min 16s",5356,"OP Ended","Blocking OP|OP Ended","Not specified","","","Reviewed","Requires review","Not R2E related","","",0
28373,"LHC","Experiments » CMS","","04-08-2016 16:15:47","04-08-2016 17:40:41","01h 24min 54s",5094,"01h 24min 54s",5094,"OP Ended","Blocking OP|OP Ended","Gas leak","in electromagnetic calorimeter","","Reviewed","Requires review","Not R2E related","","",0
28370,"LHC","Radio Frequency » Hardware","","04-08-2016 15:32:04","04-08-2016 21:28:39","05h 56min 35s",21395,"05h 56min 35s",21395,"OP Ended","Blocking OP|OP Ended","line 7B2","L7B2 - Main Coupler Window Heater not ready  (temperature too high)","","Reviewed","Reviewed","Not R2E related","","",0
28505,"LHC","Magnet circuits » Other","","04-08-2016 12:02:01","04-08-2016 12:10:33","08min 32s",512,"08min 32s",512,"OP Ended","Blocking OP|OP Ended","RQ6.L7B1","Another case of a zero crossing problem, which cannot be filtered within the maximum permitted evaluation time; not a QPS fault.","","Reviewed","Reviewed","Not R2E related","","",0
28367,"LHC","Injector Complex » No Beam » SPS","","03-08-2016 18:08:05","03-08-2016 18:56:52","48min 47s",2927,"48min 47s",2927,"OP Ended","Blocking OP|OP Ended","RBI816","","","Reviewed","Reviewed","Not R2E related","","",0
28364,"LHC","Injector Complex » No Beam » SPS","","03-08-2016 17:19:20","03-08-2016 17:21:40","02min 20s",140,"02min 20s",140,"OP Ended","Blocking OP|OP Ended","RBI816","","","Reviewed","Reviewed","Not R2E related","","",0
28359,"LHC","Magnet circuits","","03-08-2016 15:00:14","03-08-2016 17:21:40","02h 21min 26s",8486,"02h 21min 26s",8486,"OP Ended","Blocking OP|OP Ended","RB12","Real trigger of the QPS due to increase of magnet voltage visible on all 4 detection boards (iQPS and nQPS).","","Reviewed","Reviewed","Not R2E related","","",0
28502,"LHC","Beam Instrumentation » Other","","03-08-2016 05:05:57","03-08-2016 05:06:57","01min 00s",60,"01min 00s",60,"OP Ended","Blocking OP|OP Ended","DCCT ","SBF false even without beam","","Reviewed","Requires review","Not R2E related","","",0
28323,"LHC","Injection Systems » MKI","","02-08-2016 18:44:40","03-08-2016 15:27:18","20h 42min 38s",74558,"20h 42min 38s",74558,"OP Ended","Blocking OP|OP Ended","MKI-B1","","","Reviewed","Reviewed","Not R2E related","","",0
28499,"LHC","Power Converters","","02-08-2016 18:06:12","02-08-2016 18:17:18","11min 06s",666,"11min 06s",666,"OP Ended","Blocking OP|OP Ended","RQTF.A67B1,RPMBB.UA67.RQTF.A67B1","RQTF.A67B1 followed by trip of several 600 A in secor 67","","Reviewed","Reviewed","Not R2E related","","",0
28496,"LHC","Cryogenics » Equipment » Tunnel-Control","","02-08-2016 12:30:59","02-08-2016 17:27:39","04h 56min 40s",17800,"04h 56min 40s",17800,"OP Ended","Blocking OP|OP Ended","CM lost in Pt4","Cryo maintain lost in MSR4, AR45, MSL5 & ITL5 due to the failure of cfc-sh4-qr4gka power supply (BE/CO)","","Reviewed","Reviewed","Not R2E related",28320,"Accelerator Controls » CEM-FRONT-END-HARDWARE",0
28320,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","02-08-2016 12:30:58","02-08-2016 14:18:26","01h 47min 28s",6448,"04h 56min 41s",17801,"OP Ended","Blocking OP|OP Ended","CFC-SH4-QR4GK","Cryo maintain lost in MSR4, AR45, MSL5 & ITL5 due to the failure of 'cfc-sh4-qr4gk¹ power supply (BE/CO)","","Reviewed","Reviewed","Not R2E related","","",1
28314,"LHC","Injector Complex » Beam in Set-up » SPS","","01-08-2016 23:33:08","01-08-2016 23:46:30","13min 22s",802,"13min 22s",802,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
28311,"LHC","Transverse Damper » Hardware","","01-08-2016 21:39:19","01-08-2016 23:17:23","01h 38min 04s",5884,"01h 38min 04s",5884,"OP Ended","Blocking OP|OP Ended","ADT","","","Reviewed","Reviewed","Not R2E related","","",0
28303,"LHC","Accelerator Controls » LSA-INCA","","01-08-2016 11:14:28","01-08-2016 11:21:51","07min 23s",443,"07min 23s",443,"OP Ended","Blocking OP|OP Ended","TRIM","We cannot trim","","Reviewed","Reviewed","Not R2E related","","",0
28300,"LHC","Beam Instrumentation » BLM","","01-08-2016 09:04:57","01-08-2016 11:05:42","02h 00min 45s",7245,"02h 00min 45s",7245,"OP Ended","Blocking OP|OP Ended","BLM master thresholds and monitor factor of BLM at Q10 magnets of MQM-type","Thresholds and monitor factors being changed","","Reviewed","Requires review","Not R2E related","","",0
28296,"LHC","Transverse Damper » Controls","","01-08-2016 07:13:31","01-08-2016 09:45:31","02h 32min 00s",9120,"02h 32min 00s",9120,"OP Ended","Blocking OP|OP Ended","Injection cleaning settings","Injection cleaning settings task throws an exception","","Reviewed","Reviewed","Not R2E related","","",0
28493,"LHC","Transverse Damper » Hardware","","01-08-2016 04:13:00","01-08-2016 04:16:41","03min 41s",221,"03min 41s",221,"OP Ended","Blocking OP|OP Ended","H1B1 module","","","Reviewed","Requires review","Not R2E related","","",0
28490,"LHC","Beam Losses » Transverse instabilities","","31-07-2016 22:33:16","31-07-2016 22:37:53","04min 37s",277,"04min 37s",277,"OP Ended","Blocking OP|OP Ended","dampers switched OFF","","","Reviewed","Requires review","Not R2E related","","",0
28293,"LHC","QPS » Controller","","31-07-2016 15:20:23","31-07-2016 16:10:50","50min 27s",3027,"50min 27s",3027,"OP Ended","Blocking OP|OP Ended","RQ4.R1","Actually correct behavior of the system and not a fault. Root cause is the electrical perturbation earlier that day.","","Reviewed","Reviewed","Not R2E related",28289,"Electrical Network » Distribution » 400 kV",0
28287,"LHC","Radio Frequency » Controls","","31-07-2016 14:12:38","31-07-2016 15:00:41","48min 03s",2883,"48min 03s",2883,"OP Ended","Blocking OP|OP Ended","line 5B2","RF line 5B2 did not go on(restart)","","Reviewed","Reviewed","Not R2E related","","",0
28289,"LHC","Electrical Network » Distribution » 400 kV","","31-07-2016 13:46:03","31-07-2016 13:47:39","01min 36s",96,"52min 03s",3123,"OP Ended","Blocking OP|OP Ended","electrical glitch","","","Reviewed","Requires review","Not R2E related","","",1
28284,"LHC","Injector Complex » Beam in Set-up » SPS","","31-07-2016 08:57:39","31-07-2016 09:10:46","13min 07s",787,"13min 07s",787,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
28280,"LHC","Injector Complex » No Beam","","31-07-2016 07:38:43","31-07-2016 08:57:39","01h 18min 56s",4736,"01h 18min 56s",4736,"OP Ended","Blocking OP|OP Ended","PSB","","","Reviewed","Reviewed","Not R2E related","","",0
28649,"LHC","Magnet circuits » Other","","31-07-2016 07:22:24","31-07-2016 07:53:46","31min 22s",1882,"31min 22s",1882,"OP Ended","Blocking OP|OP Ended","RQ6.L7B1","zero crossing spike","","Reviewed","Reviewed","Not R2E related","","",0
28278,"LHC","QPS » Hardware","","31-07-2016 07:22:24","31-07-2016 07:53:46","31min 22s",1882,"31min 22s",1882,"OP Ended","Blocking OP|OP Ended","some 600A trips","Actually three different faults. We might be able to correct one of the three items (see fault comment); the rest should be fixed by EPC or operational procedures (rate for ramp down of the Q6) .","","Reviewed","Reviewed","Not R2E related","","",0
28272,"LHC","Injection Systems » MKI","","31-07-2016 03:30:58","31-07-2016 04:57:32","01h 26min 34s",5194,"01h 26min 34s",5194,"OP Ended","Blocking OP|OP Ended","MKI-B1 faulty","during intermediate MKISS","","Reviewed","Reviewed","Not R2E related","","",0
28275,"LHC","LBDS » Software","","31-07-2016 03:24:12","31-07-2016 03:26:51","02min 39s",159,"02min 39s",159,"OP Ended","Blocking OP|OP Ended","TCDQ FESA class","process not working -> FEC needed to be reset","","Reviewed","Reviewed","Not R2E related","","",0
28269,"LHC","LBDS » IPOC","","31-07-2016 03:09:41","31-07-2016 03:12:21","02min 40s",160,"02min 40s",160,"OP Ended","Blocking OP|OP Ended","MKD.UA67.XPOC1.HB2","rise time exceeding upper limit","","Reviewed","Reviewed","Not R2E related","","",0
28266,"LHC","Transverse Damper » Hardware","","31-07-2016 00:42:46","31-07-2016 00:51:37","08min 51s",531,"08min 51s",531,"OP Ended","Blocking OP|OP Ended","V2B2 off (level 1)","","","Reviewed","Reviewed","Not R2E related","","",0
28487,"LHC","QPS » Controller","","31-07-2016 00:13:06","31-07-2016 00:42:46","29min 40s",1780,"29min 40s",1780,"OP Ended","Blocking OP|OP Ended","RQ9.R5","reset needed for QPS_OK, but did not work","","Reviewed","Requires review","Not R2E related","","",0
28263,"LHC","Electrical Network » Distribution » 400 kV","","30-07-2016 23:09:34","30-07-2016 23:10:38","01min 04s",64,"01min 04s",64,"OP Ended","Blocking OP|OP Ended","FMCM RD34.LR7","thunderstorm?","","Reviewed","Requires review","Not R2E related","","",0
28484,"LHC","Operation » Operational error","","30-07-2016 05:07:30","30-07-2016 05:08:08","38s",38,"38s",38,"OP Ended","Blocking OP|OP Ended","PC interlock","triggered during MD when reducing crossing angle, should have been masked for the MD","","Reviewed","Reviewed","Not R2E related","","",0
28481,"LHC","QPS » Controller","","30-07-2016 00:41:33","30-07-2016 00:44:41","03min 08s",188,"03min 08s",188,"OP Ended","Blocking OP|OP Ended","ROD.A78B2","trip is most likely connected with the RQS.A78B2 trip occurred 10 minutes before. At the end of the PM data transmission, the QPS board reset made the other 3 circuits on the same controller (RQS.A78B2/RSS.A78B2/RSS.A78B1) trip ","","Reviewed","Requires review","Not R2E related",28260,"QPS » Hardware",0
28260,"LHC","QPS » Hardware","","30-07-2016 00:33:51","30-07-2016 00:38:58","05min 07s",307,"08min 15s",495,"OP Ended","Blocking OP|OP Ended","","Actually a PC fault, see PIC history.","","Reviewed","Reviewed","Not R2E related","","",1
28253,"LHC","Injector Complex » No Beam » PS","","29-07-2016 12:36:12","29-07-2016 13:53:57","01h 17min 45s",4665,"01h 17min 45s",4665,"OP Ended","Blocking OP|OP Ended","PS","","","Reviewed","Reviewed","Not R2E related","","",0
28250,"LHC","Injector Complex » No Beam » SPS","","29-07-2016 11:36:31","29-07-2016 12:20:05","43min 34s",2614,"43min 34s",2614,"OP Ended","Blocking OP|OP Ended","SPS RF","","","Reviewed","Reviewed","Not R2E related","","",0
28478,"LHC","Operation » Operational error","","29-07-2016 08:28:05","29-07-2016 08:28:07","02s",2,"02s",2,"OP Ended","Blocking OP|OP Ended","SBF forced during MD","","","Reviewed","Reviewed","Not R2E related","","",0
28469,"LHC","Operation » Operational error","","28-07-2016 21:48:30","28-07-2016 21:51:02","02min 32s",152,"02min 32s",152,"OP Ended","Blocking OP|OP Ended","launched collimator sequences for INJ with B1 probe circulating","ring 2 empty","","Reviewed","Reviewed","Not R2E related","","",0
28247,"LHC","Injector Complex » No Beam » PSB","","28-07-2016 13:15:35","28-07-2016 13:29:15","13min 40s",820,"13min 40s",820,"OP Ended","Blocking OP|OP Ended","PSB kicker","","","Reviewed","Reviewed","Not R2E related","","",0
28241,"LHC","LBDS » XPOC","","28-07-2016 04:57:02","28-07-2016 05:36:38","39min 36s",2376,"39min 36s",2376,"OP Ended","Blocking OP|OP Ended","MKD.UA67.XPOC2.IB2 ","Duration is not correct, it should be 00:39:36","","Reviewed","Reviewed","Not R2E related","","",0
28243,"LHC","Beam Instrumentation » BPM","","28-07-2016 04:13:33","28-07-2016 04:26:18","12min 45s",765,"12min 45s",765,"OP Ended","Blocking OP|OP Ended","BPM crate to be rebooted","","","Reviewed","Requires review","Not R2E related","","",0
28466,"LHC","Operation » Operational error","","27-07-2016 23:19:49","27-07-2016 23:30:32","10min 43s",643,"10min 43s",643,"OP Ended","Blocking OP|OP Ended","Losses while injecting probe due to COD generated by mistake to 0","","","Reviewed","Reviewed","Not R2E related","","",0
28475,"LHC","Operation » Operational error","","27-07-2016 22:09:05","27-07-2016 22:14:52","05min 47s",347,"05min 47s",347,"OP Ended","Blocking OP|OP Ended","wormg user in the last step of the sequence","","","Reviewed","Reviewed","Not R2E related","","",0
28472,"LHC","Access Management » User Error","","27-07-2016 15:06:43","27-07-2016 15:08:35","01min 52s",112,"01min 52s",112,"OP Ended","Blocking OP|OP Ended","MAD door in PM45","Wrong usage of the access system, to be re-assigned to proper system when created","","Reviewed","Reviewed","Not R2E related","","",0
28237,"LHC","Beam Instrumentation » BLM","","27-07-2016 14:26:54","27-07-2016 15:06:43","39min 49s",2389,"39min 49s",2389,"OP Ended","Blocking OP|OP Ended","threshold mismatch","","","Reviewed","Requires review","Not R2E related","","",0
28234,"LHC","Access Management » User Error","","27-07-2016 09:32:40","27-07-2016 10:14:50","42min 10s",2530,"42min 10s",2530,"OP Ended","Blocking OP|OP Ended","PM45 MAD stuck","to be re-assigned to wrong usage of the access system","","Reviewed","Reviewed","Not R2E related","","",0
29439,"LHC","Other","","27-07-2016 02:01:53","27-07-2016 02:04:24","02min 31s",151,"13h 04min 50s",47090,"OP Ended","Blocking OP|OP Ended","Mettalic pieces in UA43","Mettalic pieces in UA43 found on the top of the converter after a maintenance action","","Reviewed","Requires review","Not R2E related","","",1
28230,"LHC","Power Converters","","27-07-2016 02:01:53","27-07-2016 15:06:43","13h 04min 50s",47090,"13h 04min 50s",47090,"OP Ended","Blocking OP|OP Ended","earth fault on QD.A45,RPHE.UA47.RQD.A45","","","Reviewed","Reviewed","Not R2E related",29439,"Other",0
28227,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","27-07-2016 01:38:05","27-07-2016 10:25:32","08h 47min 27s",31647,"08h 47min 27s",31647,"OP Ended","Blocking OP|OP Ended","Cryo RF","PLC communication problem","","Reviewed","Reviewed","Not R2E related","","",0
28459,"LHC","Cryogenics » Equipment » OP-PNO-REF","","26-07-2016 20:31:01","26-07-2016 23:10:59","02h 39min 58s",9598,"02h 39min 58s",9598,"OP Ended","Blocking OP|OP Ended","DFB in A23","Ramp delayed for stabilization of cryo","","Reviewed","Reviewed","Not R2E related","","",0
28222,"LHC","Cooling and Ventilation","","26-07-2016 08:17:03","26-07-2016 10:09:25","01h 52min 22s",6742,"01h 52min 22s",6742,"OP Ended","Blocking OP|OP Ended","EE cooling of RB.A45 cables","water flow interlock on EE cables","","Reviewed","Requires review","Not R2E related","","",0
28219,"LHC","Cryogenics » Equipment » Production-1.8K","","25-07-2016 23:26:41","26-07-2016 17:21:13","17h 54min 32s",64472,"17h 54min 32s",64472,"OP Ended","Blocking OP|OP Ended","Warm compressor Pt2","","","Reviewed","Reviewed","Not R2E related","","",0
28216,"LHC","Injector Complex » Beam in Set-up » SPS","","25-07-2016 19:30:58","25-07-2016 20:07:58","37min 00s",2220,"37min 00s",2220,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
28212,"LHC","Cooling and Ventilation » Compressed air","","25-07-2016 15:42:27","25-07-2016 16:39:16","56min 49s",3409,"01h 17min 29s",4649,"OP Ended","Blocking OP|OP Ended","Cooling in point 4","","","Reviewed","Reviewed","Not R2E related","","",1
28456,"LHC","Beam Instrumentation » BLM","","25-07-2016 15:42:27","25-07-2016 16:59:56","01h 17min 29s",4649,"01h 17min 29s",4649,"OP Ended","Blocking OP|OP Ended","BLM rack at point 4","rack cooling problem","","Reviewed","Requires review","Not R2E related",28212,"Cooling and Ventilation » Compressed air",0
28209,"LHC","Injection Systems » MKI","","25-07-2016 13:59:37","25-07-2016 15:04:13","01h 04min 36s",3876,"01h 04min 36s",3876,"OP Ended","Blocking OP|OP Ended","MKI-B1","vacuum spike on magnet B","","Reviewed","Reviewed","Not R2E related","","",0
28206,"LHC","Injection Systems » MKI","","25-07-2016 00:01:56","25-07-2016 01:50:12","01h 48min 16s",6496,"01h 48min 16s",6496,"OP Ended","Blocking OP|OP Ended","MKI-B1 faulty","","","Reviewed","Reviewed","Not R2E related","","",0
28453,"LHC","Injection Systems » MKI","","24-07-2016 23:40:41","24-07-2016 23:41:27","46s",46,"46s",46,"OP Ended","Blocking OP|OP Ended","MKI8 integral vacuum interlock","interlock limit reached before last train injection","","Reviewed","Reviewed","Not R2E related","","",0
28203,"LHC","Ventilation Doors","","24-07-2016 22:31:15","24-07-2016 23:18:07","46min 52s",2812,"46min 52s",2812,"OP Ended","Blocking OP|OP Ended","Pt7 enclosure doors","Value is not correctly transmitted to SiS.","","Reviewed","Reviewed","Not R2E related","","",0
28450,"LHC","Magnet circuits » Other","","24-07-2016 19:31:12","24-07-2016 21:31:46","02h 00min 34s",7234,"02h 00min 34s",7234,"OP Ended","Blocking OP|OP Ended","DFBAN temperature regulation","top flange heater faulty, replaced by MPE. Dump requested for access","","Reviewed","Reviewed","Not R2E related","","",0
28744,"LHC","Access Management » Access Request","","24-07-2016 19:05:51","24-07-2016 19:06:38","47s",47,"47s",47,"OP Ended","Non-Blocking OP|OP Ended","temperature regulation problem on DFBAN","Ne concerne pas Access System: Pourriez-vous svp ajouter un parent afin que ceci ne soit pas imputé au système d¿accès « à tort ».","","Reviewed","Reviewed","Not R2E related","","",0
28200,"LHC","Experiments » CMS","","24-07-2016 14:14:26","24-07-2016 14:19:28","05min 02s",302,"05min 02s",302,"OP Ended","Blocking OP|OP Ended","Expert checking detector element","","","Reviewed","Requires review","Not R2E related","","",0
28447,"LHC","QPS » Controller","","23-07-2016 17:58:33","23-07-2016 18:01:30","02min 57s",177,"02min 57s",177,"OP Ended","Non-Blocking OP|OP Ended","RSS.A67B1","trip during ramp down","","Reviewed","Requires review","Not R2E related","","",0
28444,"LHC","Power Converters","","23-07-2016 16:37:15","23-07-2016 17:20:20","43min 05s",2585,"43min 05s",2585,"OP Ended","Blocking OP|OP Ended","RB.A81,RPTE.UA87.RB.A81","went in slow abort due to electrical glitch, piquet called to bring it back under controlled ramp down","","Reviewed","Reviewed","Not R2E related",28441,"Electrical Network » Distribution » 400 kV",0
28441,"LHC","Electrical Network » Distribution » 400 kV","","23-07-2016 16:32:57","23-07-2016 16:37:15","04min 18s",258,"47min 23s",2843,"OP Ended","Blocking OP|OP Ended","electrical perturbation","FMCM RD1. LR5 + RB.A81 in slow abort","","Reviewed","Reviewed","Not R2E related","","",1
28438,"LHC","Electrical Network » Distribution » 400 kV","","22-07-2016 17:01:32","22-07-2016 17:03:24","01min 52s",112,"01min 52s",112,"OP Ended","Blocking OP|OP Ended","electrical glitch ","RD1.LR5 ","","Reviewed","Reviewed","Not R2E related","","",0
28435,"LHC","Electrical Network","","22-07-2016 09:36:49","22-07-2016 09:40:07","03min 18s",198,"03min 18s",198,"OP Ended","Blocking OP|OP Ended","electrical perturbation","electrical perturbation triggering FMCM RD34.LR7","","Reviewed","Reviewed","Not R2E related","","",0
28185,"LHC","Injector Complex » No Beam » SPS","","21-07-2016 03:00:37","21-07-2016 03:58:02","57min 25s",3445,"57min 25s",3445,"OP Ended","Blocking OP|OP Ended","PC problem","RQIF.28600 faulty","","Reviewed","Reviewed","Not R2E related","","",0
28432,"LHC","Injector Complex » No Beam » SPS","","20-07-2016 19:42:36","21-07-2016 02:15:35","06h 32min 59s",23579,"06h 32min 59s",23579,"OP Ended","Non-Blocking OP|OP Ended","SPS ","too hot in BA3, RF interlock","","Reviewed","Reviewed","Not R2E related","","",0
28156,"LHC","Injection Systems » MKI","","19-07-2016 18:04:51","19-07-2016 18:07:12","02min 21s",141,"02min 21s",141,"OP Ended","Non-Blocking OP|OP Ended","MKI8 integral vacuum interlock","interlock for ijnjection reached, 2 injection missing.","","Reviewed","Reviewed","Not R2E related","","",0
28148,"LHC","Experiments » CMS","","19-07-2016 14:29:40","19-07-2016 16:51:07","02h 21min 27s",8487,"02h 21min 27s",8487,"OP Ended","Blocking OP|OP Ended","Power supply","Access needed to repair a detector supply","","Reviewed","Requires review","Not R2E related","","",0
28145,"LHC","Injector Complex » No Beam » SPS","","19-07-2016 13:44:23","19-07-2016 14:29:40","45min 17s",2717,"45min 17s",2717,"OP Ended","Blocking OP|OP Ended","sps tt10 power supply","","","Reviewed","Reviewed","Not R2E related","","",0
28152,"LHC","Beam Exciters » Tune Kicker","","18-07-2016 07:01:50","18-07-2016 07:04:15","02min 25s",145,"02min 25s",145,"OP Ended","Blocking OP|OP Ended","MKQA  B1","seems to be a timing problem (SEU?)","","Reviewed","Reviewed","R2E candidate","","",0
28101,"LHC","Injector Complex » Beam in Set-up » SPS","","17-07-2016 23:44:37","18-07-2016 00:04:26","19min 49s",1189,"19min 49s",1189,"OP Ended","Blocking OP|OP Ended","setup of nominal beam","","","Reviewed","Reviewed","Not R2E related","","",0
28098,"LHC","Collimation » Interlocks triggered","","17-07-2016 21:15:05","17-07-2016 23:00:44","01h 45min 39s",6339,"01h 45min 39s",6339,"OP Ended","Blocking OP|OP Ended","TCLIA_4L8","temperature interlock during ramp","","Reviewed","Requires review","Not R2E related",28120,"Radio Frequency » Controls",0
28120,"LHC","Radio Frequency » Controls","","17-07-2016 21:15:05","17-07-2016 23:20:17","02h 05min 12s",7512,"02h 05min 12s",7512,"OP Ended","Blocking OP|OP Ended","LLRF","RF blowup not functioning correctly, too short bunch length","","Reviewed","Reviewed","Not R2E related","","",1
28095,"LHC","Experiments » LHCb","","17-07-2016 19:54:48","17-07-2016 20:12:22","17min 34s",1054,"17min 34s",1054,"OP Ended","Blocking OP|OP Ended","Handshake","","","Reviewed","Requires review","Not R2E related","","",0
28092,"LHC","Power Converters","","17-07-2016 14:22:29","17-07-2016 19:00:56","04h 38min 27s",16707,"04h 38min 27s",16707,"OP Ended","Blocking OP|OP Ended","RQ8.R8B2,RPHGA.UA87.RQ8.R8B2","powering failure after the trip of sector 81","","Reviewed","Reviewed","Not R2E related","","",0
28089,"LHC","Magnet circuits » Other","","17-07-2016 14:20:00","17-07-2016 14:38:38","18min 38s",1118,"18min 38s",1118,"OP Ended","Blocking OP|OP Ended","dump resistor temperature","Training quench in RQD/RQF.A81 => EE RB.A81 => long cooling time","","Reviewed","Reviewed","Not R2E related",28083,"Magnet circuits » Training Quench",0
28083,"LHC","Magnet circuits » Training Quench","","17-07-2016 13:00:10","17-07-2016 14:05:28","01h 05min 18s",3918,"01h 38min 28s",5908,"OP Ended","Blocking OP|OP Ended","MQ.15L1","training quench triggered at very end of the ramp","","Reviewed","Reviewed","Not R2E related","","",2
28086,"LHC","Cryogenics » Users » Quench","","17-07-2016 13:00:10","17-07-2016 14:21:52","01h 21min 42s",4902,"01h 21min 42s",4902,"OP Ended","Blocking OP|OP Ended","trip of QD.15L1","","","Reviewed","Reviewed","Not R2E related",28083,"Magnet circuits » Training Quench",0
28080,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","16-07-2016 09:41:22","16-07-2016 10:28:39","47min 17s",2837,"47min 17s",2837,"OP Ended","Blocking OP|OP Ended","TT sensor DFBL","","","Reviewed","Reviewed","Not R2E related","","",0
28068,"LHC","Radio Frequency » Hardware","","14-07-2016 03:35:54","14-07-2016 03:37:11","01min 17s",77,"01min 17s",77,"OP Ended","Blocking OP|OP Ended","M1B2","Crowbar M1B2 - probably when restarting the RF system","","Reviewed","Reviewed","Not R2E related","","",0
28062,"LHC","Injector Complex » No Beam » SPS","","14-07-2016 02:58:11","14-07-2016 03:33:39","35min 28s",2128,"35min 28s",2128,"OP Ended","Blocking OP|OP Ended","RF","RF module TX6 is continuously tripping: no train injection.","","Reviewed","Reviewed","Not R2E related","","",0
28040,"LHC","Injector Complex » No Beam » PS","","12-07-2016 21:27:50","12-07-2016 21:41:48","13min 58s",838,"13min 58s",838,"OP Ended","Blocking OP|OP Ended","POPS down","","","Reviewed","Reviewed","Not R2E related","","",0
28042,"LHC","Operation » Operational error","","12-07-2016 21:19:48","12-07-2016 21:27:50","08min 02s",482,"08min 02s",482,"OP Ended","Blocking OP|OP Ended","wrong tune trim","","","Reviewed","Reviewed","Not R2E related","","",0
28028,"LHC","Beam-induced Quench","","12-07-2016 14:17:06","12-07-2016 14:18:48","01min 42s",102,"05h 23min 23s",19403,"OP Ended","Blocking OP|OP Ended","C28L5","fast UFO unduced quench","","Reviewed","Reviewed","Not R2E related",28022,"Beam Losses » Fast Losses (UFO)",1
28022,"LHC","Beam Losses » Fast Losses (UFO)","","12-07-2016 14:17:06","12-07-2016 14:18:48","01min 42s",102,"05h 23min 23s",19403,"OP Ended","Blocking OP|OP Ended","fast UFO at 28L5","","","Reviewed","Requires review","Not R2E related","","",1
28025,"LHC","Cryogenics » Users » Quench","","12-07-2016 14:17:06","12-07-2016 19:40:29","05h 23min 23s",19403,"05h 23min 23s",19403,"OP Ended","Blocking OP|OP Ended","quench recovery","beam induced quench in 28L5","","Reviewed","Reviewed","Not R2E related",28028,"Beam-induced Quench",0
28048,"LHC","Electrical Network » Distribution » 400 kV","","11-07-2016 23:45:57","11-07-2016 23:51:12","05min 15s",315,"05min 15s",315,"OP Ended","Blocking OP|OP Ended","electrical glitch","perturbation electrique sur le 400 kV, FMCM RD34.LR7","","Reviewed","Reviewed","Not R2E related","","",0
28045,"LHC","Beam Injection » Losses","","11-07-2016 22:47:25","11-07-2016 22:47:55","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","losses in IP2","","","Reviewed","Requires review","Not R2E related","","",0
28182,"LHC","Electrical Network","","11-07-2016 21:04:05","11-07-2016 21:08:50","04min 45s",285,"04min 45s",285,"OP Ended","Blocking OP|OP Ended","FMCM RD34.LR7","intermittent earth fault","","Reviewed","Requires review","Not R2E related","","",0
28034,"LHC","Beam Injection » Losses","","11-07-2016 19:22:59","11-07-2016 19:24:26","01min 27s",87,"01min 27s",87,"OP Ended","Blocking OP|OP Ended","losses in IP7 at injection","","","Reviewed","Requires review","Not R2E related","","",0
28031,"LHC","Accelerator Controls » SIS » Controls core software","","11-07-2016 18:31:07","11-07-2016 19:08:14","37min 07s",2227,"37min 07s",2227,"OP Ended","Blocking OP|OP Ended","lost all masks after restart","","","Reviewed","Reviewed","Not R2E related","","",0
27999,"LHC","Power Converters","","10-07-2016 08:21:52","10-07-2016 08:21:53","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","ROF.A34B1,RPMBB.UJ33.ROF.A34B1","ROF.A34B1 PC - precycle needed","","Reviewed","Reviewed","Not R2E related",28005,"Magnet circuits » Other",0
28005,"LHC","Magnet circuits » Other","","10-07-2016 05:36:19","10-07-2016 11:54:27","06h 18min 08s",22688,"06h 18min 08s",22688,"OP Ended","Non-Blocking OP|OP Ended","DFBLC top lead heater","temperature too high at the top of the current lead 39 of DFBLC (ROF.A34B1 circuit)
cryo instrumentation checked correctness of TT measure","","Reviewed","Reviewed","Not R2E related","","",1
27996,"LHC","Beam Instrumentation » Interlocked BPM","","09-07-2016 16:34:18","09-07-2016 16:35:33","01min 15s",75,"01min 15s",75,"OP Ended","Blocking OP|OP Ended","BPMSI.A4L6","got above thresold when switching to Low sensitivity?","","Reviewed","Requires review","Not R2E related","","",0
27963,"LHC","Accelerator Controls » LSA-INCA","","08-07-2016 15:18:45","08-07-2016 15:40:15","21min 30s",1290,"21min 30s",1290,"OP Ended","Blocking OP|OP Ended","Regeneration","Regeneration of End of BP fails","","Reviewed","Reviewed","Not R2E related","","",0
27993,"LHC","Beam Losses » Other","","08-07-2016 14:06:49","08-07-2016 14:09:27","02min 38s",158,"02min 38s",158,"OP Ended","Blocking OP|OP Ended","BLM IP7","too much satellite from SPS","","Reviewed","Requires review","Not R2E related","","",0
27960,"LHC","LBDS » MKDG","","08-07-2016 12:53:05","08-07-2016 13:08:46","15min 41s",941,"15min 41s",941,"OP Ended","Blocking OP|OP Ended","LBDS Dump kicker Beam 2","LBDS Dump kicker Beam 2 - Faulty","","Reviewed","Reviewed","Not R2E related","","",0
27944,"LHC","Injector Complex » No Beam » SPS","","07-07-2016 10:31:48","07-07-2016 11:37:07","01h 05min 19s",3919,"01h 05min 19s",3919,"OP Ended","Blocking OP|OP Ended","SPS Transverse Damper","","","Reviewed","Reviewed","Not R2E related","","",0
27938,"LHC","QPS » Controller","","07-07-2016 07:00:43","07-07-2016 09:16:08","02h 15min 25s",8125,"02h 15min 25s",8125,"OP Ended","Blocking OP|OP Ended","MQ11.L1 controller power cycle in the tunnel","","","Reviewed","Reviewed","Not R2E related","","",0
27932,"LHC","Collimation » Hardware","","07-07-2016 07:00:43","07-07-2016 09:37:47","02h 37min 04s",9424,"02h 37min 04s",9424,"OP Ended","Blocking OP|OP Ended","TCSG.4R3.B1 exchanged control cable","","","Reviewed","Requires review","Not R2E related","","",0
27935,"LHC","Collimation » Hardware","","07-07-2016 07:00:43","07-07-2016 09:37:47","02h 37min 04s",9424,"02h 37min 04s",9424,"OP Ended","Blocking OP|OP Ended","TCLA.B6.R3 visual inspection of cooling cable","","","Reviewed","Requires review","Not R2E related","","",0
27923,"LHC","Collimation » Hardware","","07-07-2016 06:17:08","07-07-2016 07:00:43","43min 35s",2615,"43min 35s",2615,"OP Ended","Blocking OP|OP Ended","TCLA.B6.R3 colling circuit inspection","","","Reviewed","Requires review","Not R2E related","","",0
27926,"LHC","QPS » Controller","","07-07-2016 06:17:08","07-07-2016 06:50:44","33min 36s",2016,"33min 36s",2016,"OP Ended","Blocking OP|OP Ended","MQ11.L1 controller needs a power cycle in the tunnel","","","Reviewed","Requires review","Not R2E related","","",0
27920,"LHC","Collimation » Hardware","","07-07-2016 06:17:08","07-07-2016 07:00:43","43min 35s",2615,"43min 35s",2615,"OP Ended","Blocking OP|OP Ended","TCSG.4R3.B1 cable exchange","","","Reviewed","Requires review","Not R2E related","","",0
27929,"LHC","LBDS » MKDG","","07-07-2016 06:17:08","07-07-2016 07:47:55","01h 30min 47s",5447,"01h 30min 47s",5447,"OP Ended","Blocking OP|OP Ended","LBDS B2 KICKERS in fault after the programmed dump ","","","Reviewed","Reviewed","Not R2E related","","",0
27989,"LHC","Collimation » Hardware","","06-07-2016 02:00:18","06-07-2016 02:28:19","28min 01s",1681,"28min 01s",1681,"OP Ended","Blocking OP|OP Ended","TCSG.4R3.B1","one jaw stopped moving during the ramp (second time)","","Reviewed","Requires review","Not R2E related","","",0
27986,"LHC","Beam Losses » Other","","06-07-2016 00:48:20","06-07-2016 00:49:53","01min 33s",93,"01min 33s",93,"OP Ended","Blocking OP|OP Ended","losses IP2 ","when moving back in the TDI after pause at injection","","Reviewed","Requires review","Not R2E related","","",0
27900,"LHC","Injector Complex » No Beam » PS","","06-07-2016 00:26:33","06-07-2016 01:04:02","37min 29s",2249,"37min 29s",2249,"OP Ended","Blocking OP|OP Ended","CPS","POPS down","","Reviewed","Reviewed","Not R2E related","","",0
27882,"LHC","Power Converters","","04-07-2016 19:52:05","04-07-2016 20:48:33","56min 28s",3388,"56min 28s",3388,"OP Ended","Blocking OP|OP Ended","RPMBB.RR53.ROF.A45B1/2,RPMBB.RR53.ROF.A45B1,RPMBB.RR53.ROF.A45B2","Power Converter communication lost","","Reviewed","Reviewed","R2E candidate","","",0
27830,"LHC","Beam Instrumentation » BLM","","04-07-2016 10:59:17","04-07-2016 11:17:18","18min 01s",1081,"18min 01s",1081,"OP Ended","Blocking OP|OP Ended","MCS check doesn't pass after BLM threshold change","","","Reviewed","Requires review","Not R2E related","","",0
27983,"LHC","Experiments » TOTEM","","04-07-2016 10:26:35","04-07-2016 10:27:10","35s",35,"35s",35,"OP Ended","Blocking OP|OP Ended","cfc-usc55-cgtotem","crate cfc-usc55-cgtotem down","","Reviewed","Requires review","Not R2E related","","",0
27879,"LHC","Beam Losses » Fast Losses (UFO)","","04-07-2016 10:15:58","04-07-2016 10:17:12","01min 14s",74,"01min 14s",74,"OP Ended","Blocking OP|OP Ended","UFO in 5L1","","","Reviewed","Requires review","Not R2E related","","",0
27780,"LHC","Beam Instrumentation » BLM","","03-07-2016 17:31:53","03-07-2016 17:37:57","06min 04s",364,"06min 04s",364,"OP Ended","Blocking OP|OP Ended","BLM MCS check sequencer task","","","Reviewed","Requires review","Not R2E related","","",0
27876,"LHC","Cryogenics » Equipment » OP-PNO-HF","","03-07-2016 15:32:36","03-07-2016 16:43:43","01h 11min 07s",4267,"01h 11min 07s",4267,"OP Ended","Blocking OP|OP Ended","DFBAI pt 5","problem occurred on instrumentation channels DFBAI_HCM_TT891A & 893","","Reviewed","Reviewed","Not R2E related","","",0
27980,"LHC","Access Management » Access Request","","03-07-2016 14:52:33","03-07-2016 14:54:23","01min 50s",110,"01min 50s",110,"OP Ended","Non-Blocking OP|OP Ended","cryo in pt5","programmed dump for access ","","Reviewed","Reviewed","Not R2E related","","",0
27760,"LHC","Collimation » Hardware","","02-07-2016 09:40:24","02-07-2016 11:12:41","01h 32min 17s",5537,"01h 32min 17s",5537,"OP Ended","Blocking OP|OP Ended","TCSG.4R3.B1","TCSG.4R3.B1 one jaw stucked during ramp and the oher slowly drifting","","Reviewed","Requires review","Not R2E related","","",0
27873,"LHC","Experiments » ATLAS","","02-07-2016 00:24:08","02-07-2016 00:27:21","03min 13s",193,"03min 13s",193,"OP Ended","Blocking OP|OP Ended","BCM not masked","","","Reviewed","Requires review","Not R2E related","","",0
27892,"LHC","Operation » Operational error","","01-07-2016 17:57:41","01-07-2016 18:03:36","05min 55s",355,"05min 55s",355,"OP Ended","Blocking OP|OP Ended","collimator coarse settings","missed to mask colimators in pt8 when sending collimators to coarse settings","","Reviewed","Reviewed","Not R2E related","","",0
27870,"LHC","Operation » Operational error","","01-07-2016 16:38:55","01-07-2016 16:45:50","06min 55s",415,"06min 55s",415,"OP Ended","Blocking OP|OP Ended","saqueeze in steps with masked coll mov","","","Reviewed","Reviewed","Not R2E related","","",0
27735,"LHC","LBDS » TSDS","","01-07-2016 08:24:38","01-07-2016 15:00:30","06h 35min 52s",23752,"06h 35min 52s",23752,"OP Ended","Blocking OP|OP Ended","LBDS Beam 1","TSU Beam 1 self triggered","","Reviewed","Reviewed","Not R2E related","","",0
27732,"LHC","Beam Instrumentation » BLM","","01-07-2016 02:14:43","01-07-2016 02:27:20","12min 37s",757,"12min 37s",757,"OP Ended","Blocking OP|OP Ended","interlock in pt 4; all 4 channels","","","Reviewed","Requires review","Not R2E related","","",0
27729,"LHC","Injection Systems » MKI","","30-06-2016 22:57:34","30-06-2016 23:28:35","31min 01s",1861,"31min 01s",1861,"OP Ended","Blocking OP|OP Ended","MKI B1 is in Faulty State","","","Reviewed","Reviewed","Not R2E related","","",0
