"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
27726,"LHC","Radio Frequency » Controls","","30-06-2016 22:11:22","01-07-2016 01:47:20","03h 35min 58s",12958,"03h 35min 58s",12958,"OP Ended","Blocking OP|OP Ended","RF LL fault on RF cavity 4B1 ","RF LL fault on RF cavity 4B1 - a FESA class for the clock distribution is down","","Reviewed","Reviewed","Not R2E related","","",0
27720,"LHC","Injector Complex » No Beam » PS","","30-06-2016 16:15:02","30-06-2016 16:35:38","20min 36s",1236,"20min 36s",1236,"OP Ended","Blocking OP|OP Ended","CPS magnet water cooling too hot","","","Reviewed","Reviewed","Not R2E related","","",0
27710,"LHC","Collimation » Interlocks triggered","","30-06-2016 15:22:39","30-06-2016 15:52:15","29min 36s",1776,"29min 36s",1776,"OP Ended","Blocking OP|OP Ended","Cannot sent TCL.6R1.B1 to parking","","","Reviewed","Requires review","Not R2E related","","",0
27702,"LHC","Electrical Network » Distribution » 400 kV","","30-06-2016 12:47:45","30-06-2016 14:55:01","02h 07min 16s",7636,"02h 07min 16s",7636,"OP Ended","Non-Blocking OP|OP Ended","PM76 lift","","","Reviewed","Reviewed","Not R2E related","","",0
27706,"LHC","Ventilation Doors","","30-06-2016 08:52:35","30-06-2016 11:49:23","02h 56min 48s",10608,"02h 56min 48s",10608,"OP Ended","Non-Blocking OP|OP Ended","R771 IP7 door","cannot see the opene status","","Reviewed","Requires review","Not R2E related","","",0
27698,"LHC","Injector Complex » No Beam","","30-06-2016 03:38:41","30-06-2016 07:30:23","03h 51min 42s",13902,"03h 51min 42s",13902,"OP Ended","Blocking OP|OP Ended","various trips after electrical glitch","","","Reviewed","Requires review","Not R2E related",27686,"Electrical Network » Distribution » 400 kV",0
27695,"LHC","Injection Systems » MKI","","30-06-2016 03:38:41","30-06-2016 05:57:54","02h 19min 13s",8353,"02h 19min 13s",8353,"OP Ended","Blocking OP|OP Ended","trip after electrical glitch","","","Reviewed","Reviewed","Not R2E related",27686,"Electrical Network » Distribution » 400 kV",0
27689,"LHC","Radio Frequency » Hardware","","30-06-2016 03:38:41","30-06-2016 04:04:00","25min 19s",1519,"25min 19s",1519,"OP Ended","Blocking OP|OP Ended","all modules tripped to electrical glitch","","","Reviewed","Reviewed","Not R2E related",27686,"Electrical Network » Distribution » 400 kV",0
27692,"LHC","Transverse Damper » Hardware","","30-06-2016 03:38:41","30-06-2016 04:04:00","25min 19s",1519,"25min 19s",1519,"OP Ended","Blocking OP|OP Ended","trip due to electrical glitch","","","Reviewed","Requires review","Not R2E related",27686,"Electrical Network » Distribution » 400 kV",0
27700,"LHC","Power Converters","","30-06-2016 03:38:38","30-06-2016 07:00:30","03h 21min 52s",12112,"03h 21min 52s",12112,"OP Ended","Blocking OP|OP Ended","many trips to electrical glitch","The trips of the converters are related to electrical glitch and not to a fault inside the power converters.
TI Major Event 19170.","","Reviewed","Reviewed","Not R2E related",27686,"Electrical Network » Distribution » 400 kV",0
27686,"LHC","Electrical Network » Distribution » 400 kV","","30-06-2016 03:38:37","30-06-2016 03:38:41","04s",4,"03h 51min 46s",13906,"OP Ended","Blocking OP|OP Ended","electrical glitch","","","Reviewed","Reviewed","Not R2E related","","",5
27866,"LHC","Beam Losses » Fast Losses (UFO)","","30-06-2016 00:36:58","30-06-2016 00:37:06","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","UFO in 5L1","","","Reviewed","Requires review","Not R2E related","","",0
27683,"LHC","Beam Instrumentation » BPM","","29-06-2016 23:04:50","29-06-2016 23:07:42","02min 52s",172,"02min 52s",172,"OP Ended","Blocking OP|OP Ended","TL BPM data missing","","","Reviewed","Requires review","Not R2E related","","",0
28114,"LHC","Cooling and Ventilation","","29-06-2016 19:09:16","29-06-2016 19:14:45","05min 29s",329,"02h 43min 00s",9780,"OP Ended","Blocking OP|OP Ended","DC water cooled cable","","","Reviewed","Requires review","Not R2E related","","",1
27680,"LHC","Power Converters","","29-06-2016 19:09:16","29-06-2016 21:52:16","02h 43min 00s",9780,"02h 43min 00s",9780,"OP Ended","Blocking OP|OP Ended","DC Water Cooled Cable interlock on RQX.R5,RPHFC.UL557.RQX.R5","Fault related to the cooling of the DC water-cooled cables.","","Reviewed","Reviewed","Not R2E related",28114,"Cooling and Ventilation",0
27863,"LHC","Operation » Settings Issue","","29-06-2016 02:08:37","29-06-2016 02:09:08","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","wrong RF bucket","","","Reviewed","Reviewed","Not R2E related","","",0
27644,"LHC","Injector Complex » No Beam » SPS","","29-06-2016 01:18:13","29-06-2016 01:37:39","19min 26s",1166,"19min 26s",1166,"OP Ended","Blocking OP|OP Ended","BCT ?","","","Reviewed","Reviewed","Not R2E related","","",0
27641,"LHC","Power Converters","","28-06-2016 20:29:15","28-06-2016 23:29:46","03h 00min 31s",10831,"03h 00min 31s",10831,"OP Ended","Blocking OP|OP Ended","RPMBB.RR53.ROD.A45B2","","","Reviewed","Reviewed","R2E confirmed","","",0
27860,"LHC","Beam Injection » Oscillation","","28-06-2016 08:07:36","28-06-2016 08:29:47","22min 11s",1331,"22min 11s",1331,"OP Ended","Blocking OP|OP Ended","IQC latch with 12 bunches","","","Reviewed","Reviewed","Not R2E related","","",0
27857,"LHC","QPS » Controller","","28-06-2016 06:59:59","28-06-2016 07:03:24","03min 25s",205,"03min 25s",205,"OP Ended","Blocking OP|OP Ended","RQS.A45B1","Trips seems to be more on QPS side.","","Reviewed","Reviewed","Not R2E related","","",0
27603,"LHC","Electrical Network » Distribution » 400 V","","26-06-2016 12:21:37","26-06-2016 14:28:39","02h 07min 02s",7622,"02h 07min 02s",7622,"OP Ended","Blocking OP|OP Ended","Circuit breaker EDB151/25","Needs exchange","","Reviewed","Reviewed","Not R2E related","","",0
27600,"LHC","Experiments » CMS","","26-06-2016 09:02:37","26-06-2016 10:40:17","01h 37min 40s",5860,"01h 37min 40s",5860,"OP Ended","Blocking OP|OP Ended","Pixel cooling circuit","Ice in the regulation valve.
EIS precycle needed","","Reviewed","Requires review","Not R2E related","","",0
27589,"LHC","Beam Instrumentation » Interlocked BPM","","25-06-2016 03:36:21","25-06-2016 03:37:51","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","","B1 probe dumped at injection","","Reviewed","Requires review","Not R2E related","","",0
27586,"LHC","Beam Instrumentation » Interlocked BPM","","25-06-2016 03:24:59","25-06-2016 03:25:00","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","BPMSI.A4L6.B2","","","Reviewed","Requires review","Not R2E related","","",0
27583,"LHC","Injector Complex » Beam in Set-up » PS","","24-06-2016 23:01:10","25-06-2016 02:35:09","03h 33min 59s",12839,"03h 33min 59s",12839,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
27580,"LHC","Injector Complex » No Beam » PS","","24-06-2016 20:54:14","24-06-2016 21:45:35","51min 21s",3081,"51min 21s",3081,"OP Ended","Blocking OP|OP Ended","PS septum","Faulty; access is needed","","Reviewed","Reviewed","Not R2E related","","",0
27848,"LHC","Injection Systems » MKI","","24-06-2016 14:49:49","24-06-2016 15:17:13","27min 24s",1644,"27min 24s",1644,"OP Ended","Blocking OP|OP Ended","Both MKI faulty","","","Reviewed","Reviewed","Not R2E related","","",0
27851,"LHC","Experiments » ALICE","","24-06-2016 14:16:23","24-06-2016 15:34:28","01h 18min 05s",4685,"01h 18min 05s",4685,"OP Ended","Blocking OP|OP Ended","Magnets trip","","","Reviewed","Requires review","Not R2E related",27577,"Electrical Network » Distribution » 400 kV",0
27854,"LHC","Experiments » LHCb","","24-06-2016 14:16:23","24-06-2016 14:32:30","16min 07s",967,"16min 07s",967,"OP Ended","Blocking OP|OP Ended","trip of magnet","following electrical perturbation","","Reviewed","Requires review","Not R2E related",27577,"Electrical Network » Distribution » 400 kV",0
27842,"LHC","Radio Frequency » Controls","","24-06-2016 14:15:22","24-06-2016 14:16:23","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","module","Electrical glitch due to a fault on the 400 kV distribution line","","Reviewed","Reviewed","Not R2E related",27577,"Electrical Network » Distribution » 400 kV",0
27577,"LHC","Electrical Network » Distribution » 400 kV","","24-06-2016 14:15:18","24-06-2016 20:04:22","05h 49min 04s",20944,"05h 49min 04s",20944,"OP Ended","Blocking OP|OP Ended","400 kV line between Bois Tollot (F) and Verbois (CHF) out voltage","","","Reviewed","Reviewed","Not R2E related","","",3
27845,"LHC","Beam Injection » Losses","","24-06-2016 13:42:00","24-06-2016 13:51:50","09min 50s",590,"09min 50s",590,"OP Ended","Blocking OP|OP Ended","pilot on falling flange of MKI","losses at injection","","Reviewed","Reviewed","Not R2E related","","",0
27574,"LHC","QPS » Controller","","24-06-2016 10:56:02","24-06-2016 11:45:46","49min 44s",2984,"49min 44s",2984,"OP Ended","Blocking OP|OP Ended","RSD1.A56B1&B2; RSD2.A56B1&2; RSF1.A56B1&2; RSF2.A56B1&2 controller","Controller cannot be reset","","Reviewed","Reviewed","Not R2E related","","",0
27569,"LHC","Power Converters","","24-06-2016 08:38:36","24-06-2016 11:11:28","02h 32min 52s",9172,"02h 32min 52s",9172,"OP Ended","Blocking OP|OP Ended","RPMBB.RR57.ROD.A56B2","This event could be flagged as R2E related.","","Reviewed","Reviewed","R2E confirmed","","",0
27566,"LHC","Collimation » Interlocks triggered","","24-06-2016 01:03:13","24-06-2016 02:39:24","01h 36min 11s",5771,"01h 36min 11s",5771,"OP Ended","Blocking OP|OP Ended","Crystal","","","Reviewed","Requires review","Not R2E related","","",0
27839,"LHC","Access System » Hardware","","23-06-2016 22:26:27","23-06-2016 23:58:50","01h 32min 23s",5543,"01h 32min 23s",5543,"OP Ended","Blocking OP|OP Ended","no power in PM56","ODM 23645803","","Reviewed","Reviewed","Not R2E related","","",0
28652,"LHC","Cooling and Ventilation » Cooling » Chilled water system","","23-06-2016 19:39:59","23-06-2016 20:42:35","01h 02min 36s",3756,"04h 10min 10s",15010,"OP Ended","Blocking OP|OP Ended","loss of cooling water point 8","TIOC major event 18842","","Reviewed","Reviewed","Not R2E related","","",1
27563,"LHC","Cryogenics » Equipment » Production-4.5K","","23-06-2016 19:39:59","23-06-2016 23:50:09","04h 10min 10s",15010,"04h 10min 10s",15010,"OP Ended","Blocking OP|OP Ended","QSCA","Warm Compressor stopped due missing watercooling.","","Reviewed","Reviewed","Not R2E related",28652,"Cooling and Ventilation » Cooling » Chilled water system",0
27560,"LHC","Radio Frequency » Controls","","23-06-2016 17:08:51","23-06-2016 18:33:09","01h 24min 18s",5058,"01h 24min 18s",5058,"OP Ended","Blocking OP|OP Ended","low level problem","Philippe and Helga had to adjust a parameter to compensate for the humidity dependance of the RF clock generators of both beams","","Reviewed","Reviewed","Not R2E related","","",0
27836,"LHC","Collimation » Hardware","","22-06-2016 23:41:36","23-06-2016 00:26:50","45min 14s",2714,"45min 14s",2714,"OP Ended","Blocking OP|OP Ended","TCLA.A5L3.B2","","","Reviewed","Requires review","Not R2E related",27518,"Cooling and Ventilation",0
27550,"LHC","Collimation » Hardware","","22-06-2016 17:45:19","22-06-2016 19:13:25","01h 28min 06s",5286,"01h 28min 06s",5286,"OP Ended","Blocking OP|OP Ended","TCSG.A5L3B2","Problem on collimator cable connector","","Reviewed","Requires review","Not R2E related",27518,"Cooling and Ventilation",0
27546,"LHC","Radio Frequency » Hardware","","22-06-2016 17:08:28","22-06-2016 17:09:02","34s",34,"34s",34,"OP Ended","Blocking OP|OP Ended","RF","L2B2 - main coupler vacuum (TPG300 blocked)","","Reviewed","Reviewed","Not R2E related","","",0
27543,"LHC","Beam Instrumentation » BLM","","22-06-2016 15:15:10","22-06-2016 21:08:42","05h 53min 32s",21212,"05h 53min 32s",21212,"OP Ended","Blocking OP|OP Ended","Pt 3 crates","oscillation of all monitor signals at P3","","Reviewed","Reviewed","Not R2E related",27518,"Cooling and Ventilation",0
27538,"LHC","Collimation » Hardware","","22-06-2016 04:09:10","23-06-2016 22:26:27","1d 18h 17min 17s",152237,"1d 18h 17min 17s",152237,"OP Ended","Blocking OP|OP Ended","errors on TCLA.A5L3.B2","problem on collimator control cable- False contact on the motor cable connector following multiple disconnections during the tests after the UJ33 flooding","","Reviewed","Requires review","Not R2E related",27518,"Cooling and Ventilation",0
27535,"LHC","Radio Frequency » Hardware","","22-06-2016 03:40:55","22-06-2016 03:52:16","11min 21s",681,"11min 21s",681,"OP Ended","Blocking OP|OP Ended","vacuum interlock on cavity 2b2","L2B2 - main coupler vacuum (TPG300 blocked) - from RF and OP LB","","Reviewed","Reviewed","Not R2E related","","",0
27833,"LHC","Ventilation Doors","","22-06-2016 01:48:33","22-06-2016 01:56:54","08min 21s",501,"08min 21s",501,"OP Ended","Non-Blocking OP|OP Ended","IP7 enclosure door","one status error, SIS interlock masked","","Reviewed","Requires review","Not R2E related","","",0
27531,"LHC","Transverse Damper » Hardware","","22-06-2016 01:25:34","22-06-2016 01:27:25","01min 51s",111,"01min 51s",111,"OP Ended","Blocking OP|OP Ended","module v2b2 tripped while turning on","","","Reviewed","Reviewed","Not R2E related","","",0
27529,"LHC","LBDS » BETS","","22-06-2016 01:01:15","22-06-2016 01:39:27","38min 12s",2292,"38min 12s",2292,"OP Ended","Blocking OP|OP Ended","BEM interlock","","","Reviewed","Reviewed","Not R2E related","","",0
27523,"LHC","Power Converters","","22-06-2016 00:50:02","22-06-2016 00:50:49","47s",47,"47s",47,"OP Ended","Blocking OP|OP Ended","RQT5.R7","","","Reviewed","Reviewed","Not R2E related","","",0
27526,"LHC","Radio Frequency » Hardware","","22-06-2016 00:30:56","22-06-2016 00:46:13","15min 17s",917,"15min 17s",917,"OP Ended","Blocking OP|OP Ended","trip while turning back on after access","","","Reviewed","Reviewed","Not R2E related","","",0
27520,"LHC","Collimation » Controls","","21-06-2016 15:06:02","22-06-2016 00:30:09","09h 24min 07s",33847,"09h 24min 07s",33847,"OP Ended","Blocking OP|OP Ended","Controller pt3","","","Reviewed","Requires review","Not R2E related",27518,"Cooling and Ventilation",0
27886,"LHC","Access System » Controls","","21-06-2016 10:56:41","21-06-2016 13:00:19","02h 03min 38s",7418,"02h 03min 38s",7418,"OP Ended","Blocking OP|OP Ended","HHD in CCR","LASS supervision lost for PT1 2 and 3 , ODM report 23635524","","Reviewed","Reviewed","Not R2E related","","",0
27512,"LHC","Cooling and Ventilation » Cooling » Rejected water system","","21-06-2016 09:55:30","21-06-2016 17:32:50","07h 37min 20s",27440,"07h 37min 20s",27440,"OP Ended","Blocking OP|OP Ended","lift in point 3","","","Reviewed","Reviewed","Not R2E related","","",0
27518,"LHC","Cooling and Ventilation","","21-06-2016 09:41:14","21-06-2016 15:05:53","05h 24min 39s",19479,"2d 09h 06min 03s",205563,"OP Ended","Blocking OP|OP Ended","Puisar point 3","","","Reviewed","Reviewed","Not R2E related","","",5
27827,"LHC","Injection Systems » MKI","","21-06-2016 09:17:00","21-06-2016 09:21:47","04min 47s",287,"04min 47s",287,"OP Ended","Blocking OP|OP Ended","MKI.B2","tripped during extended soft start","","Reviewed","Reviewed","Not R2E related","","",0
27823,"LHC","QPS » Controller","","21-06-2016 08:58:10","21-06-2016 09:01:10","03min 00s",180,"03min 00s",180,"OP Ended","Blocking OP|OP Ended","RQTL11.R5B1","tripped, noise on the current reading","","Reviewed","Requires review","Not R2E related","","",0
27464,"LHC","Cryogenics » Equipment » OP-PNO-SAM","","19-06-2016 23:58:15","20-06-2016 00:57:41","59min 26s",3566,"59min 26s",3566,"OP Ended","Blocking OP|OP Ended","Cryo conditions lost in MSR5","","","Reviewed","Reviewed","Not R2E related","","",0
27461,"LHC","Injection Systems » MKI","","19-06-2016 14:55:22","19-06-2016 16:22:30","01h 27min 08s",5228,"01h 27min 08s",5228,"OP Ended","Blocking OP|OP Ended","MKI2","Vacuum interlock on MKI2","","Reviewed","Reviewed","Not R2E related","","",0
27480,"LHC","Radio Frequency » Hardware","","19-06-2016 14:29:27","19-06-2016 14:32:52","03min 25s",205,"03min 25s",205,"OP Ended","Non-Blocking OP|OP Ended","M2B2","trip after electrical perturbation","","Reviewed","Reviewed","Not R2E related",27440,"Cooling and Ventilation » Cooling » Chilled water system",0
27440,"LHC","Cooling and Ventilation » Cooling » Chilled water system","","19-06-2016 14:29:22","19-06-2016 15:00:30","31min 08s",1868,"31min 08s",1868,"OP Ended","Blocking OP|OP Ended","electrical glitch","https://op-webtools.web.cern.ch/group_reporter/faults/18482?type=major -21% during 30ms","","Reviewed","Reviewed","Not R2E related","","",1
27423,"LHC","Power Converters","","19-06-2016 05:37:44","19-06-2016 07:29:52","01h 52min 08s",6728,"01h 52min 08s",6728,"OP Ended","Blocking OP|OP Ended","RSF1.A81B2 lost communication,RPMBB.UA87.RSF1.A81B2","","","Reviewed","Reviewed","Not R2E related","","",0
27420,"LHC","Injector Complex » Beam in Set-up » SPS","","18-06-2016 16:59:31","18-06-2016 17:49:25","49min 54s",2994,"49min 54s",2994,"OP Ended","Blocking OP|OP Ended","SPS cavity","","","Reviewed","Reviewed","Not R2E related","","",0
27477,"LHC","Radio Frequency » Hardware","","18-06-2016 16:14:01","18-06-2016 16:16:44","02min 43s",163,"02min 43s",163,"OP Ended","Blocking OP|OP Ended","M1B2","trip after an electrical perturbation","","Reviewed","Reviewed","Not R2E related",27474,"Electrical Network » Distribution » 400 kV",0
27474,"LHC","Electrical Network » Distribution » 400 kV","","18-06-2016 16:13:55","18-06-2016 16:14:01","06s",6,"02min 49s",169,"OP Ended","Blocking OP|OP Ended","FMCM RD1.LR5","","","Reviewed","Reviewed","Not R2E related","","",1
27401,"LHC","Injector Complex » No Beam » SPS","","17-06-2016 13:46:33","17-06-2016 13:59:24","12min 51s",771,"12min 51s",771,"OP Ended","Blocking OP|OP Ended","BPM LSS6 interlock","","","Reviewed","Reviewed","Not R2E related","","",0
27820,"LHC","Radio Frequency » Controls","","17-06-2016 13:09:44","17-06-2016 13:12:25","02min 41s",161,"02min 41s",161,"OP Ended","Blocking OP|OP Ended","RF line 1B2","tripped while injecting","","Reviewed","Reviewed","Not R2E related","","",0
27398,"LHC","Injector Complex » Beam in Set-up » SPS","","17-06-2016 12:25:59","17-06-2016 13:05:30","39min 31s",2371,"39min 31s",2371,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
27395,"LHC","Injector Complex » Beam in Set-up » SPS","","17-06-2016 12:05:55","17-06-2016 12:08:29","02min 34s",154,"02min 34s",154,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
27389,"LHC","QPS » Controller","","17-06-2016 11:52:55","17-06-2016 11:57:47","04min 52s",292,"04min 52s",292,"OP Ended","Blocking OP|OP Ended","600 A in 12","","","Reviewed","Reviewed","Not R2E related",27392,"Electrical Network » Backup system » UPS",0
27392,"LHC","Electrical Network » Backup system » UPS","","17-06-2016 11:52:55","17-06-2016 12:01:02","08min 07s",487,"08min 07s",487,"OP Ended","Blocking OP|OP Ended","UPS_OK missing","","","Reviewed","Requires review","Not R2E related","","",1
27386,"LHC","QPS » Controller","","17-06-2016 10:55:34","17-06-2016 10:59:05","03min 31s",211,"03min 31s",211,"OP Ended","Blocking OP|OP Ended","RQTL11.R5B1 trip","","","Reviewed","Reviewed","Not R2E related","","",0
27817,"LHC","Accelerator Controls » Sequencer","","16-06-2016 23:53:13","16-06-2016 23:57:00","03min 47s",227,"03min 47s",227,"OP Ended","Blocking OP|OP Ended","IR6 BPM","IR6 BPM interlock latched after injection of pilot( sequence was in run and the reset and unlatch of SIS seems to take longer than the execution time of the sequencer)
","","Reviewed","Reviewed","Not R2E related","","",0
27382,"LHC","Vacuum » Pressure rise","","16-06-2016 22:55:14","16-06-2016 23:18:18","23min 04s",1384,"23min 04s",1384,"OP Ended","Blocking OP|OP Ended","TDE beam 1","warning on pressure","","Reviewed","Requires review","Not R2E related","","",0
28110,"LHC","Electrical Network","","16-06-2016 21:21:46","16-06-2016 21:23:03","01min 17s",77,"01h 43min 35s",6215,"OP Ended","Blocking OP|OP Ended","electrical perturbation","","","Reviewed","Requires review","Not R2E related","","",1
27380,"LHC","Power Converters","","16-06-2016 21:21:46","16-06-2016 23:05:21","01h 43min 35s",6215,"01h 43min 35s",6215,"OP Ended","Blocking OP|OP Ended","RD34.LR7 FAULTY,RPTG.SR7.RD34.LR7","The faulty element is not the converter. It tripped due to an electrical perturbation.","","Reviewed","Reviewed","Not R2E related",28110,"Electrical Network",0
27814,"LHC","Operation » Settings Issue","","16-06-2016 10:38:07","16-06-2016 10:47:48","09min 41s",581,"09min 41s",581,"OP Ended","Blocking OP|OP Ended","RCBX combined current interlock","first trial of high beta commissioning","","Reviewed","Reviewed","Not R2E related","","",0
27805,"LHC","Beam Losses » Fast Losses (UFO)","","16-06-2016 04:24:39","16-06-2016 04:25:48","01min 09s",69,"01min 09s",69,"OP Ended","Blocking OP|OP Ended","UFO.5L1","dump triggered at TCT in 4L1","","Reviewed","Reviewed","Not R2E related","","",0
27363,"LHC","Injector Complex » Beam in Set-up » SPS","","15-06-2016 16:44:08","15-06-2016 17:26:42","42min 34s",2554,"42min 34s",2554,"OP Ended","Blocking OP|OP Ended","Waiting for 72 bunches setting up","","","Reviewed","Reviewed","Not R2E related","","",0
27360,"LHC","Injector Complex » No Beam » SPS","","15-06-2016 16:22:46","15-06-2016 16:33:55","11min 09s",669,"11min 09s",669,"OP Ended","Blocking OP|OP Ended","SPS BCT4 not working","LHC Beam Flags incorrect and LHC ADT bunch intensity not correct","","Reviewed","Reviewed","Not R2E related","","",0
27343,"LHC","Injector Complex » Beam in Set-up » SPS","","14-06-2016 15:49:12","14-06-2016 16:11:44","22min 32s",1352,"22min 32s",1352,"OP Ended","Blocking OP|OP Ended","SPS","debunching at flat bottom","","Reviewed","Reviewed","Not R2E related","","",0
27345,"LHC","Beam Losses » Fast Losses (UFO)","","14-06-2016 13:57:37","14-06-2016 14:00:13","02min 36s",156,"02min 36s",156,"OP Ended","Blocking OP|OP Ended","5L1","UFO at beginning of the collisions BP","","Reviewed","Reviewed","Not R2E related","","",0
27340,"LHC","Accelerator Controls » LSA-INCA","","14-06-2016 12:57:54","14-06-2016 12:59:57","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","Calculate FIDEL corrections took ~ 4 minutes","","","Reviewed","Reviewed","Not R2E related","","",0
27337,"LHC","Accelerator Controls » LSA-INCA","","14-06-2016 12:53:11","14-06-2016 12:57:54","04min 43s",283,"04min 43s",283,"OP Ended","Blocking OP|OP Ended","Incorporation","took more than 5 min","","Reviewed","Reviewed","Not R2E related","","",0
27349,"LHC","Accelerator Controls » CMW","","14-06-2016 12:17:34","14-06-2016 12:19:18","01min 44s",104,"01min 44s",104,"OP Ended","Non-Blocking OP|OP Ended","BLM-CAPTURE proxy","restart of the proxy on colsa3","","Reviewed","Reviewed","Not R2E related","","",0
27334,"LHC","Injector Complex » No Beam » SPS","","14-06-2016 12:03:55","14-06-2016 12:04:48","53s",53,"53s",53,"OP Ended","Blocking OP|OP Ended","SPS cavity","","","Reviewed","Reviewed","Not R2E related","","",0
27314,"LHC","Beam Instrumentation » BPM","","13-06-2016 01:15:59","13-06-2016 04:08:36","02h 52min 37s",10357,"02h 52min 37s",10357,"OP Ended","Blocking OP|OP Ended","BPM crates","The B2 crates in 7R are down","","Reviewed","Reviewed","Not R2E related","","",0
27808,"LHC","Beam Injection » Losses","","12-06-2016 23:43:29","12-06-2016 23:44:05","36s",36,"36s",36,"OP Ended","Blocking OP|OP Ended","Injection losses","Losses on H TCP in point 7","","Reviewed","Reviewed","Not R2E related","","",0
27811,"LHC","Beam Injection » Oscillation","","12-06-2016 23:15:56","12-06-2016 23:16:52","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","IQC latched","need to re-inject","","Reviewed","Reviewed","Not R2E related","","",0
27320,"LHC","Electrical Network » Distribution » 3.3 kV","","12-06-2016 21:25:06","12-06-2016 21:34:56","09min 50s",590,"09min 50s",590,"OP Ended","Blocking OP|OP Ended","FMCM RD1.LR5","","","Reviewed","Reviewed","Not R2E related","","",0
27300,"LHC","Collimation » Interlocks triggered","","11-06-2016 08:25:25","11-06-2016 09:28:14","01h 02min 49s",3769,"01h 02min 49s",3769,"OP Ended","Blocking OP|OP Ended","Check interlock limit","","","Reviewed","Requires review","Not R2E related","","",0
27285,"LHC","Magnet circuits » Earth Fault","","10-06-2016 19:15:13","10-06-2016 21:52:48","02h 37min 35s",9455,"02h 37min 35s",9455,"OP Ended","Blocking OP|OP Ended","RB.12","EARTH FAULT (FROM EXTERNAL BOX)","","Reviewed","Reviewed","Not R2E related","","",0
27282,"LHC","Magnet circuits » Other","","10-06-2016 16:26:41","10-06-2016 18:39:26","02h 12min 45s",7965,"02h 12min 45s",7965,"OP Ended","Blocking OP|OP Ended","3R5 RTQX2_R5","DXFX04_03R5_TT891A","","Reviewed","Reviewed","Not R2E related","","",0
27800,"LHC","Operation » Operational error","","09-06-2016 22:16:15","09-06-2016 22:20:28","04min 13s",253,"04min 13s",253,"OP Ended","Blocking OP|OP Ended","collimator coarse settings","set without masking BETS TCDQ interlock","","Reviewed","Reviewed","Not R2E related","","",0
27272,"LHC","Radio Frequency » Hardware","","09-06-2016 21:03:46","09-06-2016 22:11:59","01h 08min 13s",4093,"01h 08min 13s",4093,"OP Ended","Blocking OP|OP Ended","M1B1-crowbar","Arc in klystron","","Reviewed","Reviewed","Not R2E related","","",0
27260,"LHC","Access System » Controls","","09-06-2016 14:00:26","09-06-2016 16:41:50","02h 41min 24s",9684,"02h 41min 24s",9684,"OP Ended","Blocking OP|OP Ended","UX85 status bad when closing","","","Reviewed","Requires review","Not R2E related","","",0
27238,"LHC","QPS » Controller","","07-06-2016 06:22:24","07-06-2016 06:29:26","07min 02s",422,"07min 02s",422,"OP Ended","Blocking OP|OP Ended","RU.L4","tripped during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
27235,"LHC","Electrical Network » Distribution » 400 kV","","07-06-2016 05:21:31","07-06-2016 05:22:23","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","electrical glitch","","","Reviewed","Reviewed","Not R2E related","","",0
27232,"LHC","Cryogenics » Equipment » Tunnel-Instrumentation","","07-06-2016 04:40:41","07-06-2016 04:42:25","01min 44s",104,"01min 44s",104,"OP Ended","Blocking OP|OP Ended","temperature sensor of DFBHG","","","Reviewed","Reviewed","Not R2E related","","",0
27229,"LHC","Operation » Operational error","","07-06-2016 03:12:48","07-06-2016 03:30:04","17min 16s",1036,"17min 16s",1036,"OP Ended","Blocking OP|OP Ended","","injection requests not sent by CBCM and no pilot beam produced","","Reviewed","Reviewed","Not R2E related","","",0
27226,"LHC","Cryogenics » Users » Quench","","06-06-2016 08:36:44","07-06-2016 01:44:44","17h 08min 00s",61680,"17h 08min 00s",61680,"OP Ended","Blocking OP|OP Ended","UFO in 29.L8","","","Reviewed","Reviewed","Not R2E related",27223,"Beam-induced Quench",0
27223,"LHC","Beam-induced Quench","","06-06-2016 08:34:05","06-06-2016 08:40:59","06min 54s",414,"17h 10min 39s",61839,"OP Ended","Blocking OP|OP Ended","7 magnets in sector 78","","","Reviewed","Reviewed","Not R2E related",27220,"Beam Losses » Fast Losses (UFO)",1
27220,"LHC","Beam Losses » Fast Losses (UFO)","","06-06-2016 08:34:04","06-06-2016 08:36:16","02min 12s",132,"17h 10min 40s",61840,"OP Ended","Blocking OP|OP Ended","UFO in 29.L8","","","Reviewed","Reviewed","Not R2E related","","",1
27123,"LHC","Injection Systems » MKI","","05-06-2016 17:53:38","05-06-2016 19:21:48","01h 28min 10s",5290,"01h 28min 10s",5290,"OP Ended","Blocking OP|OP Ended","MKI B2","faulty state during injection","","Reviewed","Reviewed","Not R2E related","","",0
27120,"LHC","Injector Complex » No Beam » SPS","","05-06-2016 17:04:45","05-06-2016 17:07:56","03min 11s",191,"03min 11s",191,"OP Ended","Blocking OP|OP Ended","?","?","","Reviewed","Reviewed","Not R2E related","","",0
27212,"LHC","Beam Instrumentation » Other","","04-06-2016 20:22:22","04-06-2016 20:23:25","01min 03s",63,"01min 03s",63,"OP Ended","Blocking OP|OP Ended","wire scanners","","","Reviewed","Reviewed","Not R2E related","","",0
27082,"LHC","Electrical Network","","04-06-2016 13:51:59","04-06-2016 17:50:07","03h 58min 08s",14288,"03h 58min 08s",14288,"OP Ended","Blocking OP|OP Ended","circuits breaker","used for S67 FGCs","","Reviewed","Requires review","Not R2E related","","",0
27080,"LHC","LBDS » LVPS","","04-06-2016 11:19:44","04-06-2016 14:12:12","02h 52min 28s",10348,"02h 52min 28s",10348,"OP Ended","Blocking OP|OP Ended","MKDK power supply","","","Reviewed","Reviewed","Not R2E related","","",0
27072,"LHC","Injector Complex » No Beam » SPS","","03-06-2016 19:12:03","03-06-2016 19:13:24","01min 21s",81,"01min 21s",81,"OP Ended","Blocking OP|OP Ended","cavity trip","","","Reviewed","Reviewed","Not R2E related","","",0
27069,"LHC","QPS » Hardware","","03-06-2016 17:57:53","03-06-2016 17:59:14","01min 21s",81,"01min 21s",81,"OP Ended","Blocking OP|OP Ended","RU.R4","","","Reviewed","Reviewed","Not R2E related","","",0
27066,"LHC","Accelerator Controls » LSA-INCA","","03-06-2016 16:08:24","03-06-2016 16:17:31","09min 07s",547,"09min 07s",547,"OP Ended","Blocking OP|OP Ended","LSA_DB","FIDEL not trimming
injection requests not being sent
unable to trim via TrimEditor/Laslett application","","Reviewed","Reviewed","Not R2E related","","",0
27209,"LHC","QPS » Controller","","03-06-2016 14:23:45","03-06-2016 14:26:59","03min 14s",194,"03min 14s",194,"OP Ended","Blocking OP|OP Ended","RU.R4","","","Reviewed","Reviewed","Not R2E related","","",0
27205,"LHC","Beam Losses » Fast Losses (UFO)","","03-06-2016 12:29:29","03-06-2016 12:33:35","04min 06s",246,"04min 06s",246,"OP Ended","Blocking OP|OP Ended","multiple UFOs 6/5L1","","","Reviewed","Reviewed","Not R2E related","","",0
27063,"LHC","QPS » Hardware","","03-06-2016 06:58:27","03-06-2016 09:03:54","02h 05min 27s",7527,"02h 05min 27s",7527,"OP Ended","Blocking OP|OP Ended","RB.A78 loop can't be closed","","","Reviewed","Reviewed","Not R2E related","","",0
27202,"LHC","Cryogenics » Users » Quench","","03-06-2016 04:44:52","03-06-2016 06:26:28","01h 41min 36s",6096,"01h 41min 36s",6096,"OP Ended","Blocking OP|OP Ended","quench of Q22L8","following training quench","","Reviewed","Reviewed","Not R2E related",27060,"Magnet circuits » Training Quench",0
27060,"LHC","Magnet circuits » Training Quench","","03-06-2016 04:44:06","03-06-2016 05:00:26","16min 20s",980,"01h 42min 22s",6142,"OP Ended","Blocking OP|OP Ended","MQ22L8","Magnet Quench","","Reviewed","Reviewed","Not R2E related","","",1
27043,"LHC","Injector Complex » No Beam » SPS","","02-06-2016 05:49:18","02-06-2016 08:53:32","03h 04min 14s",11054,"03h 04min 14s",11054,"OP Ended","Blocking OP|OP Ended","MSE418","PC FEI cannot be reset.","","Reviewed","Reviewed","Not R2E related","","",0
27040,"LHC","Experiments » ALICE","","02-06-2016 05:13:30","02-06-2016 05:43:12","29min 42s",1782,"29min 42s",1782,"OP Ended","Blocking OP|OP Ended","Trip of the detector","Recover of the detector","","Reviewed","Requires review","Not R2E related","","",0
27199,"LHC","Beam Losses » Fast Losses (UFO)","","02-06-2016 04:24:02","02-06-2016 04:26:18","02min 16s",136,"02min 16s",136,"OP Ended","Blocking OP|OP Ended","UFO in ALICE BCM","","","Reviewed","Reviewed","Not R2E related","","",0
27033,"LHC","Beam Losses » Fast Losses (UFO)","","01-06-2016 13:09:41","01-06-2016 13:13:05","03min 24s",204,"03min 24s",204,"OP Ended","Blocking OP|OP Ended","5R5","just before going into collisions","","Reviewed","Reviewed","Not R2E related","","",0
27030,"LHC","Injector Complex » No Beam » SPS","","01-06-2016 12:02:22","01-06-2016 12:03:29","01min 07s",67,"01min 07s",67,"OP Ended","Blocking OP|OP Ended","RF TRX","","","Reviewed","Reviewed","Not R2E related","","",0
27027,"LHC","Injector Complex » Beam in Set-up » SPS","","01-06-2016 11:27:50","01-06-2016 11:30:20","02min 30s",150,"02min 30s",150,"OP Ended","Blocking OP|OP Ended","72b train not ok","","","Reviewed","Reviewed","Not R2E related","","",0
27196,"LHC","Operation » Operational error","","01-06-2016 11:01:53","01-06-2016 11:01:58","05s",5,"05s",5,"OP Ended","Blocking OP|OP Ended","filling scheme","pilot in the falling time of injection kicker","","Reviewed","Reviewed","Not R2E related","","",0
27193,"LHC","Operation » Operational error","","01-06-2016 10:29:55","01-06-2016 10:30:15","20s",20,"20s",20,"OP Ended","Blocking OP|OP Ended","filling scheme","pilot in the falling time of injection kicker","","Reviewed","Reviewed","Not R2E related","","",0
27024,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","01-06-2016 08:28:16","01-06-2016 08:50:27","22min 11s",1331,"22min 11s",1331,"OP Ended","Blocking OP|OP Ended","CM S34","lost CM in secotr 34 on oveshoot in DFB level after the beam dump","","Reviewed","Reviewed","Not R2E related","","",0
27021,"LHC","Electrical Network » Distribution » 400 kV","","01-06-2016 08:04:26","01-06-2016 08:06:26","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","electrical glitch","","","Reviewed","Reviewed","Not R2E related","","",0
27190,"LHC","Beam Losses » Chromaticity/Tune","","01-06-2016 01:48:30","01-06-2016 01:48:57","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","Beam 1 ","blow up during the ramp because of wrong tune peak","","Reviewed","Reviewed","Not R2E related","","",0
27003,"LHC","Injection Systems » TDI » Hardware","","31-05-2016 22:28:42","31-05-2016 23:00:30","31min 48s",1908,"31min 48s",1908,"OP Ended","Blocking OP|OP Ended","TDI Beam 2","Pressure spikes generated by the movement of the TDI jaws. Beam dump was triggered by TDI pressure interlock (this is not part of the vacuum system - interlock requested by OP).","","Reviewed","Reviewed","Not R2E related","","",0
27000,"LHC","Operation » Operational error","","31-05-2016 19:26:42","31-05-2016 21:28:06","02h 01min 24s",7284,"02h 01min 24s",7284,"OP Ended","Blocking OP|OP Ended","Beams dumped by BLM","pilot in the falling time of injection kicker","","Reviewed","Reviewed","Not R2E related","","",0
27187,"LHC","Operation » Operational error","","31-05-2016 19:04:27","31-05-2016 19:11:21","06min 54s",414,"06min 54s",414,"OP Ended","Blocking OP|OP Ended","","pilot in the falling time of injection kicker","","Reviewed","Reviewed","Not R2E related","","",0
27184,"LHC","Operation » Operational error","","31-05-2016 18:46:46","31-05-2016 18:48:44","01min 58s",118,"01min 58s",118,"OP Ended","Blocking OP|OP Ended","worng pilot position","pilot in the falling time of injection kicker","","Reviewed","Reviewed","Not R2E related","","",0
26981,"LHC","Accelerator Controls » CEM-FRONT-END-HARDWARE","","31-05-2016 16:10:54","31-05-2016 16:51:28","40min 34s",2434,"40min 34s",2434,"OP Ended","Blocking OP|OP Ended","Reboot of a crate leads to lost of cryo-maintain","Lost of cryo maintain in 5-6","","Reviewed","Reviewed","Not R2E related","","",0
26974,"LHC","Injector Complex » No Beam » PS","","31-05-2016 05:53:32","31-05-2016 05:56:04","02min 32s",152,"02min 32s",152,"OP Ended","Blocking OP|OP Ended","PS; 80MHz Cavities","","","Reviewed","Reviewed","Not R2E related","","",0
26971,"LHC","Power Converters","","31-05-2016 04:28:22","31-05-2016 05:07:20","38min 58s",2338,"38min 58s",2338,"OP Ended","Blocking OP|OP Ended","RPHGA.RR13.RQ10.L1B2","","","Reviewed","Reviewed","R2E candidate","","",0
26961,"LHC","Operation » Operational error","","30-05-2016 13:31:48","30-05-2016 13:35:23","03min 35s",215,"03min 35s",215,"OP Ended","Blocking OP|OP Ended","RT trims reset","reset RT trims with beam in the machine","","Reviewed","Reviewed","Not R2E related","","",0
26869,"LHC","Radio Frequency » Hardware","","30-05-2016 11:39:51","30-05-2016 12:01:24","21min 33s",1293,"21min 33s",1293,"OP Ended","Blocking OP|OP Ended","Module Tripped","","","Reviewed","Reviewed","Not R2E related","","",0
26867,"LHC","Injector Complex » Beam in Set-up » SPS","","30-05-2016 11:26:21","30-05-2016 11:47:36","21min 15s",1275,"21min 15s",1275,"OP Ended","Blocking OP|OP Ended","SPS setting up for 72b with 1.1e11","","","Reviewed","Reviewed","Not R2E related","","",0
26864,"LHC","Experiments » ATLAS","","30-05-2016 11:25:42","30-05-2016 11:29:51","04min 09s",249,"04min 09s",249,"OP Ended","Blocking OP|OP Ended","Handshake = PROBLEM","BIS injection interlock also active.","","Reviewed","Requires review","Not R2E related","","",0
26955,"LHC","Cryogenics » Users » Quench","","30-05-2016 07:19:16","30-05-2016 10:10:46","02h 51min 30s",10290,"02h 51min 30s",10290,"OP Ended","Blocking OP|OP Ended","CM A45","trips of triplets circuits due to electrical perturbation","","Reviewed","Reviewed","Not R2E related",26958,"Magnet circuits » Other",0
26958,"LHC","Magnet circuits » Other","","30-05-2016 07:15:45","30-05-2016 07:19:16","03min 31s",211,"02h 55min 01s",10501,"OP Ended","Blocking OP|OP Ended","IPQ in R4","trips after electrical glitch","","Reviewed","Reviewed","Not R2E related",26952,"Electrical Network » Distribution » 400 kV",1
26952,"LHC","Electrical Network » Distribution » 400 kV","","30-05-2016 07:15:44","30-05-2016 07:19:16","03min 32s",212,"02h 55min 02s",10502,"OP Ended","Blocking OP|OP Ended","thunderstorms","","","Reviewed","Reviewed","Not R2E related","","",1
26949,"LHC","QPS » Controller","","29-05-2016 10:47:43","29-05-2016 18:32:08","07h 44min 25s",27865,"07h 44min 25s",27865,"OP Ended","Blocking OP|OP Ended","RB.A45","nQPS 32R4 cannot be reseted","","Reviewed","Reviewed","Not R2E related","","",0
26849,"LHC","Cryogenics » Users » Quench","","29-05-2016 03:10:53","29-05-2016 10:47:43","07h 36min 50s",27410,"07h 36min 50s",27410,"OP Ended","Blocking OP|OP Ended","thunderstorms","electrical perturbation brought down 2 sectors (ITs) and cryogenic conditions in several sectors","","Reviewed","Reviewed","Not R2E related",26946,"Electrical Network » Distribution » 400 kV",0
26946,"LHC","Electrical Network » Distribution » 400 kV","","29-05-2016 03:10:53","29-05-2016 03:12:54","02min 01s",121,"07h 36min 50s",27410,"OP Ended","Blocking OP|OP Ended","thunderstorm","electrical perturbation brought down 2 sectors (ITs) and cryogenic conditions in several sectors","","Reviewed","Reviewed","Not R2E related","","",1
26943,"LHC","Accelerator Controls » LSA-INCA","","29-05-2016 02:23:18","29-05-2016 02:28:24","05min 06s",306,"05min 06s",306,"OP Ended","Blocking OP|OP Ended","Regeneration","LSA regeneration too long (few minutes)","","Reviewed","Reviewed","Not R2E related","","",0
26940,"LHC","Operation » Operational error","","29-05-2016 00:06:00","29-05-2016 00:07:09","01min 09s",69,"01min 09s",69,"OP Ended","Blocking OP|OP Ended","TL BPM calibration","wrong calibration factor","","Reviewed","Reviewed","Not R2E related","","",0
26846,"LHC","Injector Complex » Beam in Set-up » SPS","","28-05-2016 23:32:23","28-05-2016 23:56:50","24min 27s",1467,"24min 27s",1467,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
26843,"LHC","QPS » Controller","","28-05-2016 23:06:02","28-05-2016 23:10:38","04min 36s",276,"04min 36s",276,"OP Ended","Blocking OP|OP Ended","4 600A tripped during reset","","","Reviewed","Reviewed","Not R2E related","","",0
26840,"LHC","Injection Systems » MKI","","28-05-2016 21:58:36","28-05-2016 23:00:23","01h 01min 47s",3707,"01h 01min 47s",3707,"OP Ended","Blocking OP|OP Ended","MKI-B2","MKI B2 Faulty","","Reviewed","Reviewed","Not R2E related","","",0
26879,"LHC","Electrical Network","","28-05-2016 21:46:47","28-05-2016 21:50:27","03min 40s",220,"03min 40s",220,"OP Ended","Blocking OP|OP Ended","FMCM RD1.LR5","thundurstorm","","Reviewed","Reviewed","Not R2E related","","",0
26823,"LHC","Electrical Network » Distribution » 400 kV","","28-05-2016 06:01:02","28-05-2016 10:05:42","04h 04min 40s",14680,"04h 04min 40s",14680,"OP Ended","Blocking OP|OP Ended","RB.81 QPS","RB.81 QPS","","Reviewed","Requires review","Not R2E related","","",0
26820,"LHC","Power Converters","","28-05-2016 00:38:40","28-05-2016 04:35:22","03h 56min 42s",14202,"03h 56min 42s",14202,"OP Ended","Blocking OP|OP Ended","RCBCH10.R2B1; RCBCV10.R2B2,RPLB.UA27.RCBCH10.R2B1,RPLB.UA27.RCBCV10.R2B2","both circuits tripped (problem with FGC power supply), precycle EIS","","Reviewed","Reviewed","Not R2E related","","",0
26875,"LHC","Collimation » Interlocks triggered","","27-05-2016 21:11:24","27-05-2016 21:13:59","02min 35s",155,"02min 35s",155,"OP Ended","Blocking OP|OP Ended","energy limits TCTPV.4L8.B1","energy limits not correctly reverted after VdM scans cycle","","Reviewed","Requires review","Not R2E related","","",0
27180,"LHC","QPS » Controller","","27-05-2016 18:57:04","27-05-2016 19:48:57","51min 53s",3113,"51min 53s",3113,"OP Ended","Blocking OP|OP Ended","Undulator R4","tripped after intervention, ramp rate limited for next attempt","","Reviewed","Reviewed","Not R2E related","","",0
26872,"LHC","Other","","27-05-2016 05:48:40","27-05-2016 05:52:28","03min 48s",228,"03min 48s",228,"OP Ended","Blocking OP|OP Ended","Radial modulation ON in SB","","","Reviewed","Requires review","Not R2E related","","",0
26812,"LHC","Beam Instrumentation » BLM","","26-05-2016 21:54:18","27-05-2016 01:23:44","03h 29min 26s",12566,"03h 29min 26s",12566,"OP Ended","Blocking OP|OP Ended","HC.BLM.SR6.R","connectivity test failed","","Reviewed","Reviewed","Not R2E related","","",0
26809,"LHC","QPS » Hardware","","26-05-2016 21:17:41","26-05-2016 21:19:49","02min 08s",128,"02min 08s",128,"OP Ended","Blocking OP|OP Ended","RU.R4","QPS trigger, to be investigated","","Reviewed","Reviewed","Not R2E related","","",0
26806,"LHC","QPS » Hardware","","26-05-2016 18:30:28","26-05-2016 19:25:32","55min 04s",3304,"55min 04s",3304,"OP Ended","Blocking OP|OP Ended","RU.R4","QPS trigger","","Reviewed","Reviewed","Not R2E related","","",0
26802,"LHC","Experiments » ALICE","","26-05-2016 17:05:16","26-05-2016 17:15:26","10min 10s",610,"10min 10s",610,"OP Ended","Blocking OP|OP Ended","ALICE","","","Reviewed","Requires review","Not R2E related","","",0
26800,"LHC","Injector Complex » No Beam » SPS","","26-05-2016 16:23:52","26-05-2016 17:08:10","44min 18s",2658,"44min 18s",2658,"OP Ended","Blocking OP|OP Ended","SPS extraction kicker problem (TI8)","","","Reviewed","Reviewed","Not R2E related","","",0
26780,"LHC","QPS » Hardware","","26-05-2016 13:22:24","26-05-2016 16:51:49","03h 29min 25s",12565,"03h 29min 25s",12565,"OP Ended","Blocking OP|OP Ended","RU.L4","QPS trigger","","Reviewed","Reviewed","Not R2E related","","",0
27176,"LHC","Cryogenics » Users » Quench","","21-05-2016 16:05:09","21-05-2016 19:17:23","03h 12min 14s",11534,"03h 12min 14s",11534,"OP Ended","Blocking OP|OP Ended","RQ.22L8","","","Reviewed","Reviewed","Not R2E related",26762,"Magnet circuits » Training Quench",0
26765,"LHC","Injector Complex » No Beam » PS","","21-05-2016 16:05:09","26-05-2016 16:23:52","5d 00h 18min 43s",433123,"5d 00h 18min 43s",433123,"OP Ended","Blocking OP|OP Ended","MPS/POPS problems","","","Reviewed","Reviewed","Not R2E related","","",0
26762,"LHC","Magnet circuits » Training Quench","","21-05-2016 15:59:18","21-05-2016 16:05:09","05min 51s",351,"03h 18min 05s",11885,"OP Ended","Blocking OP|OP Ended","RQF.A78","","","Reviewed","Reviewed","Not R2E related","","",1
26743,"LHC","Ventilation Doors","","19-05-2016 19:52:24","19-05-2016 22:32:59","02h 40min 35s",9635,"02h 40min 35s",9635,"OP Ended","Blocking OP|OP Ended","Not possible to close 3 out of 4 ventillation doors at IP7","","","Reviewed","Requires review","Not R2E related","","",0
26740,"LHC","Access System » Hardware","","19-05-2016 13:36:34","19-05-2016 19:27:48","05h 51min 14s",21074,"05h 51min 14s",21074,"OP Ended","Blocking OP|OP Ended","Access system failed at P4","Communications lost to all areas. All patrols lost.","","Reviewed","Reviewed","Not R2E related","","",0
26724,"LHC","Ventilation Doors","","19-05-2016 05:02:51","19-05-2016 09:37:12","04h 34min 21s",16461,"04h 34min 21s",16461,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","UL44","non blocking","","Reviewed","Reviewed","Not R2E related","","",0
26722,"LHC","Cryogenics » Equipment » Production-PLC","","19-05-2016 01:56:24","20-05-2016 01:15:43","23h 19min 19s",83959,"23h 19min 19s",83959,"OP Ended","Blocking OP|OP Ended","PM18 communication","","","Reviewed","Reviewed","Not R2E related","","",0
26699,"LHC","Beam Injection » Losses","","18-05-2016 01:39:57","18-05-2016 04:50:08","03h 10min 11s",11411,"03h 10min 11s",11411,"OP Ended","Blocking OP|OP Ended","Beam 1 losses beyond threshold","","","Reviewed","Reviewed","Not R2E related","","",0
27098,"LHC","Transverse Damper » Hardware","","17-05-2016 05:16:49","17-05-2016 08:32:35","03h 15min 46s",11746,"03h 15min 46s",11746,"OP Ended","Non-Blocking OP|OP Ended","module B1V1","off, non blocking","","Reviewed","Requires review","Not R2E related","","",0
27094,"LHC","Transverse Damper » Hardware","","17-05-2016 05:03:22","17-05-2016 05:09:12","05min 50s",350,"05min 50s",350,"OP Ended","Non-Blocking OP|OP Ended","module V1B1","Off, non blocking, reset and restarted","","Reviewed","Requires review","Not R2E related","","",0
26684,"LHC","Cryogenics » Equipment » OP-PNO-REF","","16-05-2016 20:45:58","16-05-2016 21:03:20","17min 22s",1042,"17min 22s",1042,"OP Ended","Blocking OP|OP Ended","pause before ramping","Pt4 turbine","","Reviewed","Reviewed","Not R2E related","","",0
26681,"LHC","Power Converters","","16-05-2016 15:43:19","16-05-2016 16:07:09","23min 50s",1430,"23min 50s",1430,"OP Ended","Blocking OP|OP Ended","RQ10.L8,RPHGA.UA83.RQ10.L8B2,RPHGA.UA83.RQ10.L8B1","","","Reviewed","Reviewed","R2E rejected","","",0
27173,"LHC","Beam Injection » Losses","","16-05-2016 15:08:32","16-05-2016 19:44:02","04h 35min 30s",16530,"04h 35min 30s",16530,"OP Ended","Blocking OP|OP Ended","longitudinal problem","high satellite population, managed to inject by performing an empty kick between each injection","","Reviewed","Reviewed","Not R2E related","","",0
26678,"LHC","Injector Complex » Beam in Set-up » PS","","16-05-2016 06:42:41","16-05-2016 08:37:26","01h 54min 45s",6885,"01h 54min 45s",6885,"OP Ended","Blocking OP|OP Ended","72b train bunch intensities too low","","","Reviewed","Reviewed","Not R2E related","","",0
26674,"LHC","Electrical Network » Distribution » 400 kV","","16-05-2016 01:19:58","16-05-2016 05:20:39","04h 00min 41s",14441,"04h 00min 41s",14441,"OP Ended","Blocking OP|OP Ended","Electronic board","It was found on voltage fault. See ODM 23474279.","","Reviewed","Reviewed","Not R2E related","","",0
26672,"LHC","Injector Complex » Beam in Set-up » SPS","","15-05-2016 22:53:26","16-05-2016 02:30:39","03h 37min 13s",13033,"03h 37min 13s",13033,"OP Ended","Blocking OP|OP Ended","RF","RF LL problems","","Reviewed","Reviewed","Not R2E related","","",0
26669,"LHC","Injector Complex » No Beam » PS","","15-05-2016 22:38:32","15-05-2016 22:42:32","04min 00s",240,"04min 00s",240,"OP Ended","Blocking OP|OP Ended","PS 10 MHz RF ","","","Reviewed","Reviewed","Not R2E related","","",0
26665,"LHC","Cryogenics » Users » Quench","","15-05-2016 12:13:36","15-05-2016 21:03:02","08h 49min 26s",31766,"08h 49min 26s",31766,"OP Ended","Blocking OP|OP Ended","MB.8R6","quenched after asynch dump test in collisions","","Reviewed","Reviewed","Not R2E related",26663,"Beam-induced Quench",0
27263,"LHC","Beam Losses » Other","","15-05-2016 12:13:36","15-05-2016 12:15:21","01min 45s",105,"08h 49min 26s",31766,"OP Ended","Blocking OP|OP Ended","asynchronous dump test","too much intensity in bucket 1 ( 1 nominal)","","Reviewed","Reviewed","Not R2E related","","",1
26663,"LHC","Beam-induced Quench","","15-05-2016 12:13:36","15-05-2016 12:15:21","01min 45s",105,"08h 49min 26s",31766,"OP Ended","Blocking OP|OP Ended","asynch dump test for VdM","","","Reviewed","Reviewed","Not R2E related",27263,"Beam Losses » Other",1
26660,"LHC","Cryogenics » Equipment » OP-PNO-REF","","14-05-2016 19:06:48","14-05-2016 20:24:47","01h 17min 59s",4679,"01h 17min 59s",4679,"OP Ended","Blocking OP|OP Ended","pause before filling","","","Reviewed","Reviewed","Not R2E related","","",0
