"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
26640,"LHC","Injector Complex » No Beam","","14-05-2016 11:21:40","14-05-2016 11:47:02","25min 22s",1522,"25min 22s",1522,"OP Ended","Blocking OP|OP Ended","PS MPS down","","","Reviewed","Reviewed","Not R2E related","","",0
26633,"LHC","Injector Complex » No Beam » PS","","14-05-2016 00:35:24","14-05-2016 00:48:13","12min 49s",769,"12min 49s",769,"OP Ended","Blocking OP|OP Ended","MPS of CPS","MPS tripped","","Reviewed","Reviewed","Not R2E related","","",0
26629,"LHC","Injection Systems » MKI","","13-05-2016 23:57:18","14-05-2016 00:15:07","17min 49s",1069,"17min 49s",1069,"OP Ended","Blocking OP|OP Ended","MKI-B1","faulty during MKISS","","Reviewed","Reviewed","Not R2E related","","",0
26627,"LHC","Injection Systems » TDI » Hardware","","13-05-2016 23:24:31","13-05-2016 23:29:01","04min 30s",270,"04min 30s",270,"OP Ended","Blocking OP|OP Ended","TDI-B2","vacuum spike at around 4TeV","","Reviewed","Reviewed","Not R2E related","","",0
26649,"LHC","Electrical Network » Distribution » 400 kV","","13-05-2016 20:43:12","13-05-2016 20:47:44","04min 32s",272,"04min 32s",272,"OP Ended","Non-Blocking OP|OP Ended","RD1.LR5 and RQ4.LR7","trip of the circuits","","Reviewed","Reviewed","Not R2E related","","",0
26646,"LHC","Injection Systems » TDI » Hardware","","13-05-2016 20:18:53","13-05-2016 20:19:51","58s",58,"58s",58,"OP Ended","Blocking OP|OP Ended","TDI-B2","vacuum interlock on TDI.4R8","","Reviewed","Reviewed","Not R2E related","","",0
26643,"LHC","Electrical Network » Distribution » 400 kV","","13-05-2016 18:41:59","13-05-2016 18:53:29","11min 30s",690,"11min 30s",690,"OP Ended","Blocking OP|OP Ended","FMCM on RD1.LR5","","","Reviewed","Reviewed","Not R2E related","","",0
26624,"LHC","Experiments » ATLAS","","13-05-2016 08:14:06","13-05-2016 13:09:09","04h 55min 03s",17703,"04h 55min 03s",17703,"OP Ended","Blocking OP|OP Ended","access request","access to fix leak ","","Reviewed","Requires review","Not R2E related","","",0
26620,"LHC","Access System » Hardware","","13-05-2016 07:11:58","13-05-2016 07:17:07","05min 09s",309,"05min 09s",309,"OP Ended","Blocking OP|OP Ended","ventilation door point 8","powering interlock send to sector 81, see ODM 23471265","","Reviewed","Reviewed","Not R2E related","","",0
26594,"LHC","Access System » Hardware","","12-05-2016 16:44:42","12-05-2016 18:06:12","01h 21min 30s",4890,"01h 21min 30s",4890,"OP Ended","Blocking OP|OP Ended","patrols lost","access sectors 4,5,6,7 and LHCb indicate ""blue"" door statuses and have lost patrol","","Reviewed","Reviewed","Not R2E related","","",0
26599,"LHC","Electrical Network » Distribution » 400 kV","","12-05-2016 14:21:59","12-05-2016 17:10:42","02h 48min 43s",10123,"02h 48min 43s",10123,"OP Ended","Blocking OP|OP Ended","RQ9.L2B1","electrical problem on switchboard","","Reviewed","Reviewed","Not R2E related","","",0
26596,"LHC","Operation » Operational error","","12-05-2016 07:40:12","12-05-2016 07:40:23","11s",11,"11s",11,"OP Ended","Blocking OP|OP Ended","change of hypercycle in SB","","","Reviewed","Reviewed","Not R2E related","","",0
26569,"LHC","Injector Complex » No Beam » SPS","","11-05-2016 19:58:52","11-05-2016 20:43:27","44min 35s",2675,"44min 35s",2675,"OP Ended","Blocking OP|OP Ended","SPS 800MHz cavity","problems during acceleration","","Reviewed","Reviewed","Not R2E related","","",0
26566,"LHC","Beam Instrumentation » BPM","","11-05-2016 17:53:24","11-05-2016 17:53:46","22s",22,"22s",22,"OP Ended","Blocking OP|OP Ended","cfv-sr7-bpmb2la)","no data with probes","","Reviewed","Reviewed","Not R2E related","","",0
26563,"LHC","Beam Instrumentation » BLM","","11-05-2016 17:04:19","11-05-2016 17:43:00","38min 41s",2321,"38min 41s",2321,"OP Ended","Blocking OP|OP Ended","sanity check","crates in P3 and P4 failing sanity check","","Reviewed","Reviewed","Not R2E related","","",0
26560,"LHC","Injector Complex » No Beam » SPS","","11-05-2016 15:02:04","11-05-2016 16:10:18","01h 08min 14s",4094,"01h 08min 14s",4094,"OP Ended","Blocking OP|OP Ended","access chain 3","door problem in zone TAG42","","Reviewed","Reviewed","Not R2E related","","",0
27170,"LHC","Operation » Settings Issue","","11-05-2016 13:45:04","11-05-2016 13:51:40","06min 36s",396,"06min 36s",396,"OP Ended","Blocking OP|OP Ended","MCBX","MCBX current increases due to the large xing angle in IR8","","Reviewed","Reviewed","Not R2E related","","",0
26540,"LHC","Magnet circuits » Other","","10-05-2016 08:34:35","10-05-2016 11:44:25","03h 09min 50s",11390,"03h 09min 50s",11390,"OP Ended","Blocking OP|OP Ended","RD34.LR7","Trip not well understood.","","Reviewed","Reviewed","Not R2E related","","",0
26523,"LHC","Power Converters","","10-05-2016 03:27:29","10-05-2016 04:31:12","01h 03min 43s",3823,"01h 03min 43s",3823,"OP Ended","Blocking OP|OP Ended","RQ5.LR7,RPTF.SR7.RQ5.LR7","tripped (2nd time)","","Reviewed","Reviewed","Not R2E related","","",0
27167,"LHC","Power Converters","","09-05-2016 22:25:10","09-05-2016 22:37:06","11min 56s",716,"11min 56s",716,"OP Ended","Blocking OP|OP Ended","RQ5.LR7,RPTF.SR7.RQ5.LR7","tripped (1st time)","","Reviewed","Requires review","Not R2E related","","",0
27164,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","09-05-2016 17:11:32","09-05-2016 17:20:24","08min 52s",532,"08min 52s",532,"OP Ended","Blocking OP|OP Ended","CM MSL8","","","Reviewed","Reviewed","Not R2E related","","",0
27723,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","09-05-2016 11:38:46","09-05-2016 15:06:18","03h 27min 32s",12452,"03h 27min 32s",12452,"OP Ended","Blocking OP|OP Ended","CM in MSL8","perturbation of the supecritical He quality inducing loss of DFB level in LSS L8, following reconnection of the 2nd cryo plant (planned intervention) ","","Reviewed","Reviewed","Not R2E related","","",0
26480,"LHC","Cryogenics » Users » Quench","","09-05-2016 02:06:18","09-05-2016 11:46:18","09h 40min 00s",34800,"09h 40min 00s",34800,"OP Ended","Blocking OP|Non-Blocking OP|OP Ended","Beam induced quench in RB.A67","UFO in 27R6","","Reviewed","Reviewed","Not R2E related",26506,"Beam-induced Quench",0
26506,"LHC","Beam-induced Quench","","09-05-2016 01:56:07","09-05-2016 02:06:18","10min 11s",611,"09h 50min 11s",35411,"OP Ended","Blocking OP|OP Ended","UFO in 27R6","","","Reviewed","Reviewed","Not R2E related",26502,"Beam Losses » Fast Losses (UFO)",1
26502,"LHC","Beam Losses » Fast Losses (UFO)","","09-05-2016 01:55:57","09-05-2016 01:56:07","10s",10,"09h 50min 21s",35421,"OP Ended","Blocking OP|OP Ended","UFO in 27R6","","","Reviewed","Reviewed","Not R2E related","","",1
26512,"LHC","Collimation » Interlocks triggered","","07-05-2016 05:59:48","07-05-2016 06:07:03","07min 15s",435,"07min 15s",435,"OP Ended","Blocking OP|OP Ended","TCL limits ","","","Reviewed","Requires review","Not R2E related","","",0
26462,"LHC","Ventilation Doors","","06-05-2016 14:33:31","06-05-2016 15:23:42","50min 11s",3011,"50min 11s",3011,"OP Ended","Blocking OP|OP Ended","Ventilation doors in IP7","Ventilation doors in IP7, they do not close, need access to close them","","Reviewed","Reviewed","Not R2E related","","",0
26459,"LHC","Power Converters","","06-05-2016 09:28:43","06-05-2016 14:33:31","05h 04min 48s",18288,"05h 04min 48s",18288,"OP Ended","Blocking OP|OP Ended","RQT13.R7B1,RPMBA.RR77.RQT13.R7B1","RQT13.R7B1 water problem","","Reviewed","Reviewed","Not R2E related","","",0
26456,"LHC","QPS » Controller","","06-05-2016 06:02:56","06-05-2016 09:28:43","03h 25min 47s",12347,"03h 25min 47s",12347,"OP Ended","Blocking OP|OP Ended","ROF.A45B1","","","Reviewed","Reviewed","Not R2E related","","",0
26509,"LHC","Injector Complex » Beam in Set-up » SPS","","06-05-2016 03:25:01","06-05-2016 03:28:24","03min 23s",203,"03min 23s",203,"OP Ended","Blocking OP|OP Ended","SPS RF not lock on LHC","","","Reviewed","Reviewed","Not R2E related","","",0
27161,"LHC","Injector Complex » Beam in Set-up » SPS","","06-05-2016 03:06:40","06-05-2016 03:08:18","01min 38s",98,"01min 38s",98,"OP Ended","Blocking OP|OP Ended","SPS RF not locked to LHC","Losses on TDI when injecting B1","","Reviewed","Reviewed","Not R2E related","","",0
26453,"LHC","QPS » Hardware","","05-05-2016 23:17:58","05-05-2016 23:32:08","14min 10s",850,"14min 10s",850,"OP Ended","Blocking OP|OP Ended","ROF.A67B2","switch closure problem","","Reviewed","Requires review","Not R2E related","","",0
26450,"LHC","Power Converters","","05-05-2016 19:40:32","05-05-2016 22:15:30","02h 34min 58s",9298,"02h 34min 58s",9298,"OP Ended","Blocking OP|OP Ended","RSF1.A56B1,RPMBB.UA63.RSF1.A56B1","","","Reviewed","Reviewed","Not R2E related","","",0
26444,"LHC","Power Converters","","05-05-2016 16:36:07","05-05-2016 17:39:44","01h 03min 37s",3817,"01h 03min 37s",3817,"OP Ended","Blocking OP|OP Ended","RSF1.A56B1,RPMBB.UA63.RSF1.A56B1","","","Reviewed","Reviewed","Not R2E related","","",0
26447,"LHC","Beam Instrumentation » BLM","","05-05-2016 16:26:11","05-05-2016 21:19:14","04h 53min 03s",17583,"04h 53min 03s",17583,"OP Ended","Blocking OP|OP Ended","BLm in point 8 : spurious BIC triggers","","","Reviewed","Reviewed","Not R2E related","","",0
26441,"LHC","Ventilation Doors","","05-05-2016 10:10:56","05-05-2016 11:52:50","01h 41min 54s",6114,"01h 41min 54s",6114,"OP Ended","Non-Blocking OP|OP Ended","IP7 enclosure door","cannot close door R74","","Reviewed","Reviewed","Not R2E related","","",0
26383,"LHC","Cryogenics » Equipment » Production-4.5K","","29-04-2016 05:37:29","04-05-2016 16:08:27","5d 10h 30min 58s",469858,"5d 10h 30min 58s",469858,"OP Ended","Blocking OP|OP Ended","Cryo trip following electrical perturbation","","","Reviewed","Reviewed","Not R2E related",26380,"Electrical Network » Distribution » 66 kV",0
26380,"LHC","Electrical Network » Distribution » 66 kV","","29-04-2016 05:32:16","05-05-2016 08:52:50","6d 03h 20min 34s",530434,"6d 03h 20min 34s",530434,"OP Ended","Blocking OP|OP Ended","66kV/18kV transformer fault","Foreign object (weasel) found on the 66kV transformer in P8, causing severe electrical disturbance throughout the complex.","","Reviewed","Reviewed","Not R2E related","","",1
27158,"LHC","Machine Interlock Systems » BIS » Controls","","28-04-2016 18:59:15","28-04-2016 19:18:45","19min 30s",1170,"19min 30s",1170,"OP Ended","Blocking OP|OP Ended","BIS","communication problem","","Reviewed","Reviewed","Not R2E related","","",0
26320,"LHC","Injector Complex » No Beam » PS","","27-04-2016 18:35:19","28-04-2016 16:01:42","21h 26min 23s",77183,"21h 26min 23s",77183,"OP Ended","Blocking OP|OP Ended","POPS condensator in the PS","","","Reviewed","Reviewed","Not R2E related","","",0
27155,"LHC","Ventilation Doors","","27-04-2016 12:44:55","27-04-2016 15:36:08","02h 51min 13s",10273,"02h 51min 13s",10273,"OP Ended","Blocking OP|OP Ended","UL44","open while beam In and tripped 4 sectors when going to access mode","","Reviewed","Reviewed","Not R2E related","","",0
26302,"LHC","Injector Complex » No Beam » PS","","27-04-2016 02:34:16","27-04-2016 04:48:05","02h 13min 49s",8029,"02h 13min 49s",8029,"OP Ended","Blocking OP|OP Ended","PS RF","three 10MHz cavities faulty","","Reviewed","Reviewed","Not R2E related","","",0
27328,"LHC","Transverse Damper » Hardware","","26-04-2016 18:58:39","26-04-2016 21:45:51","02h 47min 12s",10032,"02h 47min 12s",10032,"OP Ended","Non-Blocking OP|OP Ended","ADT V1B1","Module V1B1 off, non blocking","","Reviewed","Requires review","Not R2E related","","",0
26280,"LHC","Radio Frequency » Controls","","26-04-2016 18:58:39","26-04-2016 18:58:42","03s",3,"03s",3,"OP Ended","Blocking OP|OP Ended","RF ","check of resynch clock","","Reviewed","Reviewed","Not R2E related","","",0
26260,"LHC","Ventilation Doors","","26-04-2016 11:05:17","26-04-2016 15:39:48","04h 34min 31s",16471,"04h 34min 31s",16471,"OP Ended","Non-Blocking OP|OP Ended","UL44","opened while in beam ON","","Reviewed","Reviewed","Not R2E related","","",0
26240,"LHC","Injector Complex » No Beam » SPS","","26-04-2016 06:08:24","26-04-2016 23:00:48","16h 52min 24s",60744,"16h 52min 24s",60744,"OP Ended","Blocking OP|OP Ended","SPS dump","vacuum problem on TIDV dump in SPS, restriction on beam intensity to be dumped at flat top on SPS","","Reviewed","Reviewed","Not R2E related","","",0
27152,"LHC","Beam Injection » Losses","","26-04-2016 05:12:56","26-04-2016 05:13:52","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","B2","Preparation of scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
27149,"LHC","Beam Injection » Losses","","25-04-2016 22:31:24","25-04-2016 22:32:19","55s",55,"55s",55,"OP Ended","Blocking OP|OP Ended","B1","Preparation of scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
27146,"LHC","Beam Injection » Losses","","25-04-2016 19:30:28","25-04-2016 19:32:32","02min 04s",124,"02min 04s",124,"OP Ended","Blocking OP|OP Ended","B1","Preparation of scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
27143,"LHC","Beam Injection » Losses","","25-04-2016 17:21:41","25-04-2016 17:22:19","38s",38,"38s",38,"OP Ended","Blocking OP|OP Ended","B1","Preparation of scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
26222,"LHC","Injector Complex » No Beam » PS","","25-04-2016 14:40:42","25-04-2016 15:02:35","21min 53s",1313,"21min 53s",1313,"OP Ended","Blocking OP|OP Ended","PS","PS","","Reviewed","Reviewed","Not R2E related","","",0
26207,"LHC","Injector Complex » Beam in Set-up » SPS","","25-04-2016 11:10:20","25-04-2016 15:02:35","03h 52min 15s",13935,"03h 52min 15s",13935,"OP Ended","Blocking OP|OP Ended"," BETS SPS","","","Reviewed","Reviewed","Not R2E related","","",0
26218,"LHC","Experiments » ATLAS","","24-04-2016 22:44:24","24-04-2016 22:46:25","02min 01s",121,"02min 01s",121,"OP Ended","Blocking OP|OP Ended","ATLAS BCM","during optics measurement","","Reviewed","Requires review","Not R2E related","","",0
26215,"LHC","Injection Systems » MKI","","24-04-2016 13:49:07","24-04-2016 14:06:57","17min 50s",1070,"17min 50s",1070,"OP Ended","Non-Blocking OP|OP Ended","MKI8 faulty","","","Reviewed","Reviewed","Not R2E related","","",0
26120,"LHC","Injector Complex » No Beam","","24-04-2016 07:12:38","24-04-2016 10:03:57","02h 51min 19s",10279,"02h 51min 19s",10279,"OP Ended","Blocking OP|OP Ended","water flow on PSB septum","","","Reviewed","Reviewed","Not R2E related","","",0
26115,"LHC","Accelerator Controls » LSA-INCA","","23-04-2016 18:56:19","23-04-2016 18:59:07","02min 48s",168,"02min 48s",168,"OP Ended","Blocking OP|OP Ended","TRIM","Trims at same time, FIDEL and TUNE trims","","Reviewed","Reviewed","Not R2E related","","",0
26212,"LHC","Beam Instrumentation » BCT","","23-04-2016 13:47:11","23-04-2016 13:48:05","54s",54,"54s",54,"OP Ended","Non-Blocking OP|OP Ended","SBF false with no beam","solved by recalibrating BCT","","Reviewed","Reviewed","Not R2E related","","",0
26112,"LHC","Injector Complex » No Beam","","23-04-2016 06:23:04","23-04-2016 07:00:06","37min 02s",2222,"37min 02s",2222,"OP Ended","Blocking OP|OP Ended","PS Cavity","","","Reviewed","Reviewed","Not R2E related","","",0
26109,"LHC","Radio Frequency » Controls","","23-04-2016 05:15:43","23-04-2016 05:49:43","34min 00s",2040,"34min 00s",2040,"OP Ended","Blocking OP|OP Ended","LINE 4B2","RF LL unknown","","Reviewed","Reviewed","Not R2E related","","",0
26106,"LHC","Injection Systems » MKI","","23-04-2016 04:58:54","23-04-2016 06:09:04","01h 10min 10s",4210,"01h 10min 10s",4210,"OP Ended","Blocking OP|OP Ended","MKI-B2","State faulty","","Reviewed","Reviewed","Not R2E related","","",0
26103,"LHC","LBDS » IPOC","","23-04-2016 04:46:29","23-04-2016 05:30:56","44min 27s",2667,"44min 27s",2667,"OP Ended","Blocking OP|OP Ended","MKD","Kicker raise time out of tolerance","","Reviewed","Reviewed","Not R2E related","","",0
26100,"LHC","Electrical Network » Distribution » 400 kV","","23-04-2016 04:36:07","23-04-2016 04:41:48","05min 41s",341,"05min 41s",341,"OP Ended","Blocking OP|OP Ended","Network glitch","","","Reviewed","Reviewed","Not R2E related","","",0
26209,"LHC","Operation » Settings Issue","","22-04-2016 18:54:46","22-04-2016 19:17:37","22min 51s",1371,"22min 51s",1371,"OP Ended","Blocking OP|OP Ended","TCDQ energy interlock","This was not a problem of TCDQ control.
The wrong tables were loaded, the system reacted properly, so I think it should be reclassified as Operation problem (Settings Issue ?)","","Reviewed","Reviewed","Not R2E related","","",0
26082,"LHC","Injector Complex » Beam in Set-up","","22-04-2016 18:40:42","22-04-2016 20:50:30","02h 09min 48s",7788,"02h 09min 48s",7788,"OP Ended","Blocking OP|OP Ended","CPS","RF problem (40MHz cavity)","","Reviewed","Reviewed","Not R2E related","","",0
26204,"LHC","Collimation » Controls","","21-04-2016 20:13:11","21-04-2016 21:20:00","01h 06min 49s",4009,"01h 06min 49s",4009,"OP Ended","Blocking OP|OP Ended","temp interlock","","","Reviewed","Requires review","Not R2E related","","",0
26044,"LHC","Injector Complex » Beam in Set-up","","21-04-2016 18:44:40","21-04-2016 19:12:38","27min 58s",1678,"27min 58s",1678,"OP Ended","Blocking OP|OP Ended","PS","","","Reviewed","Reviewed","Not R2E related","","",0
26060,"LHC","Injector Complex » No Beam","","21-04-2016 10:53:36","21-04-2016 15:16:10","04h 22min 34s",15754,"04h 22min 34s",15754,"OP Ended","Blocking OP|OP Ended","POPS of CPS","magnet interlock on POPS","","Reviewed","Reviewed","Not R2E related","","",0
26040,"LHC","Electrical Network » Distribution » 18 kV","","21-04-2016 02:42:55","21-04-2016 06:12:39","03h 29min 44s",12584,"03h 29min 44s",12584,"OP Ended","Blocking OP|OP Ended","electrical fault provoking a loss of communication with IP5 equipment","problem on EBD109/5E tripping 18kV, report EDMS doc 1643312,","","Reviewed","Reviewed","Not R2E related","","",0
26197,"LHC","Operation » Settings Issue","","21-04-2016 02:39:35","21-04-2016 02:42:55","03min 20s",200,"03min 20s",200,"OP Ended","Blocking OP|OP Ended","ref mismatch RQTF/Ds","before the ramp","","Reviewed","Reviewed","Not R2E related","","",0
26194,"LHC","Operation » Operational error","","21-04-2016 01:17:01","21-04-2016 01:19:53","02min 52s",172,"02min 52s",172,"OP Ended","Non-Blocking OP|OP Ended","the whole sector switched OFF","","","Reviewed","Reviewed","Not R2E related",26191,"Power Converters",0
26191,"LHC","Power Converters","","21-04-2016 00:51:33","21-04-2016 00:51:50","17s",17,"03min 09s",189,"OP Ended","Non-Blocking OP|OP Ended","RQ6.L7B1,RPMBB.RR73.RQ6.L7B1","tripped during ramp down.
The converter tripped with a FAST ABORT during a Zero Volt crossing due to the sensitivity of the new R2E QPS card. This event shall be reassigned to QPS.","","Reviewed","Reviewed","R2E rejected","","",1
26188,"LHC","Access System » Controls","","20-04-2016 10:44:44","20-04-2016 10:48:22","03min 38s",218,"03min 38s",218,"OP Ended","Non-Blocking OP|OP Ended","PM45","system in fault after the restart of IT router in Pt4","","Reviewed","Reviewed","Not R2E related",26002,"IT Services » Network",0
26002,"LHC","IT Services » Network","","20-04-2016 08:19:15","20-04-2016 10:47:52","02h 28min 37s",8917,"02h 29min 07s",8947,"OP Ended","Blocking OP|OP Ended","router at P4","","","Reviewed","Requires review","Not R2E related","","",1
26000,"LHC","Injector Complex » No Beam","","20-04-2016 06:28:30","20-04-2016 09:19:47","02h 51min 17s",10277,"02h 51min 17s",10277,"OP Ended","Blocking OP|OP Ended","chilled water cooling of BA3 and TWC cooling","water cooling problem after electrical glitch","","Reviewed","Reviewed","Not R2E related","","",0
25980,"LHC","Injector Complex » No Beam","","19-04-2016 18:12:46","19-04-2016 19:26:33","01h 13min 47s",4427,"01h 13min 47s",4427,"OP Ended","Blocking OP|OP Ended","LINAC cooling system","","","Reviewed","Reviewed","Not R2E related","","",0
26012,"LHC","Radio Frequency » Controls","","19-04-2016 17:08:50","19-04-2016 17:08:53","03s",3,"03s",3,"OP Ended","Non-Blocking OP|OP Ended","communication lost ","IT router problem","","Reviewed","Reviewed","Not R2E related",26006,"IT Services » Network",0
26015,"LHC","QPS » Controller","","19-04-2016 16:18:08","19-04-2016 17:10:13","52min 05s",3125,"53min 16s",3196,"OP Ended","Non-Blocking OP|OP Ended","RU.L4","tripped becaue of router problem","","Reviewed","Reviewed","Not R2E related",26006,"IT Services » Network",1
26018,"LHC","Cryogenics » Users » Quench","","19-04-2016 16:18:08","19-04-2016 17:11:24","53min 16s",3196,"53min 16s",3196,"OP Ended","Non-Blocking OP|OP Ended","CM MSR4","trip of undulator due to IT router problem","","Reviewed","Reviewed","Not R2E related",26015,"QPS » Controller",0
26009,"LHC","Power Converters","","19-04-2016 16:16:10","19-04-2016 16:18:43","02min 33s",153,"02min 33s",153,"OP Ended","Non-Blocking OP|OP Ended","S34 and 45","communication lost because of pt4 router problem","","Reviewed","Reviewed","Not R2E related",26006,"IT Services » Network",0
26006,"LHC","IT Services » Network","","19-04-2016 16:16:09","19-04-2016 16:18:43","02min 34s",154,"05min 08s",308,"OP Ended","Blocking OP|OP Ended","Pt4 router","","","Reviewed","Requires review","Not R2E related","","",3
26185,"LHC","Experiments » TOTEM","","19-04-2016 12:50:28","19-04-2016 12:55:16","04min 48s",288,"04min 48s",288,"OP Ended","Blocking OP|OP Ended","wrong movement during XRP alignment","","","Reviewed","Requires review","Not R2E related","","",0
26182,"LHC","QPS » Controller","","19-04-2016 05:47:11","19-04-2016 05:59:11","12min 00s",720,"12min 00s",720,"OP Ended","Blocking OP|OP Ended","RQT13.L5B1/B2","","","Reviewed","Reviewed","Not R2E related","","",0
26179,"LHC","Power Converters","","18-04-2016 13:38:52","18-04-2016 13:40:03","01min 11s",71,"01min 11s",71,"OP Ended","Blocking OP|OP Ended","ROD/ROF.A34,RPMBB.UJ33.ROF.A34B1,RPMBB.UJ33.ROF.A34B2,RPMBB.UJ33.ROD.A34B2,RPMBB.UJ33.ROD.A34B1","After the trip of few octupole circuits at FT during the last days, discussing with the EPC piquet, it turned out that the PCs are working at a current value which is just at the limit of the activation of the ventilator (282 A vs 320 A activation) --> the PC is heating and the ventilators do not start. We then reduced the octupole functions to -1.0 (from -1.5) during the ramp and in squeeze. ","","Reviewed","Reviewed","Not R2E related","","",0
26176,"LHC","LBDS » IPOC","","18-04-2016 10:36:45","18-04-2016 10:51:50","15min 05s",905,"15min 05s",905,"OP Ended","Blocking OP|OP Ended","IPOC TSU error","","","Reviewed","Reviewed","Not R2E related","","",0
26173,"LHC","Operation » Operational error","","18-04-2016 09:52:29","18-04-2016 10:36:45","44min 16s",2656,"44min 16s",2656,"OP Ended","Blocking OP|OP Ended","AC dipole interlock unmask","","","Reviewed","Reviewed","Not R2E related","","",0
26170,"LHC","Power Converters","","18-04-2016 01:49:00","18-04-2016 02:51:24","01h 02min 24s",3744,"01h 02min 24s",3744,"OP Ended","Non-Blocking OP|OP Ended","RB.A12,RPTE.UA23.RB.A12","The fault shall not be assigned to the Power Converter. The trip is a consequence of an electrical perturbation on the 18kV.","","Reviewed","Reviewed","Not R2E related",26167,"Electrical Network » Distribution » 400 kV",0
26167,"LHC","Electrical Network » Distribution » 400 kV","","18-04-2016 01:48:59","18-04-2016 01:53:53","04min 54s",294,"01h 02min 25s",3745,"OP Ended","Blocking OP|OP Ended","electrical glitch","","","Reviewed","Reviewed","Not R2E related","","",1
26164,"LHC","Operation » Operational error","","17-04-2016 21:47:56","17-04-2016 21:51:28","03min 32s",212,"03min 32s",212,"OP Ended","Blocking OP|OP Ended","BETS TCDQ not mask with coarse coll settings","","","Reviewed","Reviewed","Not R2E related","","",0
25966,"LHC","Electrical Network » Distribution » 400 kV","","17-04-2016 20:10:01","17-04-2016 20:25:51","15min 50s",950,"15min 50s",950,"OP Ended","Blocking OP|OP Ended","EDF glitch","","","Reviewed","Reviewed","Not R2E related","","",0
25963,"LHC","Injector Complex » No Beam » SPS","","17-04-2016 17:25:17","17-04-2016 19:07:23","01h 42min 06s",6126,"01h 42min 06s",6126,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
26161,"LHC","Operation » Operational error","","17-04-2016 09:25:49","17-04-2016 09:27:49","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","SBF forced to false","SBF forced to False at teh same time set to SETUP during beam setup","","Reviewed","Reviewed","Not R2E related","","",0
26158,"LHC","Experiments » ATLAS","","17-04-2016 02:39:44","17-04-2016 02:40:14","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","ATLAS BCM","losses during AC dipole kick","","Reviewed","Requires review","Not R2E related","","",0
26155,"LHC","Operation » Operational error","","16-04-2016 23:21:48","16-04-2016 23:25:25","03min 37s",217,"03min 37s",217,"OP Ended","Blocking OP|OP Ended","BETS TCDQ interlock with coarse collimators settings","","","Reviewed","Reviewed","Not R2E related","","",0
25960,"LHC","Injector Complex » No Beam » SPS","","16-04-2016 19:45:36","16-04-2016 20:07:09","21min 33s",1293,"21min 33s",1293,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
26152,"LHC","Beam Instrumentation » Other","","16-04-2016 13:32:00","16-04-2016 14:25:19","53min 19s",3199,"53min 19s",3199,"OP Ended","Non-Blocking OP|OP Ended","WS ","max intensity limit in WS wrongly set, made the full cycle for BSRT calibration useless","","Reviewed","Reviewed","Not R2E related","","",0
26149,"LHC","Operation » Operational error","","15-04-2016 20:39:24","15-04-2016 20:47:49","08min 25s",505,"08min 25s",505,"OP Ended","Blocking OP|OP Ended","cavity B2 restarted with loop armed","","","Reviewed","Reviewed","Not R2E related","","",0
25920,"LHC","Cryogenics » Equipment » OP-PNO-HF","","15-04-2016 02:42:11","15-04-2016 19:15:46","16h 33min 35s",59615,"16h 33min 35s",59615,"OP Ended","Blocking OP|OP Ended","PM18","","","Reviewed","Reviewed","Not R2E related","","",0
25900,"LHC","Beam Instrumentation » BCT","","14-04-2016 19:52:13","14-04-2016 20:09:17","17min 04s",1024,"17min 04s",1024,"OP Ended","Blocking OP|OP Ended","wrong information transmitted to SMP","","","Reviewed","Reviewed","Not R2E related","","",0
25880,"LHC","Injector Complex » Beam in Set-up » SPS","","14-04-2016 14:35:38","14-04-2016 15:27:53","52min 15s",3135,"52min 15s",3135,"OP Ended","Blocking OP|OP Ended","after intervention","","","Reviewed","Reviewed","Not R2E related","","",0
25922,"LHC","Power Converters","","13-04-2016 07:56:28","13-04-2016 07:57:03","35s",35,"35s",35,"OP Ended","Blocking OP|OP Ended","RQX.R8,RPHFC.UA87.RQX.R8","The faulty converter was RTQX2.R8; see my comments.","","Reviewed","Reviewed","Not R2E related","","",0
25843,"LHC","Power Converters","","13-04-2016 04:38:22","13-04-2016 04:44:52","06min 30s",390,"06min 30s",390,"OP Ended","Blocking OP|OP Ended","RPMBB.UA23.RCBXH1.L2","OverTemperature","","Reviewed","Reviewed","Not R2E related","","",0
25840,"LHC","Injector Complex » No Beam » PS","","12-04-2016 23:46:49","13-04-2016 01:17:18","01h 30min 29s",5429,"01h 30min 29s",5429,"OP Ended","Blocking OP|OP Ended","80 MHz cavity","2 oo3 cavitties are down; access ongoing","","Reviewed","Reviewed","Not R2E related","","",0
25925,"LHC","Injector Complex » Beam in Set-up » SPS","","12-04-2016 19:46:17","12-04-2016 22:37:00","02h 50min 43s",10243,"02h 50min 43s",10243,"OP Ended","Non-Blocking OP|OP Ended","12 bunches train setting-up","","","Reviewed","Reviewed","Not R2E related","","",0
25820,"LHC","Beam Instrumentation » Other","","12-04-2016 19:44:13","12-04-2016 19:46:17","02min 04s",124,"02min 04s",124,"OP Ended","Non-Blocking OP|OP Ended","dump BTV crate down","","","Reviewed","Reviewed","Not R2E related","","",0
25780,"LHC","Injector Complex » No Beam » PS","","12-04-2016 17:37:44","12-04-2016 17:46:38","08min 54s",534,"08min 54s",534,"OP Ended","Non-Blocking OP|OP Ended","PS cavity","","","Reviewed","Reviewed","Not R2E related","","",0
25766,"LHC","LBDS » Other","","12-04-2016 14:27:45","12-04-2016 14:36:04","08min 19s",499,"08min 19s",499,"OP Ended","Blocking OP|OP Ended","MKB B1 faulty","","","Reviewed","Requires review","Not R2E related","","",0
25763,"LHC","Injector Complex » Beam in Set-up » PS","","12-04-2016 12:56:02","12-04-2016 13:18:26","22min 24s",1344,"22min 24s",1344,"OP Ended","Blocking OP|OP Ended","problem with PS cavity","","","Reviewed","Reviewed","Not R2E related","","",0
25760,"LHC","Access Management » Patrol Lost","","12-04-2016 08:26:36","12-04-2016 09:57:09","01h 30min 33s",5433,"01h 30min 33s",5433,"OP Ended","Blocking OP|OP Ended","door YCPZ01=PM25","The door opened because the closing mechanism was defective and needed readjustment.","","Reviewed","Requires review","Not R2E related","","",0
25928,"LHC","LBDS » Software","","11-04-2016 22:20:01","11-04-2016 22:54:20","34min 19s",2059,"34min 19s",2059,"OP Ended","Non-Blocking OP|OP Ended","missing TSU data","","","Reviewed","Reviewed","Not R2E related","","",0
25737,"LHC","Injector Complex » No Beam » PS","","11-04-2016 17:44:14","11-04-2016 17:59:26","15min 12s",912,"15min 12s",912,"OP Ended","Blocking OP|OP Ended","PS cavity","","","Reviewed","Reviewed","Not R2E related","","",0
25735,"LHC","Operation » Settings Issue","","11-04-2016 15:00:09","11-04-2016 19:59:22","04h 59min 13s",17953,"04h 59min 13s",17953,"OP Ended","Blocking OP|OP Ended","ADT timing table","2 concurrent timing table played at injection (left over from injection studies of previous day","","Reviewed","Reviewed","Not R2E related","","",0
26143,"LHC","Radio Frequency » Controls","","10-04-2016 18:55:43","10-04-2016 18:59:56","04min 13s",253,"04min 13s",253,"OP Ended","Non-Blocking OP|OP Ended","line 7B2","","","Reviewed","Reviewed","Not R2E related","","",0
25934,"LHC","Operation » Operational error","","10-04-2016 12:58:59","10-04-2016 13:00:36","01min 37s",97,"01min 37s",97,"OP Ended","Blocking OP|OP Ended","wrong collimator movement","","","Reviewed","Reviewed","Not R2E related","","",0
25931,"LHC","Power Converters","","10-04-2016 11:56:21","10-04-2016 11:57:58","01min 37s",97,"01min 37s",97,"OP Ended","Non-Blocking OP|OP Ended","RPMBB.RR53.ROD.A45B2,ROD.A45B2","The faulty element was the converter of ROF.A45B2 circuit. and not ROD.A45B2; see my comments.","","Reviewed","Reviewed","Not R2E related","","",0
25703,"LHC","Power Converters","","10-04-2016 07:18:51","10-04-2016 07:19:21","30s",30,"30s",30,"OP Ended","Non-Blocking OP|OP Ended","LHCb dipole","Trip due to an electrical perturbation caused by a french electrical network intervention.","","Reviewed","Reviewed","Not R2E related",25700,"Electrical Network » Distribution » 400 kV",0
25700,"LHC","Electrical Network » Distribution » 400 kV","","10-04-2016 06:34:44","10-04-2016 06:41:47","07min 03s",423,"07min 33s",453,"OP Ended","Blocking OP|OP Ended","FMCM RMSD","","","Reviewed","Reviewed","Not R2E related","","",1
25937,"LHC","Electrical Network","","09-04-2016 13:31:09","09-04-2016 13:37:53","06min 44s",404,"06min 44s",404,"OP Ended","Non-Blocking OP|OP Ended","RCO.A56B2","damaged cable found ","","Reviewed","Requires review","Not R2E related","","",0
25669,"LHC","Injector Complex » No Beam » SPS","","08-04-2016 19:48:45","08-04-2016 23:09:22","03h 20min 37s",12037,"03h 20min 37s",12037,"OP Ended","Blocking OP|OP Ended","SPS chain 3","SPS cannot arm TI 8 chain","","Reviewed","Reviewed","Not R2E related","","",0
25666,"LHC","Experiments » ATLAS","","08-04-2016 14:35:31","08-04-2016 14:38:38","03min 07s",187,"03min 07s",187,"OP Ended","Blocking OP|OP Ended","Not ready for injection","","","Reviewed","Requires review","Not R2E related","","",0
25662,"LHC","Collimation » Controls","","08-04-2016 10:15:52","08-04-2016 11:07:23","51min 31s",3091,"51min 31s",3091,"OP Ended","Non-Blocking OP|OP Ended","TCL.5R1B1","","","Reviewed","Requires review","Not R2E related","","",0
25660,"LHC","Radio Frequency » Controls","","08-04-2016 09:38:31","08-04-2016 14:04:24","04h 25min 53s",15953,"04h 25min 53s",15953,"OP Ended","Blocking OP|OP Ended","cfv-ux45-apwfo","power supply on cfv-ux45-apwfo","","Reviewed","Reviewed","Not R2E related","","",0
25940,"LHC","QPS » Controller","","07-04-2016 18:03:19","07-04-2016 18:04:39","01min 20s",80,"01min 20s",80,"OP Ended","Non-Blocking OP|OP Ended","RU.L4","","","Reviewed","Reviewed","Not R2E related","","",0
25943,"LHC","Operation » Operational error","","07-04-2016 10:02:00","07-04-2016 10:08:18","06min 18s",378,"06min 18s",378,"OP Ended","Blocking OP|OP Ended","ramp down with loops closed","","","Reviewed","Reviewed","Not R2E related","","",0
26140,"LHC","Electrical Network","","07-04-2016 03:34:19","07-04-2016 03:56:24","22min 05s",1325,"22min 05s",1325,"OP Ended","Non-Blocking OP|OP Ended","RCO/RCD.A56B2","tripped during the ramp, problem on a DC cable","","Reviewed","Requires review","Not R2E related","","",0
25632,"LHC","Injector Complex » No Beam","","06-04-2016 15:02:36","06-04-2016 15:23:04","20min 28s",1228,"20min 28s",1228,"OP Ended","Blocking OP|OP Ended","SPS BETS","","","Reviewed","Reviewed","Not R2E related","","",0
25629,"LHC","Injector Complex » No Beam","","06-04-2016 10:03:17","06-04-2016 10:28:18","25min 01s",1501,"25min 01s",1501,"OP Ended","Blocking OP|OP Ended","SPS","","","Reviewed","Reviewed","Not R2E related","","",0
25626,"LHC","Experiments » ATLAS","","06-04-2016 09:40:23","06-04-2016 09:58:29","18min 06s",1086,"18min 06s",1086,"OP Ended","Blocking OP|OP Ended","Atlas Magnet","Inconsistent signals on BIC input","","Reviewed","Requires review","Not R2E related","","",0
25620,"LHC","Injector Complex » No Beam","","06-04-2016 00:15:11","06-04-2016 07:50:59","07h 35min 48s",27348,"07h 35min 48s",27348,"OP Ended","Non-Blocking OP|OP Ended","BETS SPS","","","Reviewed","Reviewed","Not R2E related","","",0
25622,"LHC","Injector Complex » No Beam","","05-04-2016 23:56:54","06-04-2016 00:11:59","15min 05s",905,"15min 05s",905,"OP Ended","Blocking OP|OP Ended","PS and SPS issues","","","Reviewed","Reviewed","Not R2E related","","",0
25605,"LHC","Injector Complex » No Beam","","05-04-2016 15:41:18","05-04-2016 15:45:15","03min 57s",237,"03min 57s",237,"OP Ended","Blocking OP|OP Ended","RF cavity problem in PS","","","Reviewed","Reviewed","Not R2E related","","",0
25649,"LHC","Operation » Settings Issue","","05-04-2016 15:11:16","05-04-2016 15:12:58","01min 42s",102,"01min 42s",102,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
25585,"LHC","QPS » Controller","","05-04-2016 12:03:40","05-04-2016 12:53:54","50min 14s",3014,"50min 14s",3014,"OP Ended","Blocking OP|OP Ended","RQ6.L7B2","QPS system is too sensitive to Zero Voltage Crossing (more than in 2015).","","Reviewed","Reviewed","Not R2E related","","",0
25583,"LHC","Radio Frequency » Hardware","","05-04-2016 12:02:26","05-04-2016 12:53:54","51min 28s",3088,"51min 28s",3088,"OP Ended","Blocking OP|OP Ended","Module M2B2","","","Reviewed","Reviewed","Not R2E related","","",0
25646,"LHC","Other","","04-04-2016 15:29:00","04-04-2016 15:29:01","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","glitch on SBF","no beam in the machine","","Reviewed","Reviewed","Not R2E related","","",0
25556,"LHC","Beam Exciters » Tune Kicker","","03-04-2016 21:49:37","03-04-2016 21:51:39","02min 02s",122,"02min 02s",122,"OP Ended","Blocking OP|OP Ended","MKQ","listening to timing event not working, to be re-assigned to exciter when system created","","Reviewed","Reviewed","Not R2E related","","",0
25553,"LHC","Injector Complex » No Beam","","03-04-2016 21:10:32","03-04-2016 21:26:28","15min 56s",956,"15min 56s",956,"OP Ended","Blocking OP|OP Ended","PSB","","","Reviewed","Reviewed","Not R2E related","","",0
25643,"LHC","Operation » Operational error","","03-04-2016 07:37:12","03-04-2016 07:51:05","13min 53s",833,"13min 53s",833,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
25599,"LHC","QPS » Controller","","03-04-2016 02:13:17","03-04-2016 02:50:02","36min 45s",2205,"36min 45s",2205,"OP Ended","Non-Blocking OP|OP Ended","RB.A56","QPS_OK missing (old QPS)","","Reviewed","Reviewed","Not R2E related","","",0
25596,"LHC","Beam Injection » Losses","","02-04-2016 23:34:50","02-04-2016 23:42:08","07min 18s",438,"07min 18s",438,"OP Ended","Blocking OP|OP Ended","TDI alignement","","","Reviewed","Reviewed","Not R2E related","","",0
25541,"LHC","Injector Complex » No Beam","","02-04-2016 22:17:48","02-04-2016 22:59:18","41min 30s",2490,"41min 30s",2490,"OP Ended","Blocking OP|OP Ended","SPS MKE4 vacuum interlock","","","Reviewed","Reviewed","Not R2E related","","",0
25593,"LHC","Beam Injection » Losses","","02-04-2016 21:47:23","02-04-2016 21:48:21","58s",58,"58s",58,"OP Ended","Blocking OP|OP Ended","IP8","TL collimators settingup","","Reviewed","Reviewed","Not R2E related","","",0
25549,"LHC","Injector Complex » No Beam","","02-04-2016 20:47:48","02-04-2016 21:20:26","32min 38s",1958,"32min 38s",1958,"OP Ended","Blocking OP|OP Ended","SPS; issues in TI2u","","","Reviewed","Reviewed","Not R2E related","","",0
25546,"LHC","Beam Instrumentation » BPM","","02-04-2016 20:33:07","02-04-2016 20:45:18","12min 11s",731,"12min 11s",731,"OP Ended","Blocking OP|OP Ended","no capture data","","","Reviewed","Reviewed","Not R2E related","","",0
25543,"LHC","Machine Interlock Systems » WIC » Hardware","","02-04-2016 18:01:45","02-04-2016 19:49:21","01h 47min 36s",6456,"01h 47min 36s",6456,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","WIC interlock, source unknown","","Reviewed","Reviewed","Not R2E related","","",0
25529,"LHC","Machine Interlock Systems » WIC » Hardware","","02-04-2016 11:19:29","02-04-2016 12:32:25","01h 12min 56s",4376,"01h 12min 56s",4376,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","WIC interlock, source unknown","","Reviewed","Reviewed","Not R2E related","","",0
25523,"LHC","Power Converters","","02-04-2016 10:41:23","02-04-2016 15:00:10","04h 18min 47s",15527,"04h 18min 47s",15527,"OP Ended","Blocking OP|OP Ended","RPHGA.RR57.RQ9.R5B2,RQ9.R5,RPHGA.RR57.RQ9.R5B1","","","Reviewed","Reviewed","Not R2E related","","",0
25526,"LHC","Machine Interlock Systems » WIC » Hardware","","02-04-2016 08:39:27","02-04-2016 09:58:42","01h 19min 15s",4755,"01h 19min 15s",4755,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","WIC interlock, source unknown","","Reviewed","Reviewed","Not R2E related","","",0
25520,"LHC","Injector Complex » No Beam","","02-04-2016 02:53:40","02-04-2016 03:09:19","15min 39s",939,"15min 39s",939,"OP Ended","Blocking OP|OP Ended","SPS problem with mains","SPS problem with mains","","Reviewed","Reviewed","Not R2E related","","",0
25500,"LHC","Power Converters","","01-04-2016 03:06:07","01-04-2016 07:16:05","04h 09min 58s",14998,"04h 09min 58s",14998,"OP Ended","Blocking OP|OP Ended","RCBYV4.R1B1; RQ7.R1,RPLB.RR17.RCBYV4.R1B1,RPHGA.RR17.RQ7.R1B1,RPHGA.RR17.RQ7.R1B2","RCBYV4.R1B1: Vin DC over voltage
RQ7.R1 (AC fuse fault): trigger of global protection mechanism","","Reviewed","Reviewed","Not R2E related","","",0
25490,"LHC","Magnet circuits » Other","","31-03-2016 19:16:45","31-03-2016 19:43:08","26min 23s",1583,"26min 23s",1583,"OP Ended","Blocking OP|OP Ended","RQ6.L7B1/2 and RQT13.L7B1/2","Seems zero voltage crossing unstable and QPS triggering","","Reviewed","Reviewed","Not R2E related","","",0
25487,"LHC","Magnet circuits » Other","","31-03-2016 06:00:32","31-03-2016 06:04:37","04min 05s",245,"04min 05s",245,"OP Ended","Blocking OP|OP Ended","RCO/RCD.A56B2","trip during the ramp","","Reviewed","Reviewed","Not R2E related","","",0
25463,"LHC","Cryogenics » Equipment » OP-PNO-SAM","","31-03-2016 02:28:43","31-03-2016 02:39:41","10min 58s",658,"10min 58s",658,"OP Ended","Blocking OP|OP Ended","arc of S23","cryogenics regulation of RQ6.L3 unstable","","Reviewed","Reviewed","Not R2E related","","",0
25460,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","30-03-2016 22:37:06","31-03-2016 00:44:40","02h 07min 34s",7654,"02h 07min 34s",7654,"OP Ended","Blocking OP|OP Ended","RB.A34","RB.A34 warm cable cooling (interlock on water cooled cables of RB.A34 due to insufficient water flow)","","Reviewed","Reviewed","Not R2E related","","",0
25481,"LHC","Radio Frequency » Controls","","30-03-2016 18:03:24","30-03-2016 20:56:52","02h 53min 28s",10408,"02h 53min 28s",10408,"OP Ended","Blocking OP|OP Ended","line 6B1","Low level oscillating","","Reviewed","Reviewed","Not R2E related","","",0
25640,"LHC","LBDS » BETS","","30-03-2016 08:21:26","30-03-2016 08:35:58","14min 32s",872,"14min 32s",872,"OP Ended","Blocking OP|OP Ended","BETS","communication problem","","Reviewed","Reviewed","Not R2E related","","",0
25450,"LHC","Collimation » Interlocks triggered","","30-03-2016 07:35:21","30-03-2016 08:21:26","46min 05s",2765,"46min 05s",2765,"OP Ended","Blocking OP|OP Ended","Temperature of TCTPV.4R8.B2 above interlock level (other sensors are ok)","","","Reviewed","Requires review","Not R2E related","","",0
25447,"LHC","Power Converters","","30-03-2016 05:50:04","30-03-2016 06:44:07","54min 03s",3243,"54min 03s",3243,"OP Ended","Blocking OP|OP Ended","RPHGA.RR57.RQ9.R5B2","RPHGA.RR57.RQ9.R5B2	(String[]:1) -> VS    :EXTERNAL EQUIPMENT STOP        :FAULT  :UT:LT","","Reviewed","Reviewed","Not R2E related","","",0
25444,"LHC","Injector Complex » No Beam","","29-03-2016 16:24:18","29-03-2016 16:55:53","31min 35s",1895,"31min 35s",1895,"OP Ended","Blocking OP|OP Ended","CPS","extraction septum","","Reviewed","Reviewed","Not R2E related","","",0
25441,"LHC","Injector Complex » Beam in Set-up","","29-03-2016 15:25:44","29-03-2016 16:03:36","37min 52s",2272,"37min 52s",2272,"OP Ended","Blocking OP|OP Ended","SPS","optimisation of INDIV beam","","Reviewed","Reviewed","Not R2E related","","",0
25587,"LHC","Power Converters","","29-03-2016 01:39:16","29-03-2016 02:25:24","46min 08s",2768,"46min 08s",2768,"OP Ended","Non-Blocking OP|OP Ended","RQTD/F. A81,RPMBB.UA87.RQTD.A81B1,RPMBB.UA87.RQTD.A81B2,RPMBB.UA87.RQTF.A81B1,RPMBB.UA87.RQTF.A81B2","tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
25478,"LHC","Power Converters","","28-03-2016 05:09:19","28-03-2016 10:00:42","04h 51min 23s",17483,"04h 51min 23s",17483,"OP Ended","Blocking OP|OP Ended","RQX.L8,RPHFC.UA83.RQX.L8","","","Reviewed","Reviewed","Not R2E related","","",0
25484,"LHC","Magnet circuits » Other","","28-03-2016 03:45:18","28-03-2016 03:47:34","02min 16s",136,"02min 16s",136,"OP Ended","Non-Blocking OP|OP Ended","RCO/RCD.A56B2","trip during the ramp","","Reviewed","Reviewed","Not R2E related","","",0
25475,"LHC","Operation » Operational error","","28-03-2016 01:50:14","28-03-2016 01:54:23","04min 09s",249,"04min 09s",249,"OP Ended","Non-Blocking OP|OP Ended","pilot intensity at the limit of SBF","","","Reviewed","Reviewed","Not R2E related","","",0
25472,"LHC","Radio Frequency » Controls","","27-03-2016 23:59:22","28-03-2016 00:00:33","01min 11s",71,"01min 11s",71,"OP Ended","Non-Blocking OP|OP Ended","8B2","Line 8B2 in status unknown","","Reviewed","Reviewed","Not R2E related","","",0
25580,"LHC","Beam-induced Quench","","27-03-2016 08:22:44","27-03-2016 08:22:45","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","RCBXH2.R5","orbit control lost due to wrong ettings loaded toduring squeeze segment","","Reviewed","Reviewed","Not R2E related",25469,"Operation » Operational error",0
25469,"LHC","Operation » Operational error","","27-03-2016 08:22:44","27-03-2016 08:38:23","15min 39s",939,"15min 39s",939,"OP Ended","Blocking OP|OP Ended","wrong user","end of segment beam process loaded by the sequence instead of squeeze segment, PLEP of the converters","","Reviewed","Reviewed","Not R2E related","","",1
25466,"LHC","Radio Frequency » Controls","","26-03-2016 10:07:58","26-03-2016 10:12:52","04min 54s",294,"04min 54s",294,"OP Ended","Blocking OP|OP Ended","FGC","FGC not rejecting command while running","","Reviewed","Reviewed","Not R2E related","","",0
25380,"LHC","Magnet circuits » Other","","25-03-2016 16:59:55","25-03-2016 20:00:15","03h 00min 20s",10820,"03h 00min 20s",10820,"OP Ended","Blocking OP|OP Ended","RD34.LR3","broken cable on thermo switch","","Reviewed","Reviewed","Not R2E related","","",0
372024,"LHC","Machine Interlock Systems » BIS » Hardware","","23-03-2016 12:00:00","23-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
372031,"LHC","Machine Interlock Systems » BIS » Hardware","","22-03-2016 12:00:00","22-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
372038,"LHC","Machine Interlock Systems » BIS » Hardware","","21-03-2016 12:00:00","21-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
372045,"LHC","Machine Interlock Systems » BIS » Hardware","","18-03-2016 12:00:00","18-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMB-TZ76-CIBU7 out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
372059,"LHC","Machine Interlock Systems » BIS » Hardware","","15-03-2016 12:00:00","15-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
372066,"LHC","Machine Interlock Systems » BIS » Hardware","","15-03-2016 12:00:00","15-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
372073,"LHC","Machine Interlock Systems » BIS » Hardware","","15-03-2016 12:00:00","15-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
372052,"LHC","Machine Interlock Systems » BIS » Hardware","","15-03-2016 12:00:00","15-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange PSU TRACO TXL 025-05S [25W]","","Requires review","Requires review","Not R2E related","","",0
372080,"LHC","Machine Interlock Systems » BIS » Hardware","","14-03-2016 12:00:00","14-03-2016 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMB-USC55-CIBL5 out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
25100,"LHC","QPS » Hardware","","13-12-2015 13:16:11","13-12-2015 15:30:24","02h 14min 13s",8053,"02h 14min 13s",8053,"OP Ended","Blocking OP|OP Ended","QPS RQF.A12","QPS trigger standard abort","","Reviewed","Reviewed","Not R2E related","","",0
25145,"LHC","Beam Losses » Chromaticity/Tune","","13-12-2015 00:06:33","13-12-2015 00:10:24","03min 51s",231,"03min 51s",231,"OP Ended","Blocking OP|OP Ended","negative chroma at injection","negative chroma at injection","","Reviewed","Reviewed","Not R2E related","","",0
25142,"LHC","Beam Losses » Chromaticity/Tune","","13-12-2015 00:06:23","13-12-2015 00:06:33","10s",10,"10s",10,"OP Ended","Blocking OP|OP Ended","negative chroma at injection","negative chroma at injection","","Reviewed","Reviewed","Not R2E related","","",0
25039,"LHC","Beam Losses » Chromaticity/Tune","","12-12-2015 23:58:56","13-12-2015 00:04:29","05min 33s",333,"05min 33s",333,"OP Ended","Blocking OP|OP Ended","negative chroma at injection","negative chroma at injection","","Reviewed","Reviewed","Not R2E related","","",0
25036,"LHC","Machine Interlock Systems » FMCM » Hardware","","12-12-2015 23:02:23","12-12-2015 23:05:41","03min 18s",198,"03min 18s",198,"OP Ended","Blocking OP|OP Ended","FMCM RD1.LR5","FMCM RD1.LR5 ","","Reviewed","Reviewed","Not R2E related","","",0
