"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
25082,"LHC","Magnet circuits » Other","","12-12-2015 15:52:56","12-12-2015 15:59:42","06min 46s",406,"06min 46s",406,"OP Ended","Blocking OP|OP Ended","MBW.C6L3","","","Reviewed","Reviewed","Not R2E related","","",0
25033,"LHC","Power Converters","","12-12-2015 14:41:53","12-12-2015 15:01:25","19min 32s",1172,"19min 32s",1172,"OP Ended","Blocking OP|OP Ended","RQT13.R5B2","RQT13.R5B2 tripped","","Reviewed","Reviewed","Not R2E related","","",0
25080,"LHC","Cryogenics » Equipment","","12-12-2015 11:11:08","12-12-2015 14:37:09","03h 26min 01s",12361,"03h 26min 01s",12361,"OP Ended","Blocking OP|OP Ended","cryogenics","DFB in matching section 81 L1","","Reviewed","Reviewed","Not R2E related","","",0
25066,"LHC","Magnet circuits » Other","","11-12-2015 21:37:38","11-12-2015 22:05:09","27min 31s",1651,"27min 31s",1651,"OP Ended","Blocking OP|OP Ended","MBW.C6L3","","","Reviewed","Reviewed","Not R2E related","","",0
25063,"LHC","Experiments » LHCb","","11-12-2015 20:21:55","11-12-2015 20:30:28","08min 33s",513,"08min 33s",513,"OP Ended","Blocking OP|OP Ended","No Injection Handshake","","","Reviewed","Reviewed","Not R2E related","","",0
25060,"LHC","Experiments » CMS","","11-12-2015 19:20:20","11-12-2015 19:57:45","37min 25s",2245,"37min 25s",2245,"OP Ended","Blocking OP|OP Ended","Water problem","","","Reviewed","Reviewed","Not R2E related","","",0
25123,"LHC","Beam Injection » Oscillation","","11-12-2015 10:13:54","11-12-2015 10:14:24","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","BPM IR6","large injection oscillation","","Reviewed","Reviewed","Not R2E related","","",0
24951,"LHC","QPS » Controller","","11-12-2015 09:50:07","11-12-2015 10:06:45","16min 38s",998,"16min 38s",998,"OP Ended","Blocking OP|OP Ended","QPS","QPS FESA software crashed","","Reviewed","Reviewed","Not R2E related","","",0
25030,"LHC","QPS » Controller","","10-12-2015 22:05:04","10-12-2015 22:26:41","21min 37s",1297,"21min 37s",1297,"OP Ended","Blocking OP|OP Ended","nQPS reset","S12","","Reviewed","Reviewed","Not R2E related",24981,"Power Converters",0
24981,"LHC","Power Converters","","10-12-2015 18:45:36","10-12-2015 22:17:43","03h 32min 07s",12727,"03h 41min 05s",13265,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1","trip of RQT12.L1B1 while preparing collisions","","Reviewed","Reviewed","Not R2E related","","",1
24945,"LHC","Injector Complex » Beam in Set-up","","10-12-2015 16:59:36","10-12-2015 17:06:49","07min 13s",433,"07min 13s",433,"OP Ended","Blocking OP|OP Ended","source","very low intensity","","Reviewed","Reviewed","Not R2E related","","",0
24960,"LHC","Injector Complex » Beam in Set-up » SPS","","10-12-2015 16:03:49","10-12-2015 16:41:22","37min 33s",2253,"37min 33s",2253,"OP Ended","Blocking OP|OP Ended","SPS acceleration ?","","","Reviewed","Reviewed","Not R2E related","","",0
25120,"LHC","Power Converters","","10-12-2015 11:57:10","10-12-2015 12:27:44","30min 34s",1834,"30min 34s",1834,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1","Converter was at 0A. Looks like a VS_STATE problem has provoked the fault.","","Reviewed","Reviewed","Not R2E related","","",0
25027,"LHC","Experiments » CMS","","10-12-2015 11:35:19","10-12-2015 11:44:52","09min 33s",573,"58min 04s",3484,"OP Ended","Blocking OP|OP Ended","water leak","","","Reviewed","Reviewed","Not R2E related","","",1
25024,"LHC","Access Management » Access Request","","10-12-2015 11:35:19","10-12-2015 12:33:23","58min 04s",3484,"58min 04s",3484,"OP Ended","Blocking OP|OP Ended","CMS access request","access started in the shadow pf rampdown, but longer than rampdown","","Reviewed","Reviewed","Not R2E related",25027,"Experiments » CMS",0
24787,"LHC","Power Converters","","10-12-2015 01:27:02","10-12-2015 01:30:43","03min 41s",221,"03min 41s",221,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1","RQT12.L1B1 trip when going to injection settings","","Reviewed","Reviewed","Not R2E related","","",0
24900,"LHC","Injector Complex » Beam in Set-up","","09-12-2015 16:55:53","09-12-2015 17:08:28","12min 35s",755,"12min 35s",755,"OP Ended","Blocking OP|OP Ended","pre-injectors (source?)","mastership back to SPS","","Reviewed","Reviewed","Not R2E related","","",0
24803,"LHC","Cryogenics » Users","","08-12-2015 21:09:59","09-12-2015 07:00:19","09h 50min 20s",35420,"09h 50min 20s",35420,"OP Ended","Blocking OP|OP Ended","recovery in Sector 45","recovery in Sector 45","","Reviewed","Reviewed","Not R2E related","","",0
24800,"LHC","Beam-induced Quench","","08-12-2015 21:07:12","08-12-2015 21:09:59","02min 47s",167,"02min 47s",167,"OP Ended","Blocking OP|OP Ended","BFPP quench test","BFPP quench test, ion beam sent into 11.L5","","Reviewed","Reviewed","Not R2E related","","",0
24942,"LHC","Accelerator Controls » Other","","08-12-2015 17:22:39","08-12-2015 18:38:51","01h 16min 12s",4572,"01h 16min 12s",4572,"OP Ended","Blocking OP|OP Ended","BLM master threshold regeneration","change of BLM master threshold took 50 min to be loaded in LSA","","Reviewed","Reviewed","Not R2E related","","",0
24926,"LHC","Collimation » Setting-up","","07-12-2015 19:06:27","07-12-2015 19:08:35","02min 08s",128,"02min 08s",128,"OP Ended","Blocking OP|OP Ended","aperture measurement","beam lost during movement of collimators for aperture measurement","","Reviewed","Reviewed","Not R2E related","","",0
24686,"LHC","Injection Systems » MKI » Software","","07-12-2015 13:23:03","07-12-2015 13:58:21","35min 18s",2118,"35min 18s",2118,"OP Ended","Blocking OP|OP Ended","MKI-B1 faulty","MKI went faulty at start of MKISS","","Reviewed","Reviewed","Not R2E related","","",0
24643,"LHC","Power Converters","","07-12-2015 02:50:36","07-12-2015 03:10:51","20min 15s",1215,"20min 15s",1215,"OP Ended","Blocking OP|OP Ended","RCBCH6.R1B2","FGC watchdog latch","","Reviewed","Reviewed","Not R2E related","","",0
24923,"LHC","Operation » Operational error","","06-12-2015 15:09:19","06-12-2015 15:12:35","03min 16s",196,"03min 16s",196,"OP Ended","Blocking OP|OP Ended","wrong tune trim","wrong tune trim","","Reviewed","Reviewed","Not R2E related","","",0
24799,"LHC","LBDS » TDE","","06-12-2015 14:39:00","06-12-2015 14:44:10","05min 10s",310,"05min 10s",310,"OP Ended","Blocking OP|OP Ended","vacuum above threshold","vacuum in VGPB.685183.B slowly increasing since 2 weeks and reach level above XPOC limit of 1e-7.","","Reviewed","Reviewed","Not R2E related","","",0
24796,"LHC","Beam Injection » Losses","","06-12-2015 05:06:57","06-12-2015 05:13:15","06min 18s",378,"06min 18s",378,"OP Ended","Blocking OP|OP Ended","injection cleaning","losses when pilot kicked out by injection cleaning","","Reviewed","Reviewed","Not R2E related","","",0
24793,"LHC","Beam Injection » Losses","","06-12-2015 04:22:10","06-12-2015 04:23:02","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","Injection cleaning","losses in IP7 when injection cleaning ON with ions beams","","Reviewed","Reviewed","Not R2E related","","",0
24790,"LHC","Machine Interlock Systems » WIC » Hardware","","06-12-2015 02:39:08","06-12-2015 03:31:07","51min 59s",3119,"51min 59s",3119,"OP Ended","Blocking OP|OP Ended","WIC on MBW.C6L3","temperatue interlock on WIC UJ33","","Reviewed","Reviewed","Not R2E related","","",0
24600,"LHC","QPS » Controller","","05-12-2015 12:21:36","05-12-2015 15:00:21","02h 38min 45s",9525,"02h 38min 45s",9525,"OP Ended","Blocking OP|OP Ended","RB.A12","RB.A12","","Reviewed","Reviewed","Not R2E related","","",0
24490,"LHC","Injector Complex » No Beam","","04-12-2015 11:54:06","04-12-2015 12:01:29","07min 23s",443,"07min 23s",443,"OP Ended","Blocking OP|OP Ended","PS POPS","no beam from PS","","Reviewed","Reviewed","Not R2E related","","",0
24568,"LHC","Experiments » ATLAS","","04-12-2015 08:33:27","04-12-2015 08:57:59","24min 32s",1472,"24min 32s",1472,"OP Ended","Blocking OP|OP Ended","Injection HS not OK","Injection HS not OK","","Reviewed","Reviewed","Not R2E related","","",0
24540,"LHC","Injector Complex » Beam in Set-up","","03-12-2015 20:17:18","03-12-2015 21:01:30","44min 12s",2652,"44min 12s",2652,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
24920,"LHC","Accelerator Controls » UCAP","","03-12-2015 05:47:45","03-12-2015 06:02:48","15min 03s",903,"15min 03s",903,"OP Ended","Blocking OP|OP Ended","LHC mastership","proxy server cs-ccr-cmw3 down","","Reviewed","Reviewed","Not R2E related","","",0
24480,"LHC","Power Converters","","03-12-2015 04:03:19","03-12-2015 05:30:38","01h 27min 19s",5239,"01h 27min 19s",5239,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1"," trip of RQT12.L1B1","","Reviewed","Reviewed","Not R2E related","","",0
24443,"LHC","Accelerator Controls » RBAC","","02-12-2015 21:38:45","03-12-2015 01:09:20","03h 30min 35s",12635,"03h 30min 35s",12635,"OP Ended","Blocking OP|OP Ended","RF Low Level communication problem","RF Fesa class experienced RBAC problem due to relocation of server during lunchtime ","","Reviewed","Reviewed","Not R2E related","","",0
24440,"LHC","Power Converters","","02-12-2015 18:05:32","02-12-2015 20:57:53","02h 52min 21s",10341,"02h 52min 21s",10341,"OP Ended","Blocking OP|OP Ended","RQF.A23","Communication losses for FGC","","Reviewed","Reviewed","Not R2E related","","",0
24500,"LHC","Machine Interlock Systems » SMP » Controls","","02-12-2015 11:01:10","02-12-2015 11:17:18","16min 08s",968,"16min 08s",968,"OP Ended","Blocking OP|OP Ended","SBF stuck","SBF stuck","","Reviewed","Reviewed","Not R2E related","","",0
24503,"LHC","Collimation » Controls","","02-12-2015 11:01:10","02-12-2015 11:26:16","25min 06s",1506,"25min 06s",1506,"OP Ended","Blocking OP|OP Ended","crystal controls during MD","","","Reviewed","Reviewed","Not R2E related","","",0
24395,"LHC","Injector Complex » Beam in Set-up » SPS","","01-12-2015 23:56:48","02-12-2015 04:12:52","04h 16min 04s",15364,"04h 16min 04s",15364,"OP Ended","Blocking OP|OP Ended","SPS MKP","high losses at injection, dumped on B2 injection
Second bunch of almost each pair systematically blown up from SPS.
 ","","Reviewed","Reviewed","Not R2E related","","",0
24752,"LHC","LBDS » Other","","01-12-2015 20:45:08","01-12-2015 20:45:39","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","BLM module","","","Reviewed","Requires review","Not R2E related","","",0
24749,"LHC","Operation » Operational error","","01-12-2015 06:03:38","01-12-2015 06:11:31","07min 53s",473,"07min 53s",473,"OP Ended","Blocking OP|OP Ended","Operational mistake","Switched on the RF modulation with the SBF forced","","Reviewed","Reviewed","Not R2E related","","",0
24390,"LHC","QPS » Hardware","","01-12-2015 03:52:02","01-12-2015 03:53:13","01min 11s",71,"01min 11s",71,"OP Ended","Blocking OP|OP Ended","RQ6.L3B1","?","","Reviewed","Reviewed","Not R2E related","","",0
24387,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","01-12-2015 03:30:23","01-12-2015 05:20:00","01h 49min 37s",6577,"01h 49min 37s",6577,"OP Ended","Blocking OP|OP Ended","water circuit of cryo plant at PM18","a pressure drop of the underground water circuit supplying the QURC at PM18 has been observed

-> dumped earlier than originally foreseen to slot in an access for cryo & CV to check the water circuits of the cryo plant at PM18

","","Reviewed","Reviewed","Not R2E related","","",0
24383,"LHC","Injector Complex » Beam in Set-up » LEIR","","30-11-2015 02:37:45","30-11-2015 07:07:07","04h 29min 22s",16162,"04h 29min 22s",16162,"OP Ended","Blocking OP|OP Ended","LEIR stability","Filling degrading during injection","","Reviewed","Reviewed","Not R2E related","","",0
24745,"LHC","Beam Injection » Other","","29-11-2015 16:11:55","29-11-2015 16:12:47","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","Beam losses during injection","Beams dumped by BLM when injecting 24 bunches 100ns-150ns in B2. A extrange B1 orbit is also seen.","","Reviewed","Reviewed","Not R2E related","","",0
24742,"LHC","Beam Injection » Other","","29-11-2015 15:29:36","29-11-2015 15:35:52","06min 16s",376,"06min 16s",376,"OP Ended","Blocking OP|OP Ended","Beam losses during injection","Beams dumped by BLM when injecting 24 bunches 100ns-150ns in B2. A extrange B1 orbit is also seen.","","Reviewed","Reviewed","Not R2E related","","",0
24380,"LHC","Injector Complex » No Beam","","29-11-2015 13:33:33","29-11-2015 15:05:37","01h 32min 04s",5524,"01h 32min 04s",5524,"OP Ended","Blocking OP|OP Ended","Cavity","Cavity down","","Reviewed","Reviewed","Not R2E related","","",0
24719,"LHC","Beam Injection » Other","","29-11-2015 11:41:17","29-11-2015 11:47:03","05min 46s",346,"05min 46s",346,"OP Ended","Blocking OP|OP Ended","Orbit excursion interlock (BPMs in IR6)","Beam lost due to low intensity in few bunches","","Reviewed","Reviewed","Not R2E related","","",0
24716,"LHC","Orbit » Feedback","","28-11-2015 07:22:35","28-11-2015 07:22:46","11s",11,"11s",11,"OP Ended","Blocking OP|OP Ended","feedback","Orbit feedback pushing the orbit in IR7","","Reviewed","Reviewed","Not R2E related","","",0
24732,"LHC","Beam Injection » Other","","28-11-2015 05:47:52","28-11-2015 05:48:23","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","Orbit excursion interlock (BPMs in IR6)","","","Reviewed","Reviewed","Not R2E related","","",0
24729,"LHC","Beam Injection » Other","","27-11-2015 18:51:00","27-11-2015 19:01:06","10min 06s",606,"10min 06s",606,"OP Ended","Blocking OP|OP Ended","transverse instability","Beams dumped likely because of a B1 V instability developed at the begining of flat top","","Reviewed","Reviewed","Not R2E related","","",0
24726,"LHC","Beam Injection » Other","","27-11-2015 16:57:54","27-11-2015 17:01:46","03min 52s",232,"03min 52s",232,"OP Ended","Blocking OP|OP Ended","Injection","Missed one train for B2 and emittances very big","","Reviewed","Reviewed","Not R2E related","","",0
24723,"LHC","Beam Injection » Other","","27-11-2015 15:48:19","27-11-2015 16:09:25","21min 06s",1266,"21min 06s",1266,"OP Ended","Blocking OP|OP Ended","Orbit excursion interlock (BPMs in IR6)","Beam 1 ion pilot became unstable","","Reviewed","Reviewed","Not R2E related","","",0
24366,"LHC","Access Management » Patrol Lost","","27-11-2015 02:55:23","27-11-2015 05:40:29","02h 45min 06s",9906,"02h 45min 06s",9906,"OP Ended","Blocking OP|OP Ended","point 6","trip of patrols in PM65 and UJs following access system problem","","Reviewed","Reviewed","Not R2E related",24360,"Access System » Hardware",0
24363,"LHC","QPS » Controller","","27-11-2015 01:14:53","27-11-2015 03:20:57","02h 06min 04s",7564,"02h 06min 04s",7564,"OP Ended","Blocking OP|OP Ended","nQPS not OK","3 sectors to be resetted to restart","","Reviewed","Reviewed","Not R2E related",24360,"Access System » Hardware",0
24360,"LHC","Access System » Hardware","","27-11-2015 00:35:46","27-11-2015 02:55:23","02h 19min 37s",8377,"05h 04min 43s",18283,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","PLC pt6","PLC pt6, patrol lost in all Point 6","","Reviewed","Reviewed","Not R2E related","","",2
24713,"LHC","Beam Injection » Other","","27-11-2015 00:26:19","27-11-2015 00:30:37","04min 18s",258,"04min 18s",258,"OP Ended","Blocking OP|OP Ended","Orbit excursion interlock (BPMs in IR6)","","","Reviewed","Reviewed","Not R2E related","","",0
24111,"LHC","Injector Complex » Beam in Set-up » SPS","","26-11-2015 23:56:00","27-11-2015 00:10:25","14min 25s",865,"14min 25s",865,"OP Ended","Blocking OP|OP Ended","SPS rephasing","","","Reviewed","Reviewed","Not R2E related","","",0
24710,"LHC","Beam Injection » Other","","26-11-2015 15:07:38","26-11-2015 15:15:44","08min 06s",486,"08min 06s",486,"OP Ended","Blocking OP|OP Ended","Orbit excursion interlock (BPMs in IR6)","","","Reviewed","Reviewed","Not R2E related","","",0
24707,"LHC","Beam Injection » Other","","26-11-2015 14:50:42","26-11-2015 14:51:13","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","Orbit excursion interlock (BPMs in IR6)","","","Reviewed","Reviewed","Not R2E related","","",0
24704,"LHC","Beam Injection » Other","","26-11-2015 12:47:04","26-11-2015 12:53:12","06min 08s",368,"06min 08s",368,"OP Ended","Blocking OP|OP Ended","Orbit excursion interlock (BPMs in IR6)","WE suspect several very low intensity bunches in B1 as satelites of main bunches triggered the IR6 BPM","","Reviewed","Reviewed","Not R2E related","","",0
24300,"LHC","Beam Losses » Other","","26-11-2015 05:03:35","26-11-2015 05:04:04","29s",29,"29s",29,"OP Ended","Blocking OP|OP Ended","TCTPH.4L2B1","losses on TCTPH.4L2B1 when changing crossing angle in Ip2","","Reviewed","Reviewed","Not R2E related","","",0
24265,"LHC","Injector Complex » No Beam","","25-11-2015 18:37:50","25-11-2015 21:10:28","02h 32min 38s",9158,"02h 32min 38s",9158,"OP Ended","Blocking OP|OP Ended","PS access chain","Lost conditions for TT2","","Reviewed","Reviewed","Not R2E related","","",0
24260,"LHC","Beam Instrumentation » BPM","","25-11-2015 18:02:21","25-11-2015 18:58:23","56min 02s",3362,"56min 02s",3362,"OP Ended","Blocking OP|OP Ended","BPM calibration","The calibration is again failing on the server cfc-ua67-bifip, which does not exist...","","Reviewed","Reviewed","Not R2E related","","",0
24262,"LHC","Injector Complex » No Beam","","25-11-2015 17:59:22","25-11-2015 18:02:21","02min 59s",179,"02min 59s",179,"OP Ended","Blocking OP|OP Ended","","Lost conditions for TT2","","Reviewed","Reviewed","Not R2E related","","",0
24220,"LHC","Beam Instrumentation » BPM","","25-11-2015 08:04:42","25-11-2015 15:00:15","06h 55min 33s",24933,"06h 55min 33s",24933,"OP Ended","Blocking OP|OP Ended","BPMs calibration task","The server cfc-ua67-bifip doesn't not exist... half an hour ago the task worked though","","Reviewed","Reviewed","Not R2E related","","",0
24240,"LHC","Transverse Damper » Hardware","","25-11-2015 07:56:10","25-11-2015 09:11:26","01h 15min 16s",4516,"01h 15min 16s",4516,"OP Ended","Blocking OP|OP Ended","HV problem for V1B2","","","Reviewed","Reviewed","Not R2E related","","",0
24200,"LHC","Accelerator Controls » WorldFIP","","25-11-2015 01:12:08","25-11-2015 03:56:30","02h 44min 22s",9862,"02h 44min 22s",9862,"OP Ended","Blocking OP|OP Ended","repeater problem in  sector 67","no communication with parts of the Orbit correctors in 67","","Reviewed","Reviewed","Not R2E related","","",0
24720,"LHC","Operation » Operational error","","24-11-2015 22:03:02","24-11-2015 22:04:21","01min 19s",79,"01min 19s",79,"OP Ended","Blocking OP|OP Ended","SBF forced to false","Forgot to skip the forcin of the SBF during loss maps","","Reviewed","Reviewed","Not R2E related","","",0
24140,"LHC","Injector Complex » No Beam » SPS","","24-11-2015 13:02:17","24-11-2015 15:10:26","02h 08min 09s",7689,"02h 08min 09s",7689,"OP Ended","Blocking OP|OP Ended","safety interlock in SPS","","","Reviewed","Reviewed","Not R2E related","","",0
24104,"LHC","Ventilation Doors","","24-11-2015 07:05:52","24-11-2015 07:28:39","22min 47s",1367,"22min 47s",1367,"OP Ended","Blocking OP|OP Ended","ventilation door PM85","ventilation door found opened after access in PM85","","Reviewed","Reviewed","Not R2E related","","",0
24101,"LHC","Power Converters","","24-11-2015 00:55:38","24-11-2015 06:02:42","05h 07min 04s",18424,"05h 07min 04s",18424,"OP Ended","Blocking OP|OP Ended","RQS.R7B1","","","Reviewed","Reviewed","Not R2E related","","",0
24078,"LHC","Injector Complex » No Beam","","23-11-2015 20:14:51","23-11-2015 21:45:49","01h 30min 58s",5458,"01h 30min 58s",5458,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
24023,"LHC","QPS » Controller","","23-11-2015 10:43:00","23-11-2015 15:22:44","04h 39min 44s",16784,"04h 39min 44s",16784,"OP Ended","Blocking OP|OP Ended","RSD1.A34B2","switch closing failure","","Reviewed","Reviewed","Not R2E related",24025,"QPS » Controller",0
24025,"LHC","QPS » Controller","","23-11-2015 08:52:46","23-11-2015 09:07:01","14min 15s",855,"04h 53min 59s",17639,"OP Ended","Blocking OP|OP Ended","nQPS reset","sector 34 QPS_OK not OK, need reset to restart","","Reviewed","Reviewed","Not R2E related",24075,"Electrical Network",1
24075,"LHC","Electrical Network","","23-11-2015 08:39:13","23-11-2015 08:52:16","13min 03s",783,"05h 07min 02s",18422,"OP Ended","Blocking OP|OP Ended","TCR filter to restart in point 4","TCR filter to restart in point 4","","Reviewed","Reviewed","Not R2E related","","",1
24020,"LHC","Electrical Network","","23-11-2015 07:28:53","23-11-2015 10:43:00","03h 14min 07s",11647,"03h 14min 07s",11647,"OP Ended","Blocking OP|OP Ended","Circuit braker on RQF.A78","Trip of RQF.A78 due to loose screw on an F3 circuit breaker.","","Reviewed","Reviewed","Not R2E related","","",0
24072,"LHC","Operation » Operational error","","22-11-2015 16:39:44","22-11-2015 16:42:31","02min 47s",167,"02min 47s",167,"OP Ended","Blocking OP|OP Ended","worng TCT movement during alignement","","","Reviewed","Reviewed","Not R2E related","","",0
23991,"LHC","Injector Complex » No Beam","","21-11-2015 17:30:22","21-11-2015 18:59:00","01h 28min 38s",5318,"01h 28min 38s",5318,"OP Ended","Blocking OP|OP Ended","RF cavity","debunched beam from injectors","","Reviewed","Reviewed","Not R2E related","","",0
24007,"LHC","Injector Complex » Beam in Set-up","","21-11-2015 16:40:49","21-11-2015 16:44:42","03min 53s",233,"03min 53s",233,"OP Ended","Blocking OP|OP Ended","","Longitudinal debunched beam from the injectors.","","Reviewed","Reviewed","Not R2E related","","",0
24001,"LHC","Injector Complex » No Beam","","21-11-2015 15:23:09","21-11-2015 16:27:27","01h 04min 18s",3858,"01h 04min 18s",3858,"OP Ended","Blocking OP|OP Ended","PS cavity problem","","","Reviewed","Reviewed","Not R2E related","","",0
24004,"LHC","Injector Complex » No Beam","","21-11-2015 15:23:09","21-11-2015 16:36:06","01h 12min 57s",4377,"01h 12min 57s",4377,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
23960,"LHC","QPS » Controller","","21-11-2015 09:48:01","21-11-2015 13:19:30","03h 31min 29s",12689,"03h 31min 29s",12689,"OP Ended","Blocking OP|OP Ended","RCO.A34B1","RCO.A34B1 trip in SB","","Reviewed","Reviewed","Not R2E related","","",0
23797,"LHC","Injector Complex » Beam in Set-up » SPS","","21-11-2015 00:10:21","21-11-2015 00:45:43","35min 22s",2122,"35min 22s",2122,"OP Ended","Blocking OP|OP Ended","SPS in setup","","","Reviewed","Reviewed","Not R2E related","","",0
23794,"LHC","Injector Complex » No Beam","","20-11-2015 18:07:24","20-11-2015 19:22:57","01h 15min 33s",4533,"01h 15min 33s",4533,"OP Ended","Blocking OP|OP Ended","POPS","","","Reviewed","Reviewed","Not R2E related","","",0
23790,"LHC","Beam Instrumentation » Other","","20-11-2015 11:36:54","20-11-2015 12:10:23","33min 29s",2009,"33min 29s",2009,"OP Ended","Blocking OP|OP Ended","WS","wire blocked in beam 1","","Reviewed","Reviewed","Not R2E related","","",0
23792,"LHC","Radio Frequency » Controls","","20-11-2015 09:09:55","20-11-2015 12:01:00","02h 51min 05s",10265,"02h 51min 05s",10265,"OP Ended","Blocking OP|OP Ended","phase loop","setiings left for ions for protons physics","","Reviewed","Reviewed","Not R2E related","","",0
23900,"LHC","Injector Complex » Beam in Set-up","","19-11-2015 13:12:57","19-11-2015 13:57:37","44min 40s",2680,"44min 40s",2680,"OP Ended","Blocking OP|OP Ended","","Problems on beam setup in the injector chain.","","Reviewed","Reviewed","Not R2E related","","",0
23787,"LHC","Cryogenics » Equipment","","19-11-2015 08:29:34","19-11-2015 12:41:06","04h 11min 32s",15092,"04h 11min 32s",15092,"OP Ended","Blocking OP|OP Ended","cooling of Q9.L6 chimney","cooling problem on RQ9.L6 DFB","","Reviewed","Reviewed","Not R2E related","","",0
23902,"LHC","Injector Complex","","19-11-2015 08:29:34","19-11-2015 13:12:57","04h 43min 23s",17003,"04h 43min 23s",17003,"OP Ended","Blocking OP|OP Ended","vacuum leak on TED","Beam vacuum was not parent issue (access was requested due to CRYO issue and OP was aware about the TED issue). TED is part of Injector complex - SPS beam vacuum not the LHC beam vacuum.","","Reviewed","Reviewed","Not R2E related","","",0
23849,"LHC","Injector Complex » No Beam","","19-11-2015 01:59:08","19-11-2015 02:51:35","52min 27s",3147,"52min 27s",3147,"OP Ended","Blocking OP|OP Ended","TI2 TED vacuum","","","Reviewed","Reviewed","Not R2E related","","",0
23847,"LHC","Power Converters","","19-11-2015 00:09:34","19-11-2015 00:43:15","33min 41s",2021,"33min 41s",2021,"OP Ended","Blocking OP|OP Ended","RTQX2.L5","free wheel diode fault","","Reviewed","Reviewed","Not R2E related","","",0
23844,"LHC","Transverse Damper » Hardware","","18-11-2015 23:09:13","19-11-2015 00:04:51","55min 38s",3338,"55min 38s",3338,"OP Ended","Blocking OP|OP Ended","ADT Module H1B1","Stays in Level1 (does not go to RF ON). ","","Reviewed","Reviewed","Not R2E related","","",0
23781,"LHC","Transverse Damper » Hardware","","18-11-2015 22:24:43","18-11-2015 23:09:13","44min 30s",2670,"44min 30s",2670,"OP Ended","Blocking OP|OP Ended","ADT Module H1B1","Stays in Level1 (does not go to RF ON). ","","Reviewed","Reviewed","Not R2E related","","",0
23841,"LHC","QPS » Hardware","","18-11-2015 21:35:59","19-11-2015 00:09:34","02h 33min 35s",9215,"02h 33min 35s",9215,"OP Ended","Blocking OP|OP Ended","QPS NOK in S67 and S81","B10L7 and B32R8","","Reviewed","Reviewed","Not R2E related","","",0
23820,"LHC","Access System » Hardware","","18-11-2015 18:30:24","18-11-2015 21:15:38","02h 45min 14s",9914,"02h 45min 14s",9914,"OP Ended","Blocking OP|OP Ended","Point 8 PLC","lost patrol in service area PM85 + LHCb","","Reviewed","Reviewed","Not R2E related","","",0
23822,"LHC","Power Converters","","18-11-2015 17:40:47","18-11-2015 22:36:11","04h 55min 24s",17724,"04h 55min 24s",17724,"OP Ended","Blocking OP|OP Ended","RQX.L5","Free Wheel Diode fault. Suspected loose cable.","","Reviewed","Reviewed","Not R2E related","","",0
23657,"LHC","Power Converters","","18-11-2015 14:36:11","18-11-2015 14:59:30","23min 19s",1399,"23min 19s",1399,"OP Ended","Blocking OP|OP Ended","RQX.L5","Free Wheel Diode fault. Suspected loose cable.","","Reviewed","Reviewed","Not R2E related","","",0
23655,"LHC","Cryogenics » Equipment","","17-11-2015 19:06:19","18-11-2015 15:12:00","20h 05min 41s",72341,"20h 05min 41s",72341,"OP Ended","Blocking OP|OP Ended","cold compressor IP4","","","Reviewed","Reviewed","Not R2E related","","",0
24055,"LHC","Accelerator Controls » UCAP","","17-11-2015 18:01:57","17-11-2015 18:12:57","11min 00s",660,"11min 00s",660,"OP Ended","Blocking OP|OP Ended","BPM_Concentrator","BPM concentrator","","Reviewed","Reviewed","Not R2E related","","",0
24052,"LHC","QPS » Controller","","17-11-2015 14:55:51","17-11-2015 17:42:40","02h 46min 49s",10009,"02h 46min 49s",10009,"OP Ended","Blocking OP|OP Ended","RSF2.A45B2","RSF2.A45B2","","Reviewed","Reviewed","Not R2E related","","",0
23740,"LHC","Power Converters","","17-11-2015 07:31:14","17-11-2015 09:32:28","02h 01min 14s",7274,"02h 01min 14s",7274,"OP Ended","Blocking OP|OP Ended","RQ4.LR3","","","Reviewed","Reviewed","Not R2E related","","",0
23995,"LHC","Electrical Network » Distribution » 400 kV","","17-11-2015 07:01:43","17-11-2015 07:04:55","03min 12s",192,"03min 12s",192,"OP Ended","Blocking OP|OP Ended","FMCM RD1.LR5","","","Reviewed","Reviewed","Not R2E related","","",0
24043,"LHC","QPS » Controller","","17-11-2015 01:52:44","17-11-2015 01:57:28","04min 44s",284,"04min 44s",284,"OP Ended","Blocking OP|OP Ended","ROD.A45B2","","","Reviewed","Reviewed","Not R2E related","","",0
24040,"LHC","Beam Losses » Other","","16-11-2015 20:04:51","16-11-2015 20:23:21","18min 30s",1110,"18min 30s",1110,"OP Ended","Blocking OP|OP Ended","ATLAS BCM","ATLAS BCM triggered during aperture measurement","","Reviewed","Reviewed","Not R2E related","","",0
23968,"LHC","Collimation » Hardware","","16-11-2015 14:47:02","16-11-2015 14:47:33","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","TCLA.7R3B1","TCLA.7R3B1","","Reviewed","Reviewed","Not R2E related","","",0
23720,"LHC","Injector Complex » No Beam","","16-11-2015 14:21:01","16-11-2015 15:00:51","39min 50s",2390,"39min 50s",2390,"OP Ended","Blocking OP|OP Ended","No beam from PS (POPS problem)","","","Reviewed","Reviewed","Not R2E related","","",0
23760,"LHC","QPS » Controller","","16-11-2015 01:02:24","16-11-2015 01:17:57","15min 33s",933,"15min 33s",933,"OP Ended","Blocking OP|OP Ended","RQT13.L2B1","RQT13.L2B1","","Reviewed","Reviewed","Not R2E related","","",0
23965,"LHC","Operation » Settings Issue","","15-11-2015 19:30:26","15-11-2015 19:31:31","01min 05s",65,"01min 05s",65,"OP Ended","Blocking OP|OP Ended","TCT functions","ALICE offset not taken into account in function generation","","Reviewed","Reviewed","Not R2E related","","",0
23962,"LHC","Accelerator Controls » LSA-INCA","","15-11-2015 14:17:39","15-11-2015 15:58:37","01h 40min 58s",6058,"01h 40min 58s",6058,"OP Ended","Blocking OP|OP Ended","LSA cache problem","MCS checks task not working","","Reviewed","Reviewed","Not R2E related","","",0
23986,"LHC","QPS » Controller","","15-11-2015 10:18:57","15-11-2015 10:38:22","19min 25s",1165,"19min 25s",1165,"OP Ended","Blocking OP|OP Ended","RCD/O.A34B1","trip of RCD/RCO.A34B1","","Reviewed","Reviewed","Not R2E related","","",0
23983,"LHC","Beam Losses » Fast Losses (UFO)","","15-11-2015 05:50:16","15-11-2015 05:51:53","01min 37s",97,"01min 37s",97,"OP Ended","Blocking OP|OP Ended","4R8","UFO when moving IN TDI","","Reviewed","Reviewed","Not R2E related","","",0
23680,"LHC","Magnet circuits » Other","","14-11-2015 20:45:19","14-11-2015 21:35:07","49min 48s",2988,"49min 48s",2988,"OP Ended","Blocking OP|OP Ended","RQT13.L2B1","IOUT over current, QPS not ok","","Reviewed","Reviewed","Not R2E related","","",0
23980,"LHC","Collimation » Hardware","","14-11-2015 20:26:13","14-11-2015 20:39:41","13min 28s",808,"13min 28s",808,"OP Ended","Blocking OP|OP Ended","TCDIV.20607","step lost after power cut","","Reviewed","Reviewed","Not R2E related","","",0
24068,"LHC","Beam Instrumentation » BPM","","14-11-2015 12:53:07","14-11-2015 14:15:34","01h 22min 27s",4947,"01h 22min 27s",4947,"OP Ended","Blocking OP|OP Ended","no capture data","no capture data","","Reviewed","Reviewed","Not R2E related","","",0
23648,"LHC","Beam Instrumentation » BPM","","14-11-2015 10:32:25","14-11-2015 10:59:22","26min 57s",1617,"26min 57s",1617,"OP Ended","Blocking OP|OP Ended","cfv-ba7-bpmi","TI2 transfer line bpm crates down","","Reviewed","Reviewed","Not R2E related","","",0
23626,"LHC","Power Converters","","14-11-2015 04:20:06","14-11-2015 06:19:49","01h 59min 43s",7183,"01h 59min 43s",7183,"OP Ended","Blocking OP|OP Ended","ALICE solenoid","ALICE solenoid","","Reviewed","Reviewed","Not R2E related","","",0
23624,"LHC","QPS » Controller","","14-11-2015 03:28:15","14-11-2015 08:13:14","04h 44min 59s",17099,"04h 44min 59s",17099,"OP Ended","Blocking OP|OP Ended","RB.A12","quench loop opened + switch temperature too high","","Reviewed","Reviewed","Not R2E related","","",0
23645,"LHC","Cryogenics » Equipment","","14-11-2015 02:25:55","14-11-2015 02:54:36","28min 41s",1721,"28min 41s",1721,"OP Ended","Blocking OP|OP Ended","CM in sector 12","conditions lost after trip of RQ10.R1, triggereing opening of switches in RB.A12 ","","Reviewed","Reviewed","Not R2E related",23643,"QPS » Controller",0
23643,"LHC","QPS » Controller","","14-11-2015 02:19:41","14-11-2015 03:28:15","01h 08min 34s",4114,"01h 08min 34s",4114,"OP Ended","Blocking OP|OP Ended","RQ10.R1","QPS tripped, heaters fired","","Reviewed","Reviewed","Not R2E related","","",1
23640,"LHC","Radio Frequency » Controls","","13-11-2015 20:44:23","14-11-2015 00:39:42","03h 55min 19s",14119,"03h 55min 19s",14119,"OP Ended","Blocking OP|OP Ended","RF cavity 7B2","vacuum interlock prevent start of the cavity","","Reviewed","Reviewed","Not R2E related","","",0
23620,"LHC","Power Converters","","13-11-2015 19:50:42","14-11-2015 00:26:00","04h 35min 18s",16518,"04h 35min 18s",16518,"OP Ended","Blocking OP|OP Ended","RQT12.L8B2","RQT12.L8B2 PC problem","","Reviewed","Reviewed","Not R2E related","","",0
23493,"LHC","Accelerator Controls » LSA-INCA","","08-11-2015 20:42:59","09-11-2015 03:27:36","06h 44min 37s",24277,"06h 44min 37s",24277,"OP Ended","Blocking OP|OP Ended","LSA_DB","Check of BLM LSA v Hardware settings failing at IP7. Problem in the LSA DB processing. confirmed by G.Kruk. See linked issue.","","Reviewed","Reviewed","Not R2E related","","",0
23560,"LHC","Injector Complex » No Beam » SPS","","08-11-2015 16:24:07","08-11-2015 17:28:11","01h 04min 04s",3844,"01h 04min 04s",3844,"OP Ended","Blocking OP|OP Ended","injection kicker SPS","","","Reviewed","Reviewed","Not R2E related","","",0
23489,"LHC","Injector Complex » No Beam » SPS","","08-11-2015 07:43:39","08-11-2015 08:47:44","01h 04min 05s",3845,"01h 04min 05s",3845,"OP Ended","Blocking OP|OP Ended","SPS","Vacuum interlock signal not OK","","Reviewed","Reviewed","Not R2E related","","",0
24065,"LHC","Accelerator Controls » SIS » Controls core software","","08-11-2015 06:47:59","08-11-2015 06:51:59","04min 00s",240,"04min 00s",240,"OP Ended","Blocking OP|OP Ended","TGM","TGM timeout","","Reviewed","Reviewed","Not R2E related","","",0
23543,"LHC","Power Converters","","07-11-2015 22:13:00","07-11-2015 22:40:50","27min 50s",1670,"27min 50s",1670,"OP Ended","Blocking OP|OP Ended","TT60 RQID6103 faulty","","","Reviewed","Reviewed","Not R2E related","","",0
23485,"LHC","Machine Interlock Systems » WIC » Hardware","","07-11-2015 15:01:06","07-11-2015 20:29:24","05h 28min 18s",19698,"05h 28min 18s",19698,"OP Ended","Blocking OP|OP Ended","WIC controller of RMSI.L2B1","no power permit on injection septum and downstream converters of TI2","","Reviewed","Reviewed","Not R2E related","","",0
23540,"LHC","Access Management » Access Request","","07-11-2015 12:57:24","07-11-2015 15:01:06","02h 03min 42s",7422,"02h 03min 42s",7422,"OP Ended","Blocking OP|OP Ended","WIC controller of RMSI.L2B1","no power permit on injection septum and downstream converters of TI2","","Reviewed","Reviewed","Not R2E related",23523,"Machine Interlock Systems » WIC » Hardware",0
24062,"LHC","Operation » Settings Issue","","07-11-2015 09:19:24","07-11-2015 09:53:19","33min 55s",2035,"33min 55s",2035,"OP Ended","Blocking OP|OP Ended","Triplet state command","Mix of idle and stand-by command, triplet send to standby instead of iddle during balllisitc MD","","Reviewed","Reviewed","Not R2E related","","",0
24049,"LHC","Operation » Operational error","","07-11-2015 08:34:18","07-11-2015 08:59:59","25min 41s",1541,"25min 41s",1541,"OP Ended","Blocking OP|OP Ended","SBF forced with masked interlocks","","","Reviewed","Reviewed","Not R2E related","","",0
23482,"LHC","Power Converters","","07-11-2015 02:47:13","07-11-2015 03:02:26","15min 13s",913,"15min 13s",913,"OP Ended","Blocking OP|OP Ended","RMSI.L2B1","fast abort","","Reviewed","Reviewed","Not R2E related","","",0
23523,"LHC","Machine Interlock Systems » WIC » Hardware","","07-11-2015 02:47:13","07-11-2015 15:01:06","12h 13min 53s",44033,"12h 13min 53s",44033,"OP Ended","Blocking OP|OP Ended","WIC controller of RMSI.L2B1","no power permit on injection septum and downstream converters of TI2","","Reviewed","Reviewed","Not R2E related","","",1
23520,"LHC","LBDS » Other","","07-11-2015 02:01:04","07-11-2015 02:43:29","42min 25s",2545,"42min 25s",2545,"OP Ended","Blocking OP|OP Ended","unable to arm","","","Reviewed","Requires review","Not R2E related","","",0
24046,"LHC","QPS » Controller","","07-11-2015 00:23:58","07-11-2015 00:31:07","07min 09s",429,"07min 09s",429,"OP Ended","Blocking OP|OP Ended","RSD1.A34B2","RSD1.A34B2","","Reviewed","Reviewed","Not R2E related","","",0
23503,"LHC","Power Converters","","06-11-2015 16:40:50","06-11-2015 16:41:37","47s",47,"47s",47,"OP Ended","Blocking OP|OP Ended","ROD.A45B2","trip of ROD.A45B2 at injection","","Reviewed","Reviewed","Not R2E related","","",0
23500,"LHC","Cryogenics » Equipment","","06-11-2015 15:05:56","06-11-2015 15:23:32","17min 36s",1056,"17min 36s",1056,"OP Ended","Blocking OP|OP Ended","MSR5","lost MSR5 cryo OK due to slow temperature control","","Reviewed","Reviewed","Not R2E related","","",0
23459,"LHC","Beam Instrumentation » BLM","","06-11-2015 10:09:36","06-11-2015 11:53:41","01h 44min 05s",6245,"01h 44min 05s",6245,"OP Ended","Blocking OP|OP Ended","SR3 CPU","SR3 CPU","","Reviewed","Reviewed","Not R2E related","","",0
23999,"LHC","Access Management » Access Request","","06-11-2015 06:19:59","06-11-2015 10:36:36","04h 16min 37s",15397,"04h 16min 37s",15397,"OP Ended","Blocking OP|OP Ended","TED N2 leak ","acces to diagnose N2 pressure leak problem on Beam 2 TeD","","Reviewed","Reviewed","Not R2E related",23456,"LBDS » TDE",0
23463,"LHC","Beam Injection » Other","","06-11-2015 03:09:05","06-11-2015 03:11:17","02min 12s",132,"02min 12s",132,"OP Ended","Blocking OP|OP Ended","wrong injection bucket","wrong injection bucket","","Reviewed","Reviewed","Not R2E related","","",0
23460,"LHC","Beam Injection » Losses","","05-11-2015 17:30:03","05-11-2015 17:58:00","27min 57s",1677,"27min 57s",1677,"OP Ended","Blocking OP|OP Ended","12 bunches on TDI B1","12 bunches on TDI B1","","Reviewed","Reviewed","Not R2E related","","",0
23456,"LHC","LBDS » TDE","","05-11-2015 16:59:30","05-11-2015 17:00:48","01min 18s",78,"04h 17min 55s",15475,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",1
23453,"LHC","LBDS » TDE","","05-11-2015 14:58:30","05-11-2015 14:58:56","26s",26,"26s",26,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23450,"LHC","LBDS » TDE","","05-11-2015 13:11:50","05-11-2015 13:12:36","46s",46,"46s",46,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23447,"LHC","LBDS » TDE","","05-11-2015 11:37:01","05-11-2015 11:38:07","01min 06s",66,"01min 06s",66,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23444,"LHC","LBDS » TDE","","05-11-2015 09:10:01","05-11-2015 09:10:25","24s",24,"24s",24,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23441,"LHC","LBDS » TDE","","05-11-2015 08:32:19","05-11-2015 08:38:58","06min 39s",399,"06min 39s",399,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23402,"LHC","Accelerator Controls » JMS","","05-11-2015 05:50:15","05-11-2015 06:52:32","01h 02min 17s",3737,"01h 02min 17s",3737,"OP Ended","Blocking OP|OP Ended","JMS_Broker","","","Reviewed","Reviewed","Not R2E related","","",0
23400,"LHC","Accelerator Controls » Timing","","05-11-2015 04:40:17","05-11-2015 06:52:32","02h 12min 15s",7935,"02h 12min 15s",7935,"OP Ended","Blocking OP|OP Ended","TGM","","","Reviewed","Reviewed","Not R2E related","","",0
23438,"LHC","LBDS » TDE","","05-11-2015 03:59:30","05-11-2015 04:00:16","46s",46,"46s",46,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23435,"LHC","LBDS » TDE","","05-11-2015 01:17:18","05-11-2015 01:18:05","47s",47,"47s",47,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23432,"LHC","LBDS » TDE","","05-11-2015 00:47:14","05-11-2015 00:53:41","06min 27s",387,"06min 27s",387,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23429,"LHC","Power Converters","","05-11-2015 00:08:43","05-11-2015 00:19:52","11min 09s",669,"11min 09s",669,"OP Ended","Blocking OP|OP Ended","ROD.A45B2","trip of ROD.A45B2","","Reviewed","Reviewed","Not R2E related","","",0
23426,"LHC","LBDS » TDE","","04-11-2015 23:58:32","05-11-2015 00:07:31","08min 59s",539,"08min 59s",539,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23423,"LHC","LBDS » TDE","","04-11-2015 22:40:08","04-11-2015 22:45:21","05min 13s",313,"05min 13s",313,"OP Ended","Blocking OP|OP Ended","TED N2 pressure","N2 pressure too low in beam dump","","Reviewed","Reviewed","Not R2E related","","",0
23420,"LHC","Operation » Settings Issue","","04-11-2015 15:37:27","04-11-2015 16:02:17","24min 50s",1490,"24min 50s",1490,"OP Ended","Blocking OP|OP Ended","MD cycle","BP missing in the MD hypercycle ","","Reviewed","Reviewed","Not R2E related","","",0
23360,"LHC","Beam Instrumentation » BLM","","04-11-2015 12:03:10","04-11-2015 15:05:07","03h 01min 57s",10917,"03h 01min 57s",10917,"OP Ended","Blocking OP|OP Ended","BLM SR1_R Faulty Card","","","Reviewed","Reviewed","Not R2E related","","",0
23343,"LHC","Beam Instrumentation » BLM","","04-11-2015 10:28:56","04-11-2015 11:41:45","01h 12min 49s",4369,"01h 12min 49s",4369,"OP Ended","Blocking OP|OP Ended","BLM SR1_R issuing interlock ","","","Reviewed","Reviewed","Not R2E related","","",0
23320,"LHC","Cryogenics » Equipment","","03-11-2015 15:18:47","04-11-2015 02:52:56","11h 34min 09s",41649,"11h 34min 09s",41649,"OP Ended","Blocking OP|OP Ended","Cold compressor S12","","","Reviewed","Reviewed","Not R2E related","","",0
23269,"LHC","QPS » Hardware","","03-11-2015 12:31:40","03-11-2015 13:58:43","01h 27min 03s",5223,"01h 27min 03s",5223,"OP Ended","Blocking OP|OP Ended","RQD.A34","RQD.A34 switches cannot be closed","","Reviewed","Reviewed","Not R2E related","","",0
23267,"LHC","Transverse Damper » Hardware","","03-11-2015 11:51:52","03-11-2015 12:09:38","17min 46s",1066,"17min 46s",1066,"OP Ended","Blocking OP|OP Ended","V1B1","HV enable not OK","","Reviewed","Reviewed","Not R2E related","","",0
23209,"LHC","Radio Frequency » Hardware","","03-11-2015 10:36:58","03-11-2015 11:36:58","01h 00min 00s",3600,"01h 00min 00s",3600,"OP Ended","Blocking OP|OP Ended","module 7B2","RF low level mode: ON_TEST","","Reviewed","Reviewed","Not R2E related","","",0
23165,"LHC","Radio Frequency » Controls","","03-11-2015 08:25:36","03-11-2015 09:40:36","01h 15min 00s",4500,"01h 15min 00s",4500,"OP Ended","Blocking OP|OP Ended","cfv-ux45-acs7b2t","","","Reviewed","Reviewed","Not R2E related","","",0
23287,"LHC","Cryogenics » Users","","03-11-2015 07:26:38","03-11-2015 14:46:12","07h 19min 34s",26374,"07h 19min 34s",26374,"OP Ended","Blocking OP|OP Ended","after quench in cell 32L2"," ","","Reviewed","Reviewed","Not R2E related",23162,"Magnet circuits » Training Quench",0
23162,"LHC","Magnet circuits » Training Quench","","03-11-2015 07:25:49","03-11-2015 07:26:38","49s",49,"07h 20min 23s",26423,"OP Ended","Blocking OP|OP Ended","32L2","training quench","","Reviewed","Reviewed","Not R2E related","","",1
23180,"LHC","Injector Complex » No Beam","","02-11-2015 18:31:26","02-11-2015 18:33:13","01min 47s",107,"01min 47s",107,"OP Ended","Blocking OP|OP Ended","Cavity in PS","","","Reviewed","Reviewed","Not R2E related","","",0
23284,"LHC","Radio Frequency » Controls","","02-11-2015 17:52:08","02-11-2015 17:53:09","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","glitch?","glitch?","","Reviewed","Reviewed","Not R2E related","","",0
23281,"LHC","Injection Systems » TDI » Hardware","","02-11-2015 17:11:17","02-11-2015 17:11:56","39s",39,"39s",39,"OP Ended","Blocking OP|OP Ended","TDI B2","High pressure at injection. vacuum valves closed","","Reviewed","Reviewed","Not R2E related","","",0
23238,"LHC","Injection Systems » TDI » Hardware","","02-11-2015 15:34:31","02-11-2015 15:40:12","05min 41s",341,"05min 41s",341,"OP Ended","Blocking OP|OP Ended","TDI B2","high pressure, vacuum valves closed at injection","","Reviewed","Reviewed","Not R2E related","","",0
23140,"LHC","Injector Complex » No Beam » SPS","","02-11-2015 12:55:58","02-11-2015 13:35:13","39min 15s",2355,"39min 15s",2355,"OP Ended","Blocking OP|OP Ended","SPS patrol lost need to re-do","SPS patrol lost need to re-do","","Reviewed","Reviewed","Not R2E related","","",0
23264,"LHC","Power Converters","","02-11-2015 11:53:41","02-11-2015 11:57:56","04min 15s",255,"04min 15s",255,"OP Ended","Blocking OP|OP Ended","RCBH22.R7B2","RCBH22.R7B2, candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
23261,"LHC","Power Converters","","02-11-2015 06:06:25","02-11-2015 06:09:02","02min 37s",157,"02min 37s",157,"OP Ended","Blocking OP|OP Ended","RCBH30.R7B2","RCBH30.R7B2, candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
23258,"LHC","Beam Losses » Fast Losses (UFO)","","02-11-2015 02:23:12","02-11-2015 02:24:52","01min 40s",100,"01min 40s",100,"OP Ended","Blocking OP|OP Ended","29L1","UFO in 29L1","","Reviewed","Reviewed","Not R2E related","","",0
23255,"LHC","Operation » Settings Issue","","01-11-2015 20:31:19","01-11-2015 21:07:17","35min 58s",2158,"35min 58s",2158,"OP Ended","Blocking OP|OP Ended","abort gap cleaning","wrong abort gap cleaning at injection, tune siganl degraded","","Reviewed","Reviewed","Not R2E related","","",0
23120,"LHC","Cryogenics » Equipment","","01-11-2015 18:40:02","01-11-2015 19:07:42","27min 40s",1660,"27min 40s",1660,"OP Ended","Blocking OP|OP Ended","cryo lost in MR1","","","Reviewed","Reviewed","Not R2E related","","",0
23277,"LHC","Access Management » Access Request","","01-11-2015 17:18:05","01-11-2015 18:06:05","48min 00s",2880,"48min 00s",2880,"OP Ended","Blocking OP|OP Ended","CMS access request","CMS access request","","Reviewed","Reviewed","Not R2E related",24647,"Experiments » CMS",0
24647,"LHC","Experiments » CMS","","01-11-2015 17:18:05","01-11-2015 18:00:06","42min 01s",2521,"48min 00s",2880,"OP Ended","Blocking OP|OP Ended","Access request ","Access request  during ramp down","","Reviewed","Reviewed","Not R2E related","","",1
23252,"LHC","Radio Frequency » Controls","","01-11-2015 16:35:15","01-11-2015 16:39:29","04min 14s",254,"04min 14s",254,"OP Ended","Blocking OP|OP Ended","cavity 7B2","trip of 7B2 cavity, arc detector klystron window. Candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
23249,"LHC","Cryogenics » Equipment","","31-10-2015 18:58:45","31-10-2015 19:40:59","42min 14s",2534,"42min 14s",2534,"OP Ended","Blocking OP|OP Ended","pause for stabilization","","","Reviewed","Reviewed","Not R2E related","","",0
23246,"LHC","Beam Losses » Fast Losses (UFO)","","31-10-2015 17:49:49","31-10-2015 17:51:14","01min 25s",85,"01min 25s",85,"OP Ended","Blocking OP|OP Ended","UFO in 4L1","UFO in 4L1","","Reviewed","Reviewed","Not R2E related","","",0
23101,"LHC","Injector Complex » No Beam","","31-10-2015 15:38:34","31-10-2015 15:58:11","19min 37s",1177,"19min 37s",1177,"OP Ended","Blocking OP|OP Ended","Cavity","","","Reviewed","Reviewed","Not R2E related","","",0
22937,"LHC","Experiments » ATLAS","","31-10-2015 15:23:40","31-10-2015 15:38:34","14min 54s",894,"14min 54s",894,"OP Ended","Blocking OP|OP Ended","Problem with HS","","","Reviewed","Reviewed","Not R2E related","","",0
23243,"LHC","Beam Losses » Other","","31-10-2015 15:01:31","31-10-2015 15:02:22","51s",51,"51s",51,"OP Ended","Blocking OP|OP Ended","blow up of B2 at injection","blow up of B2 at injection","","Reviewed","Reviewed","Not R2E related","","",0
23240,"LHC","QPS » Controller","","31-10-2015 11:38:45","31-10-2015 11:40:15","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","ROF.A56B2","trip in stable beams, confirmed SEU","","Reviewed","Reviewed","R2E candidate","","",0
23177,"LHC","Beam Losses » Chromaticity/Tune","","30-10-2015 18:52:19","30-10-2015 19:10:40","18min 21s",1101,"18min 21s",1101,"OP Ended","Blocking OP|OP Ended","wrong tune FB reference","wrong tune FB reference","","Reviewed","Reviewed","Not R2E related","","",0
23080,"LHC","Injector Complex » No Beam","","30-10-2015 08:25:32","30-10-2015 09:24:02","58min 30s",3510,"58min 30s",3510,"OP Ended","Blocking OP|OP Ended","RF PS cavity problem","","","Reviewed","Reviewed","Not R2E related","","",0
