"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
22933,"LHC","Injection Systems » MKI » Software","","30-10-2015 07:42:30","30-10-2015 08:54:24","01h 11min 54s",4314,"01h 11min 54s",4314,"OP Ended","Blocking OP|OP Ended","MKI B1","State = faulty","","Reviewed","Reviewed","Not R2E related","","",0
23235,"LHC","Operation » Settings Issue","","30-10-2015 05:40:40","30-10-2015 05:42:30","01min 50s",110,"01min 50s",110,"OP Ended","Blocking OP|OP Ended","wrong tune referencefor FB","left over from previous test","","Reviewed","Reviewed","Not R2E related","","",0
23232,"LHC","Operation » Settings Issue","","30-10-2015 04:26:14","30-10-2015 05:28:29","01h 02min 15s",3735,"01h 02min 15s",3735,"OP Ended","Blocking OP|OP Ended","RF and ADT settings","left over from previous test at injection","","Reviewed","Reviewed","Not R2E related","","",0
23229,"LHC","Injection Systems » TDI » Hardware","","30-10-2015 01:26:27","30-10-2015 01:28:27","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","TDI B2","high pressure at injection, vacuum valves closed","","Reviewed","Reviewed","Not R2E related","","",0
23060,"LHC","Injection Systems » TDI » Hardware","","29-10-2015 20:27:42","29-10-2015 23:02:25","02h 34min 43s",9283,"02h 34min 43s",9283,"OP Ended","Blocking OP|OP Ended","Vacuum","Vacuum level is high and does not recover as it should... ","","Reviewed","Reviewed","Not R2E related","","",0
23226,"LHC","Injection Systems » TDI » Hardware","","29-10-2015 18:15:04","29-10-2015 18:19:28","04min 24s",264,"04min 24s",264,"OP Ended","Blocking OP|OP Ended","TDI B2","pressure increasing while injecting,  valves closed","","Reviewed","Reviewed","Not R2E related","","",0
23223,"LHC","Radio Frequency » Controls","","29-10-2015 15:36:37","29-10-2015 16:11:41","35min 04s",2104,"35min 04s",2104,"OP Ended","Blocking OP|OP Ended","trip of cavity","trip during trim of RF voltage","","Reviewed","Reviewed","Not R2E related","","",0
23220,"LHC","Radio Frequency » Controls","","29-10-2015 14:38:01","29-10-2015 14:38:32","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","trip of RF cavity","trip of RF cavity during voltage increase","","Reviewed","Reviewed","Not R2E related","","",0
23217,"LHC","Power Converters","","29-10-2015 06:47:43","29-10-2015 06:48:39","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","RCBCH9.R5B1","trip of RCBCH9.R5B1. Candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
23214,"LHC","Machine Interlock Systems » SMP » Controls","","28-10-2015 16:44:38","28-10-2015 16:52:21","07min 43s",463,"07min 43s",463,"OP Ended","Blocking OP|OP Ended","SBF ","SBF not OK even without beams, need to repaly BCT calibration to get it back OK","","Reviewed","Reviewed","Not R2E related","","",0
22931,"LHC","Injector Complex » No Beam","","28-10-2015 16:35:33","28-10-2015 16:43:07","07min 34s",454,"07min 34s",454,"OP Ended","Blocking OP|OP Ended","PS cavity","","","Reviewed","Reviewed","Not R2E related","","",0
22928,"LHC","Injection Systems » MKI » Other","","28-10-2015 16:01:14","28-10-2015 16:35:33","34min 19s",2059,"34min 19s",2059,"OP Ended","Blocking OP|OP Ended","MKI B1 faulty","","","Reviewed","Reviewed","Not R2E related","","",0
23211,"LHC","Cryogenics » Equipment","","28-10-2015 01:33:24","28-10-2015 01:37:25","04min 01s",241,"04min 01s",241,"OP Ended","Blocking OP|OP Ended","pause before the ramp","","","Reviewed","Reviewed","Not R2E related","","",0
22926,"LHC","Injector Complex » Beam in Set-up","","28-10-2015 00:25:23","28-10-2015 00:36:37","11min 14s",674,"11min 14s",674,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
23274,"LHC","Cryogenics » Equipment","","27-10-2015 20:14:04","27-10-2015 22:48:34","02h 34min 30s",9270,"02h 34min 30s",9270,"OP Ended","Blocking OP|OP Ended","MSL8 cryo OK","pause needed to stabilize cryo conditions in MSL8","","Reviewed","Reviewed","Not R2E related","","",0
23346,"LHC","Access Management » Access Request","","27-10-2015 19:38:23","27-10-2015 22:32:31","02h 54min 08s",10448,"02h 54min 08s",10448,"OP Ended","Blocking OP|OP Ended","ATLAS PC","ATLAS access request","","Reviewed","Reviewed","Not R2E related",24650,"Experiments » ATLAS",0
24650,"LHC","Experiments » ATLAS","","27-10-2015 19:38:23","27-10-2015 19:40:16","01min 53s",113,"02h 54min 08s",10448,"OP Ended","Blocking OP|OP Ended","ATLAS access request","ATLAS access request during ramp down","","Reviewed","Reviewed","Not R2E related","","",1
22924,"LHC","Injector Complex » No Beam » SPS","","26-10-2015 16:57:20","26-10-2015 17:12:30","15min 10s",910,"15min 10s",910,"OP Ended","Blocking OP|OP Ended","SPS beam scraper issue?","","","Reviewed","Reviewed","Not R2E related","","",0
23206,"LHC","Beam Instrumentation » BLM","","26-10-2015 13:56:29","26-10-2015 14:21:45","25min 16s",1516,"25min 16s",1516,"OP Ended","Blocking OP|OP Ended","crate SR3","need to be rebooted","","Reviewed","Reviewed","Not R2E related","","",0
23203,"LHC","QPS » Controller","","26-10-2015 13:14:53","26-10-2015 13:34:25","19min 32s",1172,"19min 32s",1172,"OP Ended","Blocking OP|OP Ended","nQPS B29R3","need to be resetted after trip of sector 34","","Reviewed","Reviewed","Not R2E related",22960,"Cryogenics » Equipment",0
22962,"LHC","Cryogenics » Equipment","","26-10-2015 11:59:15","26-10-2015 12:23:39","24min 24s",1464,"24min 24s",1464,"OP Ended","Blocking OP|OP Ended","Cryo maintain MSL6 lost","","","Reviewed","Reviewed","Not R2E related","","",0
22960,"LHC","Cryogenics » Equipment","","26-10-2015 11:28:41","26-10-2015 12:23:39","54min 58s",3298,"01h 14min 30s",4470,"OP Ended","Blocking OP|OP Ended","DFB measurement instability","Beams dumped","","Reviewed","Reviewed","Not R2E related","","",1
23200,"LHC","Injection Systems » TDI » Hardware","","26-10-2015 08:57:43","26-10-2015 09:17:37","19min 54s",1194,"19min 54s",1194,"OP Ended","Blocking OP|OP Ended","TDI B2","high pressure at injection, ions pump swithed off","","Reviewed","Reviewed","Not R2E related","","",0
22940,"LHC","Beam Instrumentation » BLM","","26-10-2015 03:28:37","26-10-2015 07:23:31","03h 54min 54s",14094,"03h 54min 54s",14094,"OP Ended","Blocking OP|OP Ended","BLM","MCS check fails, task started twice from sequencer and the BLM system cannot handle this multiple request","","Reviewed","Reviewed","Not R2E related","","",0
22878,"LHC","Injector Complex » No Beam","","25-10-2015 21:31:57","25-10-2015 21:33:21","01min 24s",84,"01min 24s",84,"OP Ended","Blocking OP|OP Ended","MSI TT10 faulty","","","Reviewed","Reviewed","Not R2E related","","",0
22875,"LHC","Cryogenics » Equipment","","25-10-2015 16:08:25","25-10-2015 19:54:52","03h 46min 27s",13587,"03h 46min 27s",13587,"OP Ended","Blocking OP|OP Ended","turbine at P4","","","Reviewed","Reviewed","Not R2E related","","",0
22900,"LHC","Cryogenics » Equipment","","25-10-2015 11:44:53","25-10-2015 15:54:08","04h 09min 15s",14955,"04h 09min 15s",14955,"OP Ended","Blocking OP|OP Ended","Turbine Input Valve at P4","","","Reviewed","Reviewed","Not R2E related","","",0
22873,"LHC","Transverse Damper » Hardware","","24-10-2015 23:00:08","25-10-2015 15:00:31","17h 00min 23s",61223,"17h 00min 23s",61223,"OP Ended","Blocking OP|OP Ended","ADT module HorM1B1","The module cannot be restarted","","Reviewed","Reviewed","Not R2E related","","",0
22870,"LHC","Transverse Damper » Hardware","","24-10-2015 21:37:27","24-10-2015 23:00:08","01h 22min 41s",4961,"01h 22min 41s",4961,"OP Ended","Blocking OP|OP Ended","ADT module HorM1B1","The module trips continuously","","Reviewed","Reviewed","Not R2E related","","",0
22880,"LHC","LBDS » MKBHG","","24-10-2015 20:48:47","25-10-2015 09:44:45","13h 55min 58s",50158,"13h 55min 58s",50158,"OP Ended","Blocking OP|OP Ended","MKB-B2","","","Reviewed","Reviewed","Not R2E related","","",0
23174,"LHC","Injector Complex » No Beam","","24-10-2015 17:16:11","24-10-2015 17:23:04","06min 53s",413,"06min 53s",413,"OP Ended","Blocking OP|OP Ended","BPM LSS6","BPM LSS6","","Reviewed","Reviewed","Not R2E related","","",0
23171,"LHC","Cryogenics » Equipment","","24-10-2015 17:10:19","24-10-2015 17:16:11","05min 52s",352,"05min 52s",352,"OP Ended","Blocking OP|OP Ended","Pause before ramp","Pause before ramp","","Reviewed","Reviewed","Not R2E related","","",0
22867,"LHC","Operation » Operational error","","24-10-2015 16:27:50","24-10-2015 16:27:51","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RF mask set","","","Reviewed","Reviewed","Not R2E related","","",0
22864,"LHC","Radio Frequency » Controls","","24-10-2015 06:44:02","24-10-2015 07:00:40","16min 38s",998,"16min 38s",998,"OP Ended","Blocking OP|OP Ended","M2B2","M2B2 module trip without beam","","Reviewed","Reviewed","Not R2E related","","",0
22853,"LHC","Cryogenics » Equipment","","24-10-2015 04:37:42","24-10-2015 04:38:08","26s",26,"26s",26,"OP Ended","Blocking OP|OP Ended","CM sector 34","CM lost after beam dump in sector 34","","Reviewed","Reviewed","Not R2E related",22861,"LBDS » MKBHG",0
22856,"LHC","Cryogenics » Equipment","","24-10-2015 04:37:17","24-10-2015 05:46:58","01h 09min 41s",4181,"01h 09min 41s",4181,"OP Ended","Blocking OP|OP Ended","MSL8","DFB level stability problem","","Reviewed","Reviewed","Not R2E related","","",0
22861,"LHC","LBDS » MKBHG","","24-10-2015 04:33:45","24-10-2015 15:00:03","10h 26min 18s",37578,"10h 26min 18s",37578,"OP Ended","Blocking OP|OP Ended","LBDS","","","Reviewed","Reviewed","Not R2E related","","",1
22800,"LHC","Cryogenics » Equipment","","23-10-2015 17:27:22","23-10-2015 20:39:24","03h 12min 02s",11522,"03h 12min 02s",11522,"OP Ended","Blocking OP|OP Ended","MSL8","cooling not stable","","Reviewed","Reviewed","Not R2E related","","",0
22783,"LHC","Cryogenics » Equipment","","23-10-2015 16:25:59","23-10-2015 16:32:40","06min 41s",401,"06min 41s",401,"OP Ended","Blocking OP|OP Ended","cryo S34","conditions lost without beam","","Reviewed","Reviewed","Not R2E related",22849,"Beam Injection » Other",0
22849,"LHC","Beam Injection » Other","","23-10-2015 15:57:12","23-10-2015 16:11:22","14min 10s",850,"20min 51s",1251,"OP Ended","Blocking OP|OP Ended","Blow up B2","large blow up on B2 at injection","","Reviewed","Reviewed","Not R2E related","","",1
22846,"LHC","Injector Complex » Beam in Set-up » SPS","","23-10-2015 15:01:56","23-10-2015 15:15:01","13min 05s",785,"13min 05s",785,"OP Ended","Blocking OP|OP Ended","SPS","","","Reviewed","Reviewed","Not R2E related","","",0
22843,"LHC","Cryogenics » Equipment","","23-10-2015 02:19:42","23-10-2015 02:31:03","11min 21s",681,"11min 21s",681,"OP Ended","Blocking OP|OP Ended","pause before ramp","need pause after injection before the ramp","","Reviewed","Reviewed","Not R2E related","","",0
22695,"LHC","Injector Complex » No Beam","","23-10-2015 01:31:07","23-10-2015 01:47:46","16min 39s",999,"16min 39s",999,"OP Ended","Blocking OP|OP Ended","BPM LSS6","","","Reviewed","Reviewed","Not R2E related","","",0
22691,"LHC","Injector Complex » No Beam » SPS","","22-10-2015 23:24:00","22-10-2015 23:43:26","19min 26s",1166,"19min 26s",1166,"OP Ended","Blocking OP|OP Ended","SPS dump kicker fault","","","Reviewed","Reviewed","Not R2E related","","",0
22688,"LHC","Power Converters","","22-10-2015 14:07:28","22-10-2015 15:22:07","01h 14min 39s",4479,"01h 14min 39s",4479,"OP Ended","Blocking OP|OP Ended","RCBCV10.L1B2","","","Reviewed","Reviewed","Not R2E related","","",0
22760,"LHC","Access System » Hardware","","22-10-2015 11:05:49","22-10-2015 13:30:35","02h 24min 46s",8686,"02h 24min 46s",8686,"OP Ended","Blocking OP|OP Ended","MAD UL14","","","Reviewed","Reviewed","Not R2E related","","",0
22743,"LHC","Cryogenics » Equipment","","22-10-2015 06:29:11","22-10-2015 23:43:26","17h 14min 15s",62055,"17h 14min 15s",62055,"OP Ended","Blocking OP|OP Ended","turbine lost in pt 4","valve needs to be exchanged","","Reviewed","Reviewed","Not R2E related","","",0
22740,"LHC","Cryogenics » Equipment","","22-10-2015 04:58:24","22-10-2015 06:11:40","01h 13min 16s",4396,"01h 13min 16s",4396,"OP Ended","Blocking OP|OP Ended","DFB levels in MS L8; overcooled","","","Reviewed","Reviewed","Not R2E related","","",0
23168,"LHC","Cryogenics » Equipment","","22-10-2015 04:16:48","22-10-2015 04:32:25","15min 37s",937,"15min 37s",937,"OP Ended","Blocking OP|OP Ended","Pause before ramp","Pause before ramp","","Reviewed","Reviewed","Not R2E related","","",0
22723,"LHC","Injector Complex » Beam in Set-up » SPS","","21-10-2015 21:24:19","21-10-2015 21:45:36","21min 17s",1277,"21min 17s",1277,"OP Ended","Blocking OP|OP Ended","SPS checking the 8b4e","","","Reviewed","Reviewed","Not R2E related","","",0
22720,"LHC","Injector Complex » No Beam","","21-10-2015 21:08:46","21-10-2015 21:24:19","15min 33s",933,"15min 33s",933,"OP Ended","Blocking OP|OP Ended","quad in TT2","","","Reviewed","Reviewed","Not R2E related","","",0
22840,"LHC","Operation » Operational error","","21-10-2015 20:14:54","21-10-2015 20:15:55","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","QFB and ABORT GAP","ABORT GAP left ON after injection, tune signal bad and QFB locked on wrong peak value","","Reviewed","Reviewed","Not R2E related","","",0
22640,"LHC","Transverse Damper » Controls","","21-10-2015 14:39:55","21-10-2015 18:20:58","03h 41min 03s",13263,"03h 41min 03s",13263,"OP Ended","Blocking OP|OP Ended","M1B1","?","","Reviewed","Reviewed","Not R2E related","","",0
22631,"LHC","Machine Interlock Systems » PIC » Controls","","21-10-2015 12:47:55","21-10-2015 13:15:26","27min 31s",1651,"27min 31s",1651,"OP Ended","Blocking OP|OP Ended","PIC cryo start signal MSL8","cryo start bad although all cryo conditions OK","","Reviewed","Reviewed","Not R2E related","","",0
23340,"LHC","QPS » Controller","","21-10-2015 12:15:09","21-10-2015 12:47:15","32min 06s",1926,"32min 06s",1926,"OP Ended","Blocking OP|OP Ended","nQPS B23.R3","reset of nQPS B23.R3 after trip of the sector","","Reviewed","Reviewed","Not R2E related",22684,"Cryogenics » Equipment",0
22684,"LHC","Cryogenics » Equipment","","21-10-2015 12:00:21","21-10-2015 12:09:07","08min 46s",526,"40min 52s",2452,"OP Ended","Blocking OP|OP Ended","CM S34","CM sector 34 lost after dump of high intensity beams","","Reviewed","Reviewed","Not R2E related","","",1
22629,"LHC","Cryogenics » Equipment","","21-10-2015 11:53:36","21-10-2015 13:28:48","01h 35min 12s",5712,"01h 35min 12s",5712,"OP Ended","Blocking OP|OP Ended","DFBM-Q5","","","Reviewed","Reviewed","Not R2E related","","",0
22626,"LHC","Injector Complex » Beam in Set-up","","21-10-2015 01:09:11","21-10-2015 02:07:31","58min 20s",3500,"58min 20s",3500,"OP Ended","Blocking OP|OP Ended","Setting up of beam","Setting up of beam","","Reviewed","Reviewed","Not R2E related","","",0
22623,"LHC","Cryogenics » Equipment","","20-10-2015 15:21:16","20-10-2015 23:04:32","07h 43min 16s",27796,"07h 43min 16s",27796,"OP Ended","Blocking OP|OP Ended","comm lost with PLC in pt 8","","","Reviewed","Reviewed","Not R2E related","","",0
22620,"LHC","Experiments » CMS","","20-10-2015 10:30:12","20-10-2015 10:41:22","11min 10s",670,"11min 10s",670,"OP Ended","Blocking OP|OP Ended","tracker in test mode; no injection permit","","","Reviewed","Reviewed","Not R2E related","","",0
22558,"LHC","Cryogenics » Equipment","","19-10-2015 02:07:07","19-10-2015 22:29:46","20h 22min 39s",73359,"20h 22min 39s",73359,"OP Ended","Blocking OP|OP Ended","cold compressor tripped","","","Reviewed","Reviewed","Not R2E related","","",0
22554,"LHC","Power Converters","","19-10-2015 00:53:30","19-10-2015 21:02:32","20h 09min 02s",72542,"20h 09min 02s",72542,"OP Ended","Blocking OP|OP Ended","RBXWSH.R8","","","Reviewed","Reviewed","Not R2E related","","",0
22552,"LHC","Injector Complex » No Beam","","19-10-2015 00:39:12","19-10-2015 00:57:03","17min 51s",1071,"17min 51s",1071,"OP Ended","Blocking OP|OP Ended","MKP","","","Reviewed","Reviewed","Not R2E related","","",0
22581,"LHC","Power Converters","","19-10-2015 00:17:08","19-10-2015 00:31:21","14min 13s",853,"14min 13s",853,"OP Ended","Blocking OP|OP Ended","RBXWSH.R8","","","Reviewed","Reviewed","Not R2E related","","",0
22550,"LHC","Power Converters","","18-10-2015 15:31:12","18-10-2015 18:06:56","02h 35min 44s",9344,"02h 35min 44s",9344,"OP Ended","Blocking OP|OP Ended","RBXWSH.R8","","","Reviewed","Reviewed","Not R2E related","","",0
22547,"LHC","Power Converters","","18-10-2015 12:22:46","18-10-2015 13:45:37","01h 22min 51s",4971,"01h 22min 51s",4971,"OP Ended","Blocking OP|OP Ended","LHCb compensator (RBXWSH.R8) can't turn on","","","Reviewed","Reviewed","Not R2E related","","",0
22544,"LHC","QPS » Hardware","","18-10-2015 01:26:36","18-10-2015 04:46:13","03h 19min 37s",11977,"03h 19min 37s",11977,"OP Ended","Blocking OP|OP Ended","RCS.A78B1 Switch Failure","RCS.A78B1 Switch Closing Failure (Switch Z)","","Reviewed","Reviewed","Not R2E related","","",0
22541,"LHC","QPS » Hardware","","18-10-2015 01:03:31","18-10-2015 01:04:13","42s",42,"42s",42,"OP Ended","Blocking OP|OP Ended","RCS.A78B1","Probably spurious QPS trip","","Reviewed","Reviewed","Not R2E related","","",0
22700,"LHC","Magnet circuits » Training Quench","","17-10-2015 18:01:13","17-10-2015 18:05:30","04min 17s",257,"04min 17s",257,"OP Ended","Blocking OP|OP Ended","RCBYHS4.L5B2","trip during SB","","Reviewed","Reviewed","Not R2E related","","",0
22681,"LHC","QPS » Controller","","17-10-2015 05:28:29","17-10-2015 05:38:27","09min 58s",598,"09min 58s",598,"OP Ended","Blocking OP|OP Ended","RQ6.L3B1","","","Reviewed","Reviewed","Not R2E related","","",0
22563,"LHC","Cryogenics » Equipment","","17-10-2015 04:24:37","17-10-2015 05:38:27","01h 13min 50s",4430,"01h 13min 50s",4430,"OP Ended","Blocking OP|OP Ended","DFBF S34","","","Reviewed","Reviewed","Not R2E related","","",0
22560,"LHC","QPS » Hardware","","17-10-2015 01:13:56","17-10-2015 01:45:22","31min 26s",1886,"31min 26s",1886,"OP Ended","Blocking OP|OP Ended","QPS of RQTL13.L1B1","confirmed SEU","","Reviewed","Reviewed","R2E candidate","","",0
22667,"LHC","Operation » Settings Issue","","16-10-2015 19:12:58","16-10-2015 19:13:28","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","RF injection phase","RF bucket off by 1 bucket after RF phase error correction","","Reviewed","Reviewed","Not R2E related","","",0
22521,"LHC","Injection Systems » TDI » Controls","","16-10-2015 17:14:36","16-10-2015 17:41:25","26min 49s",1609,"26min 49s",1609,"OP Ended","Blocking OP|OP Ended","TDI.4L2","","","Reviewed","Reviewed","Not R2E related","","",0
22378,"LHC","Cryogenics » Equipment","","16-10-2015 03:36:17","16-10-2015 16:04:13","12h 27min 56s",44876,"12h 27min 56s",44876,"OP Ended","Blocking OP|OP Ended","refrigerator point 4","","","Reviewed","Reviewed","Not R2E related","","",0
22375,"LHC","Injector Complex » No Beam","","15-10-2015 21:25:10","15-10-2015 21:28:16","03min 06s",186,"03min 06s",186,"OP Ended","Blocking OP|OP Ended","ZS sparking","TOTEM beam not compatible with Fixed target","","Reviewed","Reviewed","Not R2E related","","",0
22500,"LHC","Machine Interlock Systems » BIS » Hardware","","15-10-2015 19:25:56","15-10-2015 20:39:10","01h 13min 14s",4394,"01h 13min 14s",4394,"OP Ended","Blocking OP|OP Ended","CIBDS "," faulty optical fiber on CIBDM","","Reviewed","Reviewed","Not R2E related","","",0
22638,"LHC","Cryogenics » Equipment","","15-10-2015 17:44:01","15-10-2015 18:05:00","20min 59s",1259,"20min 59s",1259,"OP Ended","Non-Blocking OP|OP Ended","TT sensor on RCSX3.R1","TT sensor on RCSX3.R1, circuit at 0 current, taken ou of the HW till repair, non blocking","","Reviewed","Reviewed","Not R2E related","","",0
22372,"LHC","Beam Instrumentation » BPM","","15-10-2015 16:45:29","15-10-2015 17:33:11","47min 42s",2862,"47min 42s",2862,"OP Ended","Blocking OP|OP Ended","BPM calibration","","","Reviewed","Reviewed","Not R2E related","","",0
22635,"LHC","LBDS » Other","","15-10-2015 12:18:26","15-10-2015 12:22:25","03min 59s",239,"03min 59s",239,"OP Ended","Blocking OP|OP Ended","no data","no data afte BCT change","","Reviewed","Requires review","Not R2E related","","",0
22369,"LHC","Injector Complex » No Beam","","15-10-2015 11:11:04","15-10-2015 11:38:01","26min 57s",1617,"26min 57s",1617,"OP Ended","Blocking OP|OP Ended","ZS sparks","","","Reviewed","Reviewed","Not R2E related","","",0
22366,"LHC","Injector Complex » Beam in Set-up","","15-10-2015 10:01:15","15-10-2015 11:11:04","01h 09min 49s",4189,"01h 09min 49s",4189,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
22364,"LHC","Beam Instrumentation » BLM","","15-10-2015 01:21:06","15-10-2015 03:20:25","01h 59min 19s",7159,"01h 59min 19s",7159,"OP Ended","Blocking OP|OP Ended","SR7.E connectivity failing","","","Reviewed","Reviewed","Not R2E related","","",0
22463,"LHC","Beam Instrumentation » BCT","","14-10-2015 20:43:01","14-10-2015 23:06:23","02h 23min 22s",8602,"02h 23min 22s",8602,"OP Ended","Blocking OP|OP Ended","FBCT","probe bunches not seen anymore once INDUV bunch is injected","","Reviewed","Reviewed","Not R2E related","","",0
22460,"LHC","LBDS » BETS","","14-10-2015 19:42:43","14-10-2015 19:56:44","14min 01s",841,"14min 01s",841,"OP Ended","Blocking OP|OP Ended","LBDS B2 cannot be armed (BEM Interlock faulty)","","","Reviewed","Reviewed","Not R2E related","","",0
22442,"LHC","Radio Frequency » Hardware","","14-10-2015 16:49:44","14-10-2015 17:37:13","47min 29s",2849,"47min 29s",2849,"OP Ended","Blocking OP|OP Ended","M1B2 power converter","","","Reviewed","Reviewed","Not R2E related","","",0
22440,"LHC","Electrical Network » Distribution » 400 V","","14-10-2015 16:20:39","14-10-2015 18:04:45","01h 44min 06s",6246,"01h 44min 06s",6246,"OP Ended","Blocking OP|OP Ended","Ventilation units in RR77","","","Reviewed","Reviewed","Not R2E related","","",0
22420,"LHC","Experiments » ATLAS","","13-10-2015 23:01:00","14-10-2015 00:42:49","01h 41min 49s",6109,"01h 41min 49s",6109,"OP Ended","Blocking OP|OP Ended","ATLAS","Problem ramping down inner detector.","","Reviewed","Reviewed","Not R2E related","","",0
22361,"LHC","Operation » Operational error","","13-10-2015 15:30:32","13-10-2015 15:51:51","21min 19s",1279,"21min 19s",1279,"OP Ended","Blocking OP|OP Ended","RF resynch need to be done ","RF resynch was done earlier this morning and need to be repeated before injection","","Reviewed","Reviewed","Not R2E related","","",0
22339,"LHC","Power Converters","","13-10-2015 07:11:09","13-10-2015 13:47:17","06h 36min 08s",23768,"06h 36min 08s",23768,"OP Ended","Blocking OP|OP Ended","RQF.A78","water leak on the PC creating an earth fault","","Reviewed","Reviewed","Not R2E related","","",0
22664,"LHC","Beam Instrumentation » BLM","","12-10-2015 16:18:50","12-10-2015 16:47:12","28min 22s",1702,"28min 22s",1702,"OP Ended","Blocking OP|OP Ended","optical fiber in SR7","optical link to be exchanged","","Reviewed","Reviewed","Not R2E related","","",0
22337,"LHC","QPS » Controller","","12-10-2015 05:24:57","12-10-2015 10:58:33","05h 33min 36s",20016,"05h 33min 36s",20016,"OP Ended","Blocking OP|OP Ended"," ROD.A34B2","Spurious trigger of the EE","","Reviewed","Reviewed","Not R2E related","","",0
22661,"LHC","Cryogenics » Equipment","","12-10-2015 01:01:13","12-10-2015 01:42:23","41min 10s",2470,"41min 10s",2470,"OP Ended","Non-Blocking OP|OP Ended","current lead on DFBLCS","non blocking, decided to mask it ans was fixed at the first access","","Reviewed","Reviewed","Not R2E related","","",0
22334,"LHC","Radio Frequency » Hardware","","11-10-2015 13:21:07","11-10-2015 13:57:20","36min 13s",2173,"36min 13s",2173,"OP Ended","Blocking OP|OP Ended","module M2B2","vacuum conditons lost, flashover in klystron?","","Reviewed","Reviewed","Not R2E related","","",0
22315,"LHC","Beam Injection » Other","","11-10-2015 09:08:39","11-10-2015 09:09:46","01min 07s",67,"01min 07s",67,"OP Ended","Blocking OP|OP Ended","B2 V blown up","","","Reviewed","Reviewed","Not R2E related","","",0
22331,"LHC","Beam Injection » Other","","11-10-2015 07:27:21","11-10-2015 07:28:14","53s",53,"53s",53,"OP Ended","Blocking OP|OP Ended","Blow up on Beam 2 V","","","Reviewed","Reviewed","Not R2E related","","",0
22283,"LHC","Vacuum » Pressure rise","","11-10-2015 03:53:52","11-10-2015 06:23:04","02h 29min 12s",8952,"02h 29min 12s",8952,"OP Ended","Blocking OP|OP Ended","TDI B2 vacuum","Preassure reached the interlock at the last bunch train injection of B2. Preasure went up to 1.1e-5 which also interlock the ionic pumps.
Piquet called to increase the threshold from 5e-6 mb to 8e-6 mb.
Waiting for vacuum to decrease to a level that allows us to resume injection for physics","","Reviewed","Reviewed","Not R2E related",22312,"Injection Systems » TDI » Hardware",0
22312,"LHC","Injection Systems » TDI » Hardware","","11-10-2015 03:53:06","11-10-2015 03:53:52","46s",46,"02h 29min 58s",8998,"OP Ended","Blocking OP|OP Ended","TDI beam 2","High pressure after long fill at injection","","Reviewed","Reviewed","Not R2E related","","",1
22281,"LHC","Injector Complex » No Beam","","11-10-2015 03:13:12","11-10-2015 03:20:00","06min 48s",408,"06min 48s",408,"OP Ended","Blocking OP|OP Ended","PS RF cavity","","","Reviewed","Reviewed","Not R2E related","","",0
22216,"LHC","Cryogenics » Equipment","","11-10-2015 02:23:43","11-10-2015 03:13:12","49min 29s",2969,"49min 29s",2969,"OP Ended","Blocking OP|OP Ended","Cryo not yet stable enough to start filling for physics","Cryo not yet stable enough to start filling for physics","","Reviewed","Reviewed","Not R2E related","","",0
22309,"LHC","Beam Losses » Fast Losses (UFO)","","11-10-2015 01:32:39","11-10-2015 01:37:20","04min 41s",281,"04min 41s",281,"OP Ended","Blocking OP|OP Ended","27R7","","","Reviewed","Reviewed","Not R2E related","","",0
22214,"LHC","Injector Complex » Beam in Set-up","","10-10-2015 07:08:26","10-10-2015 07:52:17","43min 51s",2631,"43min 51s",2631,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
22211,"LHC","Injector Complex » No Beam » SPS","","09-10-2015 23:53:56","10-10-2015 06:51:10","06h 57min 14s",25034,"06h 57min 14s",25034,"OP Ended","Blocking OP|OP Ended","SPS RF","","","Reviewed","Reviewed","Not R2E related","","",0
22240,"LHC","Cryogenics » Equipment","","09-10-2015 23:25:09","09-10-2015 23:29:18","04min 09s",249,"04min 09s",249,"OP Ended","Blocking OP|OP Ended","cryo maintain in S34"," lost after beams dumped","","Reviewed","Reviewed","Not R2E related","","",0
22242,"LHC","Radio Frequency » Hardware","","09-10-2015 23:04:21","09-10-2015 23:21:02","16min 41s",1001,"16min 41s",1001,"OP Ended","Blocking OP|OP Ended","Klystron Arc detector in line 8B1","Triggered: not clear yet if a real arc developed or it was a spurious trigger. Candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
22209,"LHC","Injection Systems » MKI » Software","","09-10-2015 18:31:41","09-10-2015 19:43:19","01h 11min 38s",4298,"01h 11min 38s",4298,"OP Ended","Blocking OP|OP Ended","MKI.B2","went faulty during softstart","","Reviewed","Reviewed","Not R2E related","","",0
22220,"LHC","QPS » Controller","","09-10-2015 16:28:05","09-10-2015 16:56:45","28min 40s",1720,"28min 40s",1720,"OP Ended","Blocking OP|OP Ended","nQPS sector 81","","","Reviewed","Reviewed","Not R2E related",22205,"Cryogenics » Equipment",0
22205,"LHC","Cryogenics » Equipment","","09-10-2015 15:45:33","09-10-2015 17:26:36","01h 41min 03s",6063,"01h 41min 03s",6063,"OP Ended","Blocking OP|OP Ended","CM in S81","lost CM in sector 81 after beam dump","","Reviewed","Reviewed","Not R2E related","","",1
22203,"LHC","Cryogenics » Equipment","","09-10-2015 15:40:29","09-10-2015 17:26:36","01h 46min 07s",6367,"01h 46min 07s",6367,"OP Ended","Blocking OP|OP Ended","Lost CM sector 34 after beam dump","","","Reviewed","Reviewed","Not R2E related","","",0
22200,"LHC","Beam Instrumentation » Other","","09-10-2015 15:34:45","09-10-2015 15:38:06","03min 21s",201,"03min 21s",201,"OP Ended","Blocking OP|OP Ended","BCCM interlock","","","Reviewed","Reviewed","Not R2E related","","",0
22184,"LHC","Injector Complex » No Beam » SPS","","09-10-2015 11:05:42","09-10-2015 11:23:04","17min 22s",1042,"17min 22s",1042,"OP Ended","Blocking OP|OP Ended","SPS RF","","","Reviewed","Reviewed","Not R2E related","","",0
22182,"LHC","Injector Complex » Beam in Set-up","","09-10-2015 10:28:09","09-10-2015 10:44:24","16min 15s",975,"16min 15s",975,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
22115,"LHC","Beam Instrumentation » BLM","","09-10-2015 02:59:11","09-10-2015 04:32:48","01h 33min 37s",5617,"01h 33min 37s",5617,"OP Ended","Blocking OP|OP Ended","MCS settings check failing","crates stayed blocked in test mode after launching twice the MCS checks","","Reviewed","Reviewed","Not R2E related","","",0
22165,"LHC","Power Converters","","08-10-2015 20:29:09","09-10-2015 01:50:53","05h 21min 44s",19304,"05h 21min 44s",19304,"OP Ended","Blocking OP|OP Ended","RQD.A78","Free wheel diode","","Reviewed","Reviewed","Not R2E related","","",0
22163,"LHC","Experiments » LHCb","","08-10-2015 18:32:34","08-10-2015 18:54:07","21min 33s",1293,"21min 33s",1293,"OP Ended","Blocking OP|OP Ended","Not ready for injection","","","Reviewed","Reviewed","Not R2E related","","",0
22110,"LHC","Cooling and Ventilation","","08-10-2015 16:31:44","08-10-2015 18:32:34","02h 00min 50s",7250,"02h 00min 50s",7250,"OP Ended","Blocking OP|OP Ended","Water leak","Water leak in the UA of point 8 found during the MKI intervention.
Since very close to the power converter racks, the CV and EPC piquet were there to check. It was found that the leak comes from climatization condensation.
We have the green light to proceed.","","Reviewed","Reviewed","Not R2E related","","",0
22160,"LHC","Injection Systems » MKI » LVPS","","08-10-2015 15:49:22","08-10-2015 17:23:16","01h 33min 54s",5634,"01h 33min 54s",5634,"OP Ended","Blocking OP|OP Ended","MKI B2","Fuse broken and replaced","","Reviewed","Reviewed","Not R2E related","","",0
22086,"LHC","Cryogenics » Users","","08-10-2015 04:48:09","08-10-2015 14:46:44","09h 58min 35s",35915,"09h 58min 35s",35915,"OP Ended","Blocking OP|OP Ended","recovery of Quench of RQX.L2","","","Reviewed","Reviewed","Not R2E related",22328,"Magnet circuits » Training Quench",0
22328,"LHC","Magnet circuits » Training Quench","","08-10-2015 04:47:31","08-10-2015 04:48:09","38s",38,"09h 59min 13s",35953,"OP Ended","Blocking OP|OP Ended","RQX.L2","RQX.L2","","Reviewed","Reviewed","Not R2E related","","",1
22103,"LHC","QPS » Hardware","","08-10-2015 00:16:58","08-10-2015 02:01:34","01h 44min 36s",6276,"01h 44min 36s",6276,"OP Ended","Blocking OP|OP Ended","QPS not ok","needs to access UA47 to perform a local power cycle","","Reviewed","Reviewed","Not R2E related","","",0
22083,"LHC","Injector Complex » No Beam » PSB","","07-10-2015 23:48:43","08-10-2015 03:22:05","03h 33min 22s",12802,"03h 33min 22s",12802,"OP Ended","Blocking OP|OP Ended","PSB","Problem with PSB distributor (again)","","Reviewed","Reviewed","Not R2E related","","",0
22100,"LHC","Injector Complex » No Beam » PSB","","07-10-2015 23:01:55","07-10-2015 23:47:16","45min 21s",2721,"45min 21s",2721,"OP Ended","Blocking OP|OP Ended","PSB","Problem with the PSB distributor","","Reviewed","Reviewed","Not R2E related","","",0
22080,"LHC","Beam Instrumentation » BCT","","07-10-2015 22:28:49","08-10-2015 00:12:24","01h 43min 35s",6215,"01h 43min 35s",6215,"OP Ended","Blocking OP|OP Ended","DC-BCT","","","Reviewed","Reviewed","Not R2E related","","",0
22325,"LHC","Operation » Operational error","","07-10-2015 21:11:51","07-10-2015 21:54:09","42min 18s",2538,"42min 18s",2538,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
22322,"LHC","Cryogenics » Equipment","","07-10-2015 20:38:47","07-10-2015 21:04:46","25min 59s",1559,"25min 59s",1559,"OP Ended","Blocking OP|OP Ended","CM in Sector 34 lost after dump","","","Reviewed","Reviewed","Not R2E related","","",0
22060,"LHC","Cryogenics » Equipment","","06-10-2015 19:53:12","06-10-2015 19:59:48","06min 36s",396,"06min 36s",396,"OP Ended","Blocking OP|OP Ended","waiting for cryo stabilisation","waiting for stabilization.","","Reviewed","Reviewed","Not R2E related","","",0
22306,"LHC","Power Converters","","06-10-2015 18:02:10","06-10-2015 18:16:47","14min 37s",877,"14min 37s",877,"OP Ended","Blocking OP|OP Ended","RQX.R8","","","Reviewed","Reviewed","Not R2E related","","",0
21973,"LHC","Electrical Network » Distribution » 400 kV","","06-10-2015 17:57:15","06-10-2015 17:58:18","01min 03s",63,"01min 03s",63,"OP Ended","Blocking OP|OP Ended","400kV glitch (lightning strike)","electrical glitch on 400kV line due to lightning strike (confirmed by EDF)","","Reviewed","Reviewed","Not R2E related","","",0
21970,"LHC","Power Converters","","06-10-2015 16:24:27","06-10-2015 17:11:40","47min 13s",2833,"47min 13s",2833,"OP Ended","Blocking OP|OP Ended","?","lost RCO+RCD in S56. Not stopping operation.","","Reviewed","Reviewed","Not R2E related","","",0
22040,"LHC","Cryogenics » Equipment","","06-10-2015 15:01:54","06-10-2015 15:09:03","07min 09s",429,"07min 09s",429,"OP Ended","Blocking OP|OP Ended","pause for cryo stabilisation","waiting for cryo stabilisation before launching RAMP","","Reviewed","Reviewed","Not R2E related","","",0
21966,"LHC","Injector Complex » No Beam","","06-10-2015 11:15:39","06-10-2015 12:56:14","01h 40min 35s",6035,"01h 40min 35s",6035,"OP Ended","Blocking OP|OP Ended","TI2 FEI ","I_meas vs reference discrepancies interlocks the extraction of B1","","Reviewed","Reviewed","Not R2E related","","",0
22063,"LHC","Collimation » Controls","","06-10-2015 07:17:06","06-10-2015 07:22:27","05min 21s",321,"05min 21s",321,"OP Ended","Blocking OP|OP Ended","TCL.6L1.B2 and TCL.6R1.B1","Collimators were not moving but in stable beams conditions. The two collimators showing red in the status were TCL.6L1.B2 and TCL.6R1.B1.","","Reviewed","Reviewed","Not R2E related","","",0
22008,"LHC","Machine Interlock Systems » BIS » Hardware","","06-10-2015 04:42:42","06-10-2015 05:30:51","48min 09s",2889,"48min 09s",2889,"OP Ended","Blocking OP|OP Ended","CIBDS","CIBDS trigger with 12 bunches in","","Reviewed","Reviewed","Not R2E related","","",0
22006,"LHC","Injector Complex » No Beam","","06-10-2015 04:08:48","06-10-2015 05:43:34","01h 34min 46s",5686,"01h 34min 46s",5686,"OP Ended","Blocking OP|OP Ended","FEI on beam 1","","","Reviewed","Reviewed","Not R2E related","","",0
22004,"LHC","Experiments » LHCb","","06-10-2015 03:48:49","06-10-2015 03:50:44","01min 55s",115,"01min 55s",115,"OP Ended","Blocking OP|OP Ended","HS problem","","","Reviewed","Reviewed","Not R2E related","","",0
22000,"LHC","Power Converters","","06-10-2015 02:39:40","06-10-2015 02:43:00","03min 20s",200,"03min 20s",200,"OP Ended","Blocking OP|OP Ended","RCBH21.R5B1","trip of RCBH21.R5B1, candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
21980,"LHC","Injector Complex » No Beam","","05-10-2015 20:09:37","05-10-2015 20:31:59","22min 22s",1342,"22min 22s",1342,"OP Ended","Blocking OP|OP Ended","BPM LSS4","","","Reviewed","Reviewed","Not R2E related","","",0
21962,"LHC","Power Converters","","05-10-2015 18:55:54","05-10-2015 18:55:55","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RCBCV6.R7B1","RCBCV6.R7B1 trip, PIC maskable dumped the beam, clean dump. Candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
21879,"LHC","Cryogenics » Equipment","","05-10-2015 16:47:35","05-10-2015 16:53:34","05min 59s",359,"05min 59s",359,"OP Ended","Blocking OP|OP Ended","stabilisation before ramp","waiting for cryo stabilisation before launching the ramp","","Reviewed","Reviewed","Not R2E related","","",0
21940,"LHC","Injector Complex » Beam in Set-up » SPS","","05-10-2015 15:06:50","05-10-2015 15:43:14","36min 24s",2184,"36min 24s",2184,"OP Ended","Blocking OP|OP Ended","beam setup in SPS","","","Reviewed","Reviewed","Not R2E related","","",0
21875,"LHC","Other","","05-10-2015 12:01:44","05-10-2015 13:54:26","01h 52min 42s",6762,"01h 52min 42s",6762,"OP Ended","Blocking OP|OP Ended","BIW Siren in point 7","safety system, PLC not ok status","","Reviewed","Reviewed","Not R2E related","","",0
22219,"LHC","Radio Frequency » Hardware","","05-10-2015 10:59:14","05-10-2015 11:51:23","52min 09s",3129,"52min 09s",3129,"OP Ended","Blocking OP|OP Ended","He pressure interlock","due to intervention on the 24V on cryogenics installation","","Reviewed","Reviewed","Not R2E related",21872,"Cryogenics » Equipment",0
21872,"LHC","Cryogenics » Equipment","","05-10-2015 10:59:14","05-10-2015 11:51:23","52min 09s",3129,"52min 09s",3129,"OP Ended","Blocking OP|OP Ended","24 V DC communication profibus","EH890 was down during the weekend which prevented to have the cryo start in 1R4 &2R4.  Cryo team accessed for investigation but they had to cut the 400 V AC circuit for that.
When cutting this circuit the 24 V DC communication profibus went down closing the cryo valves and empting the RF modules M2B1 & M1B2.
Aproximatelly one hour is needed for refilling of the modules.","","Reviewed","Reviewed","Not R2E related","","",1
21921,"LHC","QPS » Hardware","","05-10-2015 09:25:55","05-10-2015 11:59:45","02h 33min 50s",9230,"02h 33min 50s",9230,"OP Ended","Blocking OP|OP Ended","B27L5 nQPS","B27L5 nQPS crate remote reset didn't work, intervention needed, then the piquet found a cable missing. Contacted a colleague that will bring the cable down to UJ47","","Reviewed","Reviewed","Not R2E related","","",0
21867,"LHC","Electrical Network » Distribution » 18 kV","","05-10-2015 03:22:18","05-10-2015 10:58:53","07h 36min 35s",27395,"07h 36min 35s",27395,"OP Ended","Blocking OP|OP Ended","ME24 busbar","Current transformer found broken. Two more will be preventively replaced.","","Reviewed","Reviewed","Not R2E related","","",0
22300,"LHC","QPS » Controller","","05-10-2015 02:04:16","05-10-2015 02:23:32","19min 16s",1156,"19min 16s",1156,"OP Ended","Blocking OP|OP Ended","nQPS card B30R3","","","Reviewed","Reviewed","Not R2E related",22303,"Cryogenics » Equipment",0
22303,"LHC","Cryogenics » Equipment","","05-10-2015 01:25:04","05-10-2015 01:25:43","39s",39,"19min 55s",1195,"OP Ended","Blocking OP|OP Ended","CM in S34 after ramp down","","","Reviewed","Reviewed","Not R2E related","","",1
21900,"LHC","Beam Losses » Fast Losses (UFO)","","05-10-2015 01:03:41","05-10-2015 01:04:43","01min 02s",62,"01min 02s",62,"OP Ended","Blocking OP|OP Ended","ATLAS BCM","High losses detected in ATLAS BCM","","Reviewed","Reviewed","Not R2E related","","",0
22147,"LHC","Cryogenics » Equipment","","05-10-2015 00:00:30","05-10-2015 00:19:19","18min 49s",1129,"18min 49s",1129,"OP Ended","Blocking OP|OP Ended","pause before high intenisty"," pause before high intenisty","","Reviewed","Reviewed","Not R2E related","","",0
24739,"LHC","Beam Losses » Fast Losses (UFO)","","04-10-2015 22:10:17","04-10-2015 22:12:22","02min 05s",125,"02min 05s",125,"OP Ended","Blocking OP|OP Ended","UFO in 22L6","UFO in 22L6","","Reviewed","Reviewed","Not R2E related","","",0
21863,"LHC","LBDS » Software","","04-10-2015 17:55:48","04-10-2015 18:03:56","08min 08s",488,"08min 08s",488,"OP Ended","Blocking OP|OP Ended","LhcTCDQ_DU down","TCDQ loead setting failed. It already happened in the night of 26 september.","","Reviewed","Reviewed","Not R2E related","","",0
21881,"LHC","Beam Instrumentation » BLM","","04-10-2015 16:37:41","04-10-2015 17:02:59","25min 18s",1518,"25min 18s",1518,"OP Ended","Blocking OP|OP Ended","SR2","cannot arm the LBDS because of BLM permit in point 2","","Reviewed","Reviewed","Not R2E related","","",0
24640,"LHC","Cryogenics » Equipment","","04-10-2015 14:25:19","04-10-2015 15:17:50","52min 31s",3151,"52min 31s",3151,"OP Ended","Blocking OP|OP Ended","CM sector 81","CM sector 81","","Reviewed","Reviewed","Not R2E related","","",0
21883,"LHC","Beam Losses » Transverse instabilities","","04-10-2015 14:23:23","04-10-2015 14:25:19","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","B2 H on at injection","B2H instability. Dumped on losses in IP7.","","Reviewed","Reviewed","Not R2E related","","",0
21860,"LHC","Cryogenics » Equipment","","04-10-2015 13:37:29","04-10-2015 14:23:23","45min 54s",2754,"45min 54s",2754,"OP Ended","Blocking OP|OP Ended","pause to stabilize"," pause to stabilize","","Reviewed","Reviewed","Not R2E related","","",0
22144,"LHC","Experiments » LHCb","","04-10-2015 12:56:31","04-10-2015 13:06:30","09min 59s",599,"09min 59s",599,"OP Ended","Blocking OP|OP Ended","HS problem","","","Reviewed","Reviewed","Not R2E related","","",0
21817,"LHC","Beam Injection » Other","","03-10-2015 17:57:37","03-10-2015 18:59:14","01h 01min 37s",3697,"01h 01min 37s",3697,"OP Ended","Blocking OP|OP Ended","BPM LSS4","Interlock on BPM LSS4","","Reviewed","Reviewed","Not R2E related","","",0
21814,"LHC","Cryogenics » Equipment","","03-10-2015 11:15:05","03-10-2015 15:01:45","03h 46min 40s",13600,"03h 46min 40s",13600,"OP Ended","Blocking OP|OP Ended","electronics card ?"," electronics card ?","","Reviewed","Reviewed","Not R2E related","","",0
21808,"LHC","QPS » Controller","","03-10-2015 07:24:35","03-10-2015 14:35:15","07h 10min 40s",25840,"09h 01min 12s",32472,"OP Ended","Blocking OP|OP Ended","B17L8","faulty QPS card fired heaters","","Reviewed","Reviewed","Not R2E related","","",1
21811,"LHC","Cryogenics » Users","","03-10-2015 07:24:35","03-10-2015 16:25:47","09h 01min 12s",32472,"09h 01min 12s",32472,"OP Ended","Blocking OP|OP Ended","C17L8","","","Reviewed","Reviewed","Not R2E related",21808,"QPS » Controller",0
21806,"LHC","Injector Complex » Beam in Set-up","","02-10-2015 14:13:06","02-10-2015 14:23:05","09min 59s",599,"09min 59s",599,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
21803,"LHC","Transverse Damper » Controls","","02-10-2015 13:52:30","02-10-2015 13:59:57","07min 27s",447,"07min 27s",447,"OP Ended","Blocking OP|OP Ended","several ADT processes down","","","Reviewed","Reviewed","Not R2E related","","",0
22141,"LHC","Beam Losses » Fast Losses (UFO)","","02-10-2015 13:01:38","02-10-2015 13:02:52","01min 14s",74,"01min 14s",74,"OP Ended","Blocking OP|OP Ended","11L5","","","Reviewed","Reviewed","Not R2E related","","",0
21801,"LHC","Injector Complex » No Beam » PS","","02-10-2015 10:42:39","02-10-2015 10:50:41","08min 02s",482,"08min 02s",482,"OP Ended","Blocking OP|OP Ended","RF problem in CPS","","","Reviewed","Reviewed","Not R2E related","","",0
21780,"LHC","Injector Complex » No Beam","","02-10-2015 10:13:44","02-10-2015 10:38:35","24min 51s",1491,"24min 51s",1491,"OP Ended","Blocking OP|OP Ended","RF power","","","Reviewed","Reviewed","Not R2E related","","",0
21618,"LHC","Injector Complex » Beam in Set-up","","02-10-2015 09:07:16","02-10-2015 09:29:49","22min 33s",1353,"22min 33s",1353,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
21743,"LHC","Cryogenics » Users","","01-10-2015 16:03:24","02-10-2015 07:50:12","15h 46min 48s",56808,"15h 46min 48s",56808,"OP Ended","Blocking OP|OP Ended","20 L3","Quench recovery following UFO in 20L3","","Reviewed","Reviewed","Not R2E related",21740,"Beam-induced Quench",0
22138,"LHC","Beam Losses » Fast Losses (UFO)","","01-10-2015 16:00:47","01-10-2015 16:01:55","01min 08s",68,"15h 49min 25s",56965,"OP Ended","Blocking OP|OP Ended","20L3","","","Reviewed","Reviewed","Not R2E related","","",1
21740,"LHC","Beam-induced Quench","","01-10-2015 16:00:47","01-10-2015 16:05:48","05min 01s",301,"15h 49min 25s",56965,"OP Ended","Blocking OP|OP Ended","UFO 20L3","during the squeeze, quench due to UFO in 20L3","","Reviewed","Reviewed","Not R2E related",22138,"Beam Losses » Fast Losses (UFO)",1
22135,"LHC","Cryogenics » Equipment","","01-10-2015 15:22:30","01-10-2015 15:31:19","08min 49s",529,"08min 49s",529,"OP Ended","Blocking OP|OP Ended","pause before ramp"," pause before ramp","","Reviewed","Reviewed","Not R2E related","","",0
21720,"LHC","Experiments » LHCb","","01-10-2015 14:18:37","01-10-2015 14:23:22","04min 45s",285,"04min 45s",285,"OP Ended","Blocking OP|OP Ended","HS problem","LHCb handshake","","Reviewed","Reviewed","Not R2E related","","",0
24680,"LHC","Other","","01-10-2015 12:24:25","01-10-2015 12:39:49","15min 24s",924,"01h 06min 38s",3998,"OP Ended","Blocking OP|OP Ended","safety system","to be classified in safety system, level 3 alram in UX25 triggered intervention of FB","","Reviewed","Reviewed","Not R2E related","","",1
21700,"LHC","Access Management » Patrol Lost","","01-10-2015 12:24:25","01-10-2015 13:31:03","01h 06min 38s",3998,"01h 06min 38s",3998,"OP Ended","Blocking OP|OP Ended","UX25","FB forced the MAD to enter UX25, patrol lost","","Reviewed","Reviewed","Not R2E related",21680,"Access Management » Access Request",0
21680,"LHC","Access Management » Access Request","","01-10-2015 12:24:25","01-10-2015 13:03:52","39min 27s",2367,"01h 06min 38s",3998,"OP Ended","Blocking OP|OP Ended","FB in UX25","FIRE alarm in ALICE, FB request an access in UX25","","Reviewed","Reviewed","Not R2E related",24680,"Other",1
21661,"LHC","Cryogenics » Equipment","","01-10-2015 09:53:51","01-10-2015 11:26:21","01h 32min 30s",5550,"01h 32min 30s",5550,"OP Ended","Blocking OP|OP Ended","CM in MSL1","lost CM in MSL1","","Reviewed","Reviewed","Not R2E related","","",0
21605,"LHC","Cryogenics » Equipment","","01-10-2015 07:38:24","01-10-2015 07:59:34","21min 10s",1270,"21min 10s",1270,"OP Ended","Blocking OP|OP Ended","CM in S34","lost CS/CM in S34","","Reviewed","Reviewed","Not R2E related","","",0
21610,"LHC","QPS » Hardware","","01-10-2015 07:30:42","01-10-2015 12:12:29","04h 41min 47s",16907,"04h 41min 47s",16907,"OP Ended","Blocking OP|OP Ended","ROF.A12B1"," exchange of faulty card needed on EE","","Reviewed","Reviewed","Not R2E related","","",0
21603,"LHC","Injector Complex » Beam in Set-up » SPS","","30-09-2015 23:13:43","30-09-2015 23:44:14","30min 31s",1831,"30min 31s",1831,"OP Ended","Blocking OP|OP Ended","SPS recovering from main PS failure","","","Reviewed","Reviewed","Not R2E related","","",0
22132,"LHC","Cryogenics » Equipment","","30-09-2015 20:47:18","30-09-2015 20:48:09","51s",51,"51s",51,"OP Ended","Blocking OP|OP Ended","lost CM after beam bump","","","Reviewed","Reviewed","Not R2E related","","",0
22129,"LHC","Radio Frequency » Controls","","30-09-2015 20:41:58","30-09-2015 20:42:43","45s",45,"45s",45,"OP Ended","Blocking OP|OP Ended","Line 2B2","Arc detector klystron window. Candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
21607,"LHC","QPS » Controller","","30-09-2015 18:25:15","30-09-2015 18:46:08","20min 53s",1253,"20min 53s",1253,"OP Ended","Blocking OP|OP Ended","ROF.A12B1 ","ROF.A12.B1 trip","","Reviewed","Reviewed","Not R2E related","","",0
21620,"LHC","Injector Complex » No Beam","","30-09-2015 12:28:16","30-09-2015 14:37:00","02h 08min 44s",7724,"02h 08min 44s",7724,"OP Ended","Blocking OP|OP Ended","Access in PS","no beam from PS","","Reviewed","Reviewed","Not R2E related","","",0
21579,"LHC","Machine Interlock Systems » BIS » Hardware","","30-09-2015 11:38:56","30-09-2015 12:28:16","49min 20s",2960,"49min 20s",2960,"OP Ended","Blocking OP|OP Ended","CIBU in pt4","CIBU exchanged","","Reviewed","Reviewed","Not R2E related","","",0
21576,"LHC","Cryogenics » Equipment","","30-09-2015 11:38:56","30-09-2015 12:12:36","33min 40s",2020,"33min 40s",2020,"OP Ended","Blocking OP|OP Ended","CM in MSL8","lost CS/CM in MSL8","","Reviewed","Reviewed","Not R2E related","","",0
21564,"LHC","Beam Instrumentation » BCT","","29-09-2015 15:01:15","29-09-2015 15:54:27","53min 12s",3192,"53min 12s",3192,"OP Ended","Blocking OP|OP Ended","FBCT stopped working with beam in the machine","","","Reviewed","Reviewed","Not R2E related","","",0
