"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
21561,"LHC","Beam Instrumentation » BCT","","29-09-2015 14:33:21","29-09-2015 15:01:15","27min 54s",1674,"27min 54s",1674,"OP Ended","Blocking OP|OP Ended","FBCT stopped working with beam in the machine","Difficulty with high and low gain settings working correctly when rebooting the FEC with beam in the machine. The problem has arisen due to the latest increase in beam intensity.","","Reviewed","Reviewed","Not R2E related","","",0
21540,"LHC","Beam Injection » Other","","29-09-2015 13:14:32","29-09-2015 13:15:12","40s",40,"40s",40,"OP Ended","Blocking OP|OP Ended","B2H blowup at injection","B2 blow-up","","Reviewed","Reviewed","Not R2E related","","",0
24620,"LHC","Cryogenics » Equipment","","29-09-2015 10:49:49","29-09-2015 10:52:02","02min 13s",133,"02min 13s",133,"OP Ended","Blocking OP|OP Ended","CM in MSL8","lost CM in MSL8","","Reviewed","Reviewed","Not R2E related","","",0
22126,"LHC","QPS » Controller","","29-09-2015 09:54:08","29-09-2015 09:58:25","04min 17s",257,"04min 17s",257,"OP Ended","Blocking OP|OP Ended","RCBXH2.R1"," ","","Reviewed","Reviewed","Not R2E related","","",0
22123,"LHC","Cryogenics » Equipment","","29-09-2015 05:43:18","29-09-2015 06:03:02","19min 44s",1184,"19min 44s",1184,"OP Ended","Blocking OP|OP Ended","waiting for cryo stabilisation"," waiting for cryo stabilisation","","Reviewed","Reviewed","Not R2E related","","",0
21525,"LHC","Injector Complex » No Beam » SPS","","29-09-2015 04:43:51","29-09-2015 05:10:40","26min 49s",1609,"26min 49s",1609,"OP Ended","Blocking OP|OP Ended","SPS scraper","issues with the SPS scraper","","Reviewed","Reviewed","Not R2E related","","",0
21522,"LHC","Injector Complex » No Beam","","29-09-2015 04:31:12","29-09-2015 04:41:37","10min 25s",625,"10min 25s",625,"OP Ended","Blocking OP|OP Ended","PS cavity trips for the 12","Problem with PS cavities.","","Reviewed","Reviewed","Not R2E related","","",0
21543,"LHC","Beam Injection » Other","","29-09-2015 03:58:17","29-09-2015 03:59:09","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","B2H blown up","OP dump as beam 2 had gone unstable","","Reviewed","Reviewed","Not R2E related","","",0
21520,"LHC","Injector Complex » Beam in Set-up","","29-09-2015 01:51:10","29-09-2015 03:01:45","01h 10min 35s",4235,"01h 10min 35s",4235,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
21500,"LHC","Transverse Damper » Controls","","28-09-2015 16:01:20","28-09-2015 16:03:41","02min 21s",141,"02min 21s",141,"OP Ended","Blocking OP|OP Ended","expert intervention on ADT","Expert error when investigating ADT problems","","Reviewed","Reviewed","Not R2E related","","",0
24520,"LHC","Cryogenics » Equipment","","28-09-2015 09:13:52","28-09-2015 10:07:52","54min 00s",3240,"54min 00s",3240,"OP Ended","Blocking OP|OP Ended","CM 5L8","CM 5L8","","Reviewed","Reviewed","Not R2E related","","",0
21358,"LHC","Cryogenics » Equipment","","27-09-2015 21:03:32","27-09-2015 23:42:33","02h 39min 01s",9541,"02h 39min 01s",9541,"OP Ended","Blocking OP|OP Ended","Waiting for levels to stablise (mainly P6)","Waiting for cryo to stabilise, particularly P6","","Reviewed","Reviewed","Not R2E related","","",0
21573,"LHC","Beam Injection » Other","","27-09-2015 20:41:11","27-09-2015 20:41:53","42s",42,"42s",42,"OP Ended","Blocking OP|OP Ended","B2 blown up at injection","Emittance blowup on B2.","","Reviewed","Reviewed","Not R2E related","","",0
21570,"LHC","Beam Injection » Other","","27-09-2015 19:04:03","27-09-2015 19:04:26","23s",23,"23s",23,"OP Ended","Blocking OP|OP Ended","B2 blown up at injection","Beam emittance blown up on B2.","","Reviewed","Reviewed","Not R2E related","","",0
21443,"LHC","Radio Frequency » Hardware","","27-09-2015 15:00:16","27-09-2015 18:06:04","03h 05min 48s",11148,"03h 05min 48s",11148,"OP Ended","Blocking OP|OP Ended","RF cavity trip","Change of detection device required.","","Reviewed","Reviewed","Not R2E related","","",0
21440,"LHC","Radio Frequency » Hardware","","27-09-2015 14:58:35","27-09-2015 15:00:16","01min 41s",101,"01min 41s",101,"OP Ended","Blocking OP|OP Ended","RF cavity trip","Change of detection device required.","","Reviewed","Reviewed","Not R2E related","","",0
21426,"LHC","Power Converters","","27-09-2015 04:26:19","27-09-2015 04:31:29","05min 10s",310,"05min 10s",310,"OP Ended","Blocking OP|OP Ended","RSS.A78B2","RSS.A78B2 tripped","","Reviewed","Reviewed","Not R2E related","","",0
21429,"LHC","Cryogenics » Equipment","","27-09-2015 04:25:22","27-09-2015 05:10:46","45min 24s",2724,"45min 24s",2724,"OP Ended","Blocking OP|OP Ended","S34 conditions not stable","cryo conditions not stable in S34","","Reviewed","Reviewed","Not R2E related","","",0
21567,"LHC","Beam Injection » Other","","27-09-2015 03:54:31","27-09-2015 03:56:22","01min 51s",111,"01min 51s",111,"OP Ended","Blocking OP|OP Ended","B2 blown-up at injection","Manual dump because B2 became unstable and some bunches blew up on V plane","","Reviewed","Reviewed","Not R2E related","","",0
21423,"LHC","LBDS » Software","","27-09-2015 02:29:25","27-09-2015 02:31:38","02min 13s",133,"02min 13s",133,"OP Ended","Blocking OP|OP Ended","TCDQ FESA server","problems loading TCDQ inj-settings + BS warning on temperature level","","Reviewed","Reviewed","Not R2E related","","",0
21420,"LHC","Beam Instrumentation » BPM","","27-09-2015 01:54:02","27-09-2015 01:59:42","05min 40s",340,"05min 40s",340,"OP Ended","Blocking OP|OP Ended","BPM software","BPM software on crate cfv-sr7-bpmb2rb","","Reviewed","Reviewed","Not R2E related","","",0
21355,"LHC","Cryogenics » Equipment","","27-09-2015 01:16:12","27-09-2015 01:49:55","33min 43s",2023,"33min 43s",2023,"OP Ended","Blocking OP|OP Ended","pause for cryo MSR8","MSR8, pasue for stabilization","","Reviewed","Reviewed","Not R2E related","","",0
21349,"LHC","Cryogenics » Equipment","","27-09-2015 00:30:18","27-09-2015 01:49:55","01h 19min 37s",4777,"01h 19min 37s",4777,"OP Ended","Blocking OP|OP Ended","DFBAF","","","Reviewed","Reviewed","Not R2E related","","",0
21352,"LHC","Beam Losses » Fast Losses (UFO)","","27-09-2015 00:17:26","27-09-2015 00:17:49","23s",23,"23s",23,"OP Ended","Blocking OP|OP Ended","UFO @ 5R5","UFO at 5R5, the dump arrives on TCTPH.4R5.B2","","Reviewed","Reviewed","Not R2E related","","",0
21462,"LHC","Accelerator Controls » LOGGING","","26-09-2015 21:58:55","26-09-2015 22:03:20","04min 25s",265,"04min 25s",265,"OP Ended","Non-Blocking OP|OP Ended","Data_Unavailability","warning from Fidel concerning unavailability of required data from the Logging system.","","Reviewed","Reviewed","Not R2E related","","",0
21402,"LHC","Power Converters","","26-09-2015 15:00:56","26-09-2015 20:37:56","05h 37min 00s",20220,"05h 37min 00s",20220,"OP Ended","Blocking OP|OP Ended","RQTD.A56B1 water fault","Trip of RQTD.A56B1 on a water fault.","","Reviewed","Reviewed","Not R2E related","","",0
21486,"LHC","Operation » Operational error","","26-09-2015 14:06:30","26-09-2015 14:10:03","03min 33s",213,"03min 33s",213,"OP Ended","Blocking OP|OP Ended","Reboot of ADT with beam in the machine","Reboot of ADT with beam in the machine","","Reviewed","Reviewed","Not R2E related","","",0
21400,"LHC","Cryogenics » Equipment","","26-09-2015 13:49:04","26-09-2015 15:00:57","01h 11min 53s",4313,"01h 11min 53s",4313,"OP Ended","Blocking OP|OP Ended","pause for cryo","waiting for cryo to be stable before re-injection.","","Reviewed","Reviewed","Not R2E related","","",0
22120,"LHC","Beam Losses » Fast Losses (UFO)","","26-09-2015 12:31:32","26-09-2015 12:32:41","01min 09s",69,"01min 09s",69,"OP Ended","Blocking OP|OP Ended","5L1","","","Reviewed","Reviewed","Not R2E related","","",0
21346,"LHC","Cryogenics » Equipment","","26-09-2015 06:32:16","26-09-2015 07:25:22","53min 06s",3186,"53min 06s",3186,"OP Ended","Blocking OP|OP Ended","S34","Lost cryo in S34","","Reviewed","Reviewed","Not R2E related","","",0
21483,"LHC","Beam Losses » Fast Losses (UFO)","","26-09-2015 06:26:45","26-09-2015 06:28:21","01min 36s",96,"01min 36s",96,"OP Ended","Blocking OP|OP Ended","5L8","fast losses in RS3,4,5 on BLMQI.05L8.B1E10_MQM (UFO) during ramp","","Reviewed","Reviewed","Not R2E related","","",0
21386,"LHC","Cryogenics » Equipment","","26-09-2015 04:37:34","26-09-2015 05:24:34","47min 00s",2820,"47min 00s",2820,"OP Ended","Blocking OP|OP Ended","QSRA @ P8"," pause for stabilization","","Reviewed","Reviewed","Not R2E related","","",0
21342,"LHC","Cryogenics » Equipment","","26-09-2015 01:53:54","26-09-2015 02:35:33","41min 39s",2499,"41min 39s",2499,"OP Ended","Blocking OP|OP Ended","DFBAF","MSL8 cryo conditions lost","","Reviewed","Reviewed","Not R2E related","","",0
21382,"LHC","QPS » Controller","","26-09-2015 01:36:10","26-09-2015 02:34:02","57min 52s",3472,"57min 52s",3472,"OP Ended","Blocking OP|OP Ended","21R3","nQPS internal communication problem","","Reviewed","Reviewed","Not R2E related",21380,"Cryogenics » Equipment",0
21380,"LHC","Cryogenics » Equipment","","26-09-2015 01:30:38","26-09-2015 02:35:33","01h 04min 55s",3895,"01h 04min 55s",3895,"OP Ended","Blocking OP|OP Ended","cryogenics","DFBAF temperature overshoot in S34","","Reviewed","Reviewed","Not R2E related","","",1
21480,"LHC","Beam Losses » Fast Losses (UFO)","","26-09-2015 01:02:16","26-09-2015 01:04:24","02min 08s",128,"02min 08s",128,"OP Ended","Blocking OP|OP Ended","28R7","","","Reviewed","Reviewed","Not R2E related","","",0
21301,"LHC","Experiments » CMS","","25-09-2015 11:27:01","25-09-2015 11:30:25","03min 24s",204,"03min 24s",204,"OP Ended","Blocking OP|OP Ended","injection interlock","CMS interlocks injection","","Reviewed","Reviewed","Not R2E related","","",0
21193,"LHC","Cryogenics » Equipment","","25-09-2015 08:12:12","25-09-2015 10:09:28","01h 57min 16s",7036,"01h 57min 16s",7036,"OP Ended","Blocking OP|OP Ended","MSL8","Cryo start and cryo maintain lost in matching section L8, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
21372,"LHC","Transverse Damper » Controls","","25-09-2015 05:26:53","25-09-2015 05:31:51","04min 58s",298,"04min 58s",298,"OP Ended","Blocking OP|OP Ended","RDA exception","RdaException","","Reviewed","Reviewed","Not R2E related","","",0
21369,"LHC","Operation » Operational error","","25-09-2015 03:55:02","25-09-2015 03:59:37","04min 35s",275,"04min 35s",275,"OP Ended","Blocking OP|OP Ended","Standby command","Stand-by command sent while pilot in to sector 67","","Reviewed","Reviewed","Not R2E related","","",0
21280,"LHC","Cryogenics » Equipment","","25-09-2015 01:15:14","25-09-2015 02:27:11","01h 11min 57s",4317,"01h 11min 57s",4317,"OP Ended","Blocking OP|OP Ended","cryo recovery after dump","cryo recovery after dump, we lost sector 67 and the screen temperature is still unstable","","Reviewed","Reviewed","Not R2E related","","",0
21580,"LHC","Beam Injection » Other","","25-09-2015 00:54:16","25-09-2015 00:59:04","04min 48s",288,"04min 48s",288,"OP Ended","Blocking OP|OP Ended","B2H blownup at injection","Dump because Beam 2 was blown-up","","Reviewed","Reviewed","Not R2E related","","",0
21190,"LHC","Experiments » ATLAS","","24-09-2015 22:33:30","24-09-2015 23:35:13","01h 01min 43s",3703,"01h 01min 43s",3703,"OP Ended","Blocking OP|OP Ended","ATLAS crate AL_BCM_beamAbortCondition down","ATLAS crate AL_BCM_beamAbortCondition down","","Reviewed","Reviewed","Not R2E related","","",0
21266,"LHC","Cryogenics » Equipment","","24-09-2015 21:45:00","24-09-2015 22:18:55","33min 55s",2035,"33min 55s",2035,"OP Ended","Blocking OP|OP Ended","?","not yet ready for filling","","Reviewed","Reviewed","Not R2E related","","",0
21263,"LHC","Beam Injection » Other","","24-09-2015 21:25:09","24-09-2015 23:35:13","02h 10min 04s",7804,"02h 10min 04s",7804,"OP Ended","Blocking OP|OP Ended","B2H blown-up at injection","B2 emittance growth during filling in both planes","","Reviewed","Reviewed","Not R2E related","","",0
22106,"LHC","Cryogenics » Equipment","","24-09-2015 19:54:59","24-09-2015 20:14:25","19min 26s",1166,"19min 26s",1166,"OP Ended","Blocking OP|OP Ended","stabilisation for high intensity beams"," pause for cryo","","Reviewed","Reviewed","Not R2E related","","",0
21260,"LHC","Experiments » LHCb","","24-09-2015 19:12:00","24-09-2015 19:41:10","29min 10s",1750,"29min 10s",1750,"OP Ended","Blocking OP|OP Ended","handshake not OK","LHCb cannot close the handshake","","Reviewed","Reviewed","Not R2E related","","",0
21249,"LHC","Radio Frequency » Hardware","","23-09-2015 20:02:14","23-09-2015 20:24:16","22min 02s",1322,"22min 02s",1322,"OP Ended","Blocking OP|OP Ended","M2B2 tripped","M2B2 tripped","","Reviewed","Reviewed","Not R2E related","","",0
21184,"LHC","Cryogenics » Equipment","","22-09-2015 20:38:30","24-09-2015 00:31:45","1d 03h 53min 15s",100395,"1d 03h 53min 15s",100395,"OP Ended","Blocking OP|OP Ended","PLC sector 12","PLC sector 12","","Reviewed","Reviewed","Not R2E related","","",0
21478,"LHC","Beam Injection » Other","","22-09-2015 19:46:32","22-09-2015 19:48:04","01min 32s",92,"01min 32s",92,"OP Ended","Blocking OP|OP Ended","B2H blow-up at injection","B2H blow-up at injection","","Reviewed","Reviewed","Not R2E related","","",0
21246,"LHC","Operation » Operational error","","22-09-2015 16:38:58","22-09-2015 16:39:04","06s",6,"06s",6,"OP Ended","Blocking OP|OP Ended","latched interlock after pilot injection","Interlocked latched, triggered by forcing of SBF","","Reviewed","Reviewed","Not R2E related","","",0
372087,"LHC","Machine Interlock Systems » BIS » Hardware","","22-09-2015 12:00:00","22-09-2015 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
21152,"LHC","Injection Systems » MKI » LVPS","","22-09-2015 11:39:32","22-09-2015 12:55:37","01h 16min 05s",4565,"01h 16min 05s",4565,"OP Ended","Blocking OP|OP Ended","MKI-B1","MKI-B1 faulty during MKISS","","Reviewed","Reviewed","Not R2E related","","",0
21119,"LHC","Injector Complex » No Beam » PSB","","22-09-2015 10:17:27","22-09-2015 16:01:21","05h 43min 54s",20634,"05h 43min 54s",20634,"OP Ended","Blocking OP|OP Ended","PSB","no beam from PSB","","Reviewed","Reviewed","Not R2E related","","",0
21243,"LHC","Cryogenics » Equipment","","21-09-2015 11:43:10","21-09-2015 11:49:49","06min 39s",399,"06min 39s",399,"OP Ended","Blocking OP|OP Ended","lost several CM after beam dump","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
21180,"LHC","Collimation » Interlocks triggered","","21-09-2015 11:24:18","21-09-2015 11:30:02","05min 44s",344,"05min 44s",344,"OP Ended","Blocking OP|OP Ended","beta* value in IP5","","","Reviewed","Reviewed","Not R2E related","","",0
21043,"LHC","Injector Complex » No Beam","","21-09-2015 02:06:43","21-09-2015 02:20:42","13min 59s",839,"13min 59s",839,"OP Ended","Blocking OP|OP Ended","PS cavities trip","","","Reviewed","Reviewed","Not R2E related","","",0
21020,"LHC","Power Converters","","20-09-2015 23:07:36","21-09-2015 00:31:04","01h 23min 28s",5008,"01h 23min 28s",5008,"OP Ended","Blocking OP|OP Ended","fault glitches","","","Reviewed","Reviewed","Not R2E related","","",0
21023,"LHC","Cryogenics » Equipment","","20-09-2015 22:12:38","21-09-2015 00:32:57","02h 20min 19s",8419,"02h 20min 19s",8419,"OP Ended","Blocking OP|OP Ended","MS L8","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
24509,"LHC","Cryogenics » Equipment","","20-09-2015 21:31:55","20-09-2015 21:34:00","02min 05s",125,"02min 05s",125,"OP Ended","Blocking OP|OP Ended","Lost CM S34","Lost CM S34 during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
21177,"LHC","Beam Losses » Fast Losses (UFO)","","20-09-2015 21:21:27","20-09-2015 21:22:34","01min 07s",67,"01min 07s",67,"OP Ended","Blocking OP|OP Ended","8L8","","","Reviewed","Reviewed","Not R2E related","","",0
21174,"LHC","Beam Losses » Transverse instabilities","","20-09-2015 16:38:46","20-09-2015 16:39:01","15s",15,"15s",15,"OP Ended","Blocking OP|OP Ended","scrubbing validation","","","Reviewed","Reviewed","Not R2E related","","",0
21040,"LHC","Cryogenics » Users","","20-09-2015 04:21:16","20-09-2015 13:29:53","09h 08min 37s",32917,"09h 08min 37s",32917,"OP Ended","Blocking OP|OP Ended","training quenches","","","Reviewed","Reviewed","Not R2E related",21171,"Magnet circuits » Training Quench",0
21171,"LHC","Magnet circuits » Training Quench","","20-09-2015 04:21:16","20-09-2015 04:23:01","01min 45s",105,"09h 08min 37s",32917,"OP Ended","Blocking OP|OP Ended","15R6","precycle needed","","Reviewed","Reviewed","Not R2E related","","",1
21168,"LHC","Beam Injection » Losses","","19-09-2015 21:34:58","19-09-2015 21:36:00","01min 02s",62,"01min 02s",62,"OP Ended","Blocking OP|OP Ended","bad scraping in SPS","","","Reviewed","Reviewed","Not R2E related","","",0
21165,"LHC","Access Management » Access Request","","19-09-2015 18:22:32","19-09-2015 20:37:09","02h 14min 37s",8077,"02h 14min 37s",8077,"OP Ended","Blocking OP|OP Ended","RF in UX45","","","Reviewed","Reviewed","Not R2E related",24683,"Radio Frequency » Hardware",0
24683,"LHC","Radio Frequency » Hardware","","19-09-2015 10:51:48","19-09-2015 11:28:17","36min 29s",2189,"02h 51min 06s",10266,"OP Ended","Blocking OP|OP Ended","tuner C8B1","tuner of C8B1 not moving","","Reviewed","Reviewed","Not R2E related","","",1
21000,"LHC","Cryogenics » Equipment","","19-09-2015 03:07:31","19-09-2015 04:03:11","55min 40s",3340,"55min 40s",3340,"OP Ended","Blocking OP|OP Ended","arc 34 after beam dump","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
21162,"LHC","Cryogenics » Equipment","","19-09-2015 02:59:52","19-09-2015 03:03:12","03min 20s",200,"03min 20s",200,"OP Ended","Blocking OP|OP Ended","He pressure in RF ","","","Reviewed","Reviewed","Not R2E related","","",0
21139,"LHC","Cryogenics » Equipment","","18-09-2015 23:13:01","18-09-2015 23:17:06","04min 05s",245,"04min 05s",245,"OP Ended","Blocking OP|OP Ended","He presuure in RF","","","Reviewed","Reviewed","Not R2E related","","",0
21240,"LHC","Cryogenics » Equipment","","18-09-2015 19:19:30","18-09-2015 19:25:25","05min 55s",355,"05min 55s",355,"OP Ended","Blocking OP|OP Ended","CM in S34 during rampdown","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
21136,"LHC","Cryogenics » Equipment","","18-09-2015 19:14:30","18-09-2015 19:17:18","02min 48s",168,"02min 48s",168,"OP Ended","Blocking OP|OP Ended","He pressure in RF module","","","Reviewed","Reviewed","Not R2E related","","",0
21475,"LHC","Beam Injection » Other","","18-09-2015 14:35:40","18-09-2015 14:36:05","25s",25,"25s",25,"OP Ended","Blocking OP|OP Ended","B2H blown up at injection","","","Reviewed","Reviewed","Not R2E related","","",0
21133,"LHC","Beam Instrumentation » BPM","","18-09-2015 11:55:35","18-09-2015 12:02:13","06min 38s",398,"06min 38s",398,"OP Ended","Blocking OP|OP Ended","calibration failing on SR2.B2LA","","","Reviewed","Reviewed","Not R2E related","","",0
21472,"LHC","Beam Injection » Other","","17-09-2015 21:18:46","17-09-2015 21:20:03","01min 17s",77,"01min 17s",77,"OP Ended","Blocking OP|OP Ended","B2V blownup at injection","","","Reviewed","Reviewed","Not R2E related","","",0
21469,"LHC","Beam Injection » Other","","17-09-2015 19:53:13","17-09-2015 19:53:23","10s",10,"10s",10,"OP Ended","Blocking OP|OP Ended","B2H blown up at injection","","","Reviewed","Reviewed","Not R2E related","","",0
21187,"LHC","Cryogenics » Equipment","","17-09-2015 15:16:21","17-09-2015 15:16:51","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","CM during rampdown S34","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
21149,"LHC","Beam Losses » Fast Losses (UFO)","","17-09-2015 15:06:34","17-09-2015 15:08:34","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","28R2","","","Reviewed","Reviewed","Not R2E related","","",0
20960,"LHC","Cryogenics » Equipment","","16-09-2015 23:19:42","16-09-2015 23:41:10","21min 28s",1288,"21min 28s",1288,"OP Ended","Blocking OP|OP Ended","CM sector 34","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
21466,"LHC","Beam Injection » Other","","16-09-2015 22:53:36","16-09-2015 22:57:21","03min 45s",225,"03min 45s",225,"OP Ended","Blocking OP|OP Ended","B2 blown up at injection"," B2 blown up at injection","","Reviewed","Reviewed","Not R2E related","","",0
20896,"LHC","Injector Complex » No Beam","","16-09-2015 19:03:04","16-09-2015 21:26:48","02h 23min 44s",8624,"02h 23min 44s",8624,"OP Ended","Blocking OP|OP Ended","PS Cavity","","","Reviewed","Reviewed","Not R2E related","","",0
21146,"LHC","Other","","16-09-2015 17:59:03","16-09-2015 18:08:09","09min 06s",546,"09min 06s",546,"OP Ended","Blocking OP|OP Ended","SIS PM test","","","Reviewed","Reviewed","Not R2E related","","",0
24506,"LHC","Cryogenics » Equipment","","16-09-2015 14:36:56","16-09-2015 14:38:56","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","CM in S34","CM in S34 during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
21130,"LHC","Beam Losses » Fast Losses (UFO)","","16-09-2015 14:29:41","16-09-2015 14:31:11","01min 30s",90,"01min 30s",90,"OP Ended","Blocking OP|OP Ended","19R4","","","Reviewed","Reviewed","Not R2E related","","",0
20941,"LHC","LBDS » IPOC","","16-09-2015 11:55:43","16-09-2015 12:27:53","32min 10s",1930,"32min 10s",1930,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
21127,"LHC","Beam Losses » Transverse instabilities","","16-09-2015 11:44:12","16-09-2015 11:44:39","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","BCCM interlock triggered","","","Reviewed","Reviewed","Not R2E related","","",0
20892,"LHC","Cryogenics » Equipment","","16-09-2015 11:05:07","16-09-2015 11:27:53","22min 46s",1366,"22min 46s",1366,"OP Ended","Blocking OP|OP Ended","overcooling as we can't inject","","","Reviewed","Reviewed","Not R2E related",20920,"Injector Complex » No Beam » PSB",0
20920,"LHC","Injector Complex » No Beam » PSB","","16-09-2015 11:05:07","16-09-2015 11:27:53","22min 46s",1366,"22min 46s",1366,"OP Ended","Blocking OP|OP Ended","PSB","","","Reviewed","Reviewed","Not R2E related","","",1
21124,"LHC","Beam Losses » Transverse instabilities","","16-09-2015 10:07:54","16-09-2015 10:11:45","03min 51s",231,"03min 51s",231,"OP Ended","Blocking OP|OP Ended","BCCM triggered","","","Reviewed","Reviewed","Not R2E related","","",0
21121,"LHC","Transverse Damper » Controls","","16-09-2015 10:05:24","16-09-2015 11:05:07","59min 43s",3583,"59min 43s",3583,"OP Ended","Blocking OP|OP Ended","ADT GUI","","","Reviewed","Reviewed","Not R2E related","","",0
21143,"LHC","Beam Losses » Transverse instabilities","","16-09-2015 09:02:31","16-09-2015 09:03:01","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","IP7 at injection","","","Reviewed","Reviewed","Not R2E related","","",0
20889,"LHC","Injector Complex » Beam in Set-up","","16-09-2015 07:41:41","16-09-2015 08:32:28","50min 47s",3047,"50min 47s",3047,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
21140,"LHC","Cryogenics » Equipment","","16-09-2015 05:11:34","16-09-2015 06:11:35","01h 00min 01s",3601,"01h 00min 01s",3601,"OP Ended","Blocking OP|OP Ended","CM MSR5","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20887,"LHC","Cryogenics » Equipment","","16-09-2015 01:41:39","16-09-2015 02:15:20","33min 41s",2021,"33min 41s",2021,"OP Ended","Blocking OP|OP Ended","CM of A34","precycle","","Reviewed","Reviewed","Not R2E related","","",0
20906,"LHC","Cryogenics » Equipment","","16-09-2015 00:50:06","16-09-2015 02:15:20","01h 25min 14s",5114,"01h 25min 14s",5114,"OP Ended","Blocking OP|OP Ended","Lost CM of MS R5 and MS L6","","","Reviewed","Reviewed","Not R2E related","","",0
20903,"LHC","Injector Complex » No Beam » PSB","","15-09-2015 23:43:32","16-09-2015 00:09:17","25min 45s",1545,"25min 45s",1545,"OP Ended","Blocking OP|OP Ended","PSB","","","Reviewed","Reviewed","Not R2E related","","",0
20884,"LHC","Injector Complex » Beam in Set-up","","15-09-2015 21:41:25","15-09-2015 23:01:28","01h 20min 03s",4803,"01h 20min 03s",4803,"OP Ended","Blocking OP|OP Ended","setting up 144 bunches","","","Reviewed","Reviewed","Not R2E related","","",0
21116,"LHC","Other","","15-09-2015 18:25:29","15-09-2015 18:32:47","07min 18s",438,"07min 18s",438,"OP Ended","Blocking OP|OP Ended","SIS PM test","","","Reviewed","Reviewed","Not R2E related","","",0
20798,"LHC","Injector Complex » No Beam","","15-09-2015 10:16:01","15-09-2015 10:49:34","33min 33s",2013,"33min 33s",2013,"OP Ended","Blocking OP|OP Ended","PS cavity tripped","","","Reviewed","Reviewed","Not R2E related","","",0
21113,"LHC","Operation » Operational error","","15-09-2015 08:55:06","15-09-2015 08:55:30","24s",24,"24s",24,"OP Ended","Blocking OP|OP Ended","FIDEL server stopped","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20795,"LHC","Radio Frequency » Controls","","15-09-2015 06:00:57","15-09-2015 06:45:54","44min 57s",2697,"44min 57s",2697,"OP Ended","Blocking OP|OP Ended","RF - LBDS sequencer frequency check failed","RF frequency trim not propagated to hardware","","Reviewed","Reviewed","Not R2E related","","",0
20866,"LHC","Injector Complex » Beam in Set-up","","14-09-2015 16:43:17","14-09-2015 17:25:26","42min 09s",2529,"42min 09s",2529,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20863,"LHC","Cryogenics » Equipment","","14-09-2015 14:36:30","14-09-2015 15:39:39","01h 03min 09s",3789,"01h 03min 09s",3789,"OP Ended","Blocking OP|OP Ended","60 A","","","Reviewed","Reviewed","Not R2E related","","",0
20860,"LHC","Radio Frequency » Hardware","","14-09-2015 14:24:59","14-09-2015 15:57:54","01h 32min 55s",5575,"01h 32min 55s",5575,"OP Ended","Blocking OP|OP Ended","High voltage drop on module M1B1","","","Reviewed","Reviewed","Not R2E related","","",0
20791,"LHC","Other","","14-09-2015 02:19:01","14-09-2015 02:32:25","13min 24s",804,"13min 24s",804,"OP Ended","Blocking OP|OP Ended","spurious trigger FPA interlock; RB34","earth fault external Box, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
21089,"LHC","QPS » Controller","","14-09-2015 00:10:04","14-09-2015 02:11:09","02h 01min 05s",7265,"02h 01min 05s",7265,"OP Ended","Blocking OP|OP Ended","nQPS to be reseted","masked until the secotr is down","","Reviewed","Reviewed","Not R2E related",21086,"Machine Interlock Systems » PIC » Hardware",0
21086,"LHC","Machine Interlock Systems » PIC » Hardware","","14-09-2015 00:00:34","14-09-2015 00:25:26","24min 52s",1492,"02h 10min 35s",7835,"OP Ended","Blocking OP|OP Ended","lsot 4 sectors after electrical glitch"," PIC, precycle needed","","Reviewed","Reviewed","Not R2E related",20840,"Electrical Network » Distribution » 400 kV",1
20840,"LHC","Electrical Network » Distribution » 400 kV","","13-09-2015 23:07:18","14-09-2015 00:00:34","53min 16s",3196,"03h 03min 51s",11031,"OP Ended","Blocking OP|OP Ended","FMCM","Dump on FMCM. Later lost 4 sectors because of power glitch.","","Reviewed","Reviewed","Not R2E related","","",1
21110,"LHC","Beam Losses » Transverse instabilities","","13-09-2015 16:23:49","13-09-2015 16:33:39","09min 50s",590,"09min 50s",590,"OP Ended","Blocking OP|OP Ended","Losses in IP7 at injection","","","Reviewed","Reviewed","Not R2E related","","",0
20820,"LHC","Cryogenics » Equipment","","13-09-2015 13:37:50","13-09-2015 15:01:40","01h 23min 50s",5030,"01h 23min 50s",5030,"OP Ended","Blocking OP|OP Ended","CS for RF cavities","","","Reviewed","Reviewed","Not R2E related","","",0
20806,"LHC","Cryogenics » Users","","13-09-2015 12:27:24","13-09-2015 15:01:40","02h 34min 16s",9256,"02h 34min 16s",9256,"OP Ended","Blocking OP|OP Ended","RQ4.R5"," ","","Reviewed","Reviewed","Not R2E related","","",0
24483,"LHC","QPS » Controller","","13-09-2015 12:27:24","13-09-2015 12:56:12","28min 48s",1728,"28min 48s",1728,"OP Ended","Blocking OP|OP Ended","RQ4.R5","trip while no beam in the machine","","Reviewed","Reviewed","Not R2E related","","",0
20787,"LHC","Cryogenics » Equipment","","13-09-2015 11:58:46","13-09-2015 12:27:24","28min 38s",1718,"28min 38s",1718,"OP Ended","Blocking OP|OP Ended","CM MSL5","","","Reviewed","Reviewed","Not R2E related","","",0
20800,"LHC","Injector Complex » Beam in Set-up » SPS","","13-09-2015 10:07:44","13-09-2015 10:58:06","50min 22s",3022,"50min 22s",3022,"OP Ended","Blocking OP|OP Ended","SPS re adjusting 250 gap","","","Reviewed","Reviewed","Not R2E related","","",0
20783,"LHC","Injector Complex » No Beam","","13-09-2015 09:20:45","13-09-2015 10:07:44","46min 59s",2819,"46min 59s",2819,"OP Ended","Blocking OP|OP Ended","booster extraction kicker","","","Reviewed","Reviewed","Not R2E related","","",0
20802,"LHC","Injector Complex » Beam in Set-up » SPS","","13-09-2015 08:33:25","13-09-2015 09:20:45","47min 20s",2840,"47min 20s",2840,"OP Ended","Blocking OP|OP Ended","SPS adjusting for 225 Gp","","","Reviewed","Reviewed","Not R2E related","","",0
21107,"LHC","Radio Frequency » Controls","","13-09-2015 06:45:32","13-09-2015 06:48:02","02min 30s",150,"02min 30s",150,"OP Ended","Blocking OP|OP Ended","glitch on RF frequency?","","","Reviewed","Reviewed","Not R2E related","","",0
21104,"LHC","Accelerator Controls » LSA-INCA","","13-09-2015 04:47:38","13-09-2015 04:50:41","03min 03s",183,"03min 03s",183,"OP Ended","Blocking OP|OP Ended","Regeneration","","","Reviewed","Reviewed","Not R2E related","","",0
20762,"LHC","Injector Complex » No Beam","","13-09-2015 03:00:03","13-09-2015 03:10:33","10min 30s",630,"10min 30s",630,"OP Ended","Blocking OP|OP Ended","Cavity in the PS","","","Reviewed","Reviewed","Not R2E related","","",0
20717,"LHC","Cryogenics » Equipment","","13-09-2015 01:22:13","13-09-2015 01:38:58","16min 45s",1005,"16min 45s",1005,"OP Ended","Blocking OP|OP Ended","MSL8","Temporal loss of cryo maintain in MSL8.","","Reviewed","Reviewed","Not R2E related","","",0
20780,"LHC","Operation » Operational error","","12-09-2015 23:55:16","13-09-2015 01:22:13","01h 26min 57s",5217,"01h 26min 57s",5217,"OP Ended","Blocking OP|OP Ended","Pilot intenisity too high for BPM gain","pilot intensity above 1.2e10, too high for BPM IR6 sensitivity, BPM interlock triggered when overinjecting the pilot ","","Reviewed","Reviewed","Not R2E related","","",0
20760,"LHC","Injector Complex » No Beam » SPS","","12-09-2015 22:32:58","12-09-2015 23:01:30","28min 32s",1712,"28min 32s",1712,"OP Ended","Blocking OP|OP Ended","SPS BETS","","","Reviewed","Reviewed","Not R2E related","","",0
21101,"LHC","Machine Interlock Systems » SMP » Controls","","12-09-2015 22:06:14","12-09-2015 22:21:34","15min 20s",920,"15min 20s",920,"OP Ended","Blocking OP|OP Ended","SBF blocked to false after BCT calibration","","","Reviewed","Reviewed","Not R2E related","","",0
20745,"LHC","Other","","12-09-2015 18:47:00","12-09-2015 19:58:45","01h 11min 45s",4305,"01h 11min 45s",4305,"OP Ended","Blocking OP|OP Ended","AC Dipole B1","Cannot be started. Door interlock?","","Reviewed","Reviewed","Not R2E related","","",0
20713,"LHC","Injection Systems » MKI » Software","","12-09-2015 13:39:03","12-09-2015 14:40:26","01h 01min 23s",3683,"01h 01min 23s",3683,"OP Ended","Blocking OP|OP Ended","MKI-B2","faulty during the softstart","","Reviewed","Reviewed","Not R2E related","","",0
20740,"LHC","QPS » Controller","","12-09-2015 11:48:42","12-09-2015 12:43:17","54min 35s",3275,"54min 35s",3275,"OP Ended","Blocking OP|OP Ended","nQPS B10L7","fault present since a while, but the lost of CM make it blocking for powering","","Reviewed","Reviewed","Not R2E related",20709,"Cryogenics » Equipment",0
20742,"LHC","Cryogenics » Equipment","","12-09-2015 11:09:15","12-09-2015 12:43:17","01h 34min 02s",5642,"01h 34min 02s",5642,"OP Ended","Blocking OP|OP Ended","lost CM sector 67","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20709,"LHC","Cryogenics » Equipment","","12-09-2015 10:56:02","12-09-2015 12:43:17","01h 47min 15s",6435,"01h 47min 15s",6435,"OP Ended","Blocking OP|OP Ended","MSL6","","","Reviewed","Reviewed","Not R2E related","","",1
21083,"LHC","Electrical Network » Distribution » 400 kV","","11-09-2015 15:59:55","11-09-2015 16:04:24","04min 29s",269,"04min 29s",269,"OP Ended","Blocking OP|OP Ended","FMCM on RD1.LR1","","","Reviewed","Reviewed","Not R2E related","","",0
20698,"LHC","Magnet circuits » Training Quench","","11-09-2015 13:52:43","11-09-2015 14:29:39","36min 56s",2216,"36min 56s",2216,"OP Ended","Blocking OP|OP Ended","RU.R4","quench at 396 A","","Reviewed","Reviewed","Not R2E related","","",0
20600,"LHC","Power Converters","","11-09-2015 03:17:40","11-09-2015 08:32:02","05h 14min 22s",18862,"05h 14min 22s",18862,"OP Ended","Blocking OP|OP Ended","quench of RQTD and F A12.B1 and RQS.L2B1","trip of RQTD and F A12.B1 and RQS.L2B1","","Reviewed","Reviewed","Not R2E related","","",0
20535,"LHC","Power Converters","","10-09-2015 19:14:47","11-09-2015 02:43:20","07h 28min 33s",26913,"07h 28min 33s",26913,"OP Ended","Blocking OP|OP Ended","D2.L1","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20532,"LHC","QPS » Hardware","","10-09-2015 12:47:43","10-09-2015 13:37:37","49min 54s",2994,"49min 54s",2994,"OP Ended","Blocking OP|OP Ended","RQF.A34 QPS Fast Abort at start of precycle","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20580,"LHC","QPS » Controller","","10-09-2015 10:30:29","10-09-2015 12:40:13","02h 09min 44s",7784,"02h 09min 44s",7784,"OP Ended","Blocking OP|OP Ended","Quench loop open","","","Reviewed","Reviewed","Not R2E related","","",0
20529,"LHC","Cryogenics » Equipment","","10-09-2015 07:24:03","10-09-2015 10:30:29","03h 06min 26s",11186,"03h 06min 26s",11186,"OP Ended","Blocking OP|OP Ended","Two turbines down","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20561,"LHC","Injector Complex » Beam in Set-up » SPS","","10-09-2015 04:19:16","10-09-2015 04:41:00","21min 44s",1304,"21min 44s",1304,"OP Ended","Blocking OP|OP Ended","SPS RF","SPS RF","","Reviewed","Reviewed","Not R2E related","","",0
20527,"LHC","Cryogenics » Equipment","","10-09-2015 02:53:53","10-09-2015 04:00:47","01h 06min 54s",4014,"01h 06min 54s",4014,"OP Ended","Blocking OP|OP Ended","DFB R8","Regulation of DFB IR8","","Reviewed","Reviewed","Not R2E related","","",0
20524,"LHC","Radio Frequency » Hardware","","10-09-2015 02:00:50","10-09-2015 03:19:51","01h 19min 01s",4741,"01h 19min 01s",4741,"OP Ended","Blocking OP|OP Ended","RF trip M1B2","RF trip M1B2","","Reviewed","Reviewed","Not R2E related","","",0
21038,"LHC","Beam Injection » Losses","","09-09-2015 21:44:35","09-09-2015 21:47:00","02min 25s",145,"02min 25s",145,"OP Ended","Blocking OP|OP Ended","overinjection?","","","Reviewed","Reviewed","Not R2E related","","",0
21080,"LHC","Beam Injection » Losses","","09-09-2015 18:28:23","09-09-2015 18:29:08","45s",45,"45s",45,"OP Ended","Blocking OP|OP Ended","satellites from SPS; losses on B1 injection","","","Reviewed","Reviewed","Not R2E related","","",0
20435,"LHC","Accelerator Controls » SIS » Controls core software","","09-09-2015 05:52:33","09-09-2015 05:52:34","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","TGM","TGM timeout","","Reviewed","Reviewed","Not R2E related","","",0
20438,"LHC","Collimation » Setting-up","","09-09-2015 03:05:09","09-09-2015 03:05:10","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","wrong TCTH settings","","","Reviewed","Reviewed","Not R2E related","","",0
20503,"LHC","Beam Instrumentation » BPM","","08-09-2015 23:12:48","09-09-2015 01:01:09","01h 48min 21s",6501,"01h 48min 21s",6501,"OP Ended","Blocking OP|OP Ended","BPM Capture data","","","Reviewed","Reviewed","Not R2E related","","",0
20500,"LHC","Beam Instrumentation » BPM","","08-09-2015 19:56:19","08-09-2015 21:45:17","01h 48min 58s",6538,"01h 48min 58s",6538,"OP Ended","Blocking OP|OP Ended","BPM SX4","BPM SX4 crate bpmb1la BPMLHC_DU_m not starting","","Reviewed","Reviewed","Not R2E related","","",0
21060,"LHC","Operation » Operational error","","08-09-2015 19:51:43","08-09-2015 19:52:23","40s",40,"40s",40,"OP Ended","Blocking OP|OP Ended","wrong machine mode","","","Reviewed","Reviewed","Not R2E related","","",0
21035,"LHC","Beam Instrumentation » BPM","","08-09-2015 08:30:45","08-09-2015 09:29:48","59min 03s",3543,"59min 03s",3543,"OP Ended","Blocking OP|OP Ended","Orbit wrong timestamp","","","Reviewed","Reviewed","Not R2E related","","",0
21032,"LHC","QPS » Controller","","08-09-2015 06:30:37","08-09-2015 08:11:37","01h 41min 00s",6060,"01h 41min 00s",6060,"OP Ended","Blocking OP|OP Ended","nQPS B9R6","","","Reviewed","Reviewed","Not R2E related","","",0
20432,"LHC","Cryogenics » Equipment","","08-09-2015 05:20:47","08-09-2015 06:20:42","59min 55s",3595,"59min 55s",3595,"OP Ended","Blocking OP|OP Ended","beam screen at around Q6.R2","temperature spike on beam screen around Q6.R2, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20488,"LHC","Accelerator Controls » LSA-INCA","","08-09-2015 04:11:44","08-09-2015 04:20:12","08min 28s",508,"08min 28s",508,"OP Ended","Blocking OP|OP Ended","TRIM","2015/09/08 04:13:54 CALCULATE RAMP CORRECTIONS [ERROR] 
Ramp correction for B3 calculated
Ramp correction for QH_TRIM_FIDEL calculated
Ramp correction for QV_TRIM_FIDEL calculated
Last exception: java.lang.IllegalArgumentException: Outdated context: RAMP-6.5TeV-2015_V1 is not mapped any more to LHC.USER.RAMP. Try refreshing client application","","Reviewed","Reviewed","Not R2E related","","",0
20485,"LHC","Experiments » ALICE","","08-09-2015 02:10:21","08-09-2015 02:34:08","23min 47s",1427,"23min 47s",1427,"OP Ended","Blocking OP|OP Ended","alice det input interlock in BIC","Cannot reset the ring interlock after they trigger the dump","","Reviewed","Reviewed","Not R2E related","","",0
21029,"LHC","Beam Injection » Losses","","08-09-2015 02:02:58","08-09-2015 02:07:22","04min 24s",264,"04min 24s",264,"OP Ended","Blocking OP|OP Ended","losses in ALICE BCM","","","Reviewed","Reviewed","Not R2E related","","",0
20483,"LHC","Experiments » ATLAS","","08-09-2015 01:04:58","08-09-2015 01:14:47","09min 49s",589,"09min 49s",589,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20427,"LHC","Experiments » ATLAS","","08-09-2015 00:33:09","08-09-2015 01:14:47","41min 38s",2498,"41min 38s",2498,"OP Ended","Blocking OP|OP Ended","injection permit not OK for ATLAS","","","Reviewed","Reviewed","Not R2E related","","",0
21026,"LHC","Beam Losses » Transverse instabilities","","08-09-2015 00:32:14","08-09-2015 00:33:09","55s",55,"55s",55,"OP Ended","Blocking OP|OP Ended","losses in IP7","scrubbing validation","","Reviewed","Reviewed","Not R2E related","","",0
20480,"LHC","QPS » Controller","","07-09-2015 23:29:15","07-09-2015 23:39:45","10min 30s",630,"10min 30s",630,"OP Ended","Blocking OP|OP Ended","DQAMGNSRB.RB.A67.B9R6","internal communication fault","","Reviewed","Reviewed","Not R2E related","","",0
20424,"LHC","Injector Complex » No Beam » SPS","","07-09-2015 22:01:56","07-09-2015 22:19:24","17min 28s",1048,"17min 28s",1048,"OP Ended","Blocking OP|OP Ended","kicker problem SPS","","","Reviewed","Reviewed","Not R2E related","","",0
20422,"LHC","Magnet circuits » Other","","07-09-2015 16:24:37","07-09-2015 20:34:05","04h 09min 28s",14968,"04h 09min 28s",14968,"OP Ended","Blocking OP|OP Ended","QPS quench heater discharge A26R8","QPS quench heater discharge A26R8. Strange discharge in A26R8 HDS_3. Fault should be in magents (not in QPS).","","Reviewed","Reviewed","Not R2E related","","",0
20440,"LHC","Cryogenics » Equipment","","07-09-2015 14:06:32","07-09-2015 17:57:25","03h 50min 53s",13853,"03h 50min 53s",13853,"OP Ended","Blocking OP|OP Ended","problem control valves Left Point 5","problem control valves Left Point 5, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20900,"LHC","Beam Instrumentation » BPM","","07-09-2015 08:56:53","07-09-2015 09:01:00","04min 07s",247,"04min 07s",247,"OP Ended","Blocking OP|OP Ended","ORBIT timestamp too old","Wrong Orbit timestamp published by BPM crate, triggered SIS orbit interlock","","Reviewed","Reviewed","Not R2E related","","",0
20379,"LHC","Beam Instrumentation » BPM","","06-09-2015 23:51:46","06-09-2015 23:51:47","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","ORBIT timestamp too old","wrong orbit timestamp published by BPM crate, triggered SIS orbit interlock","","Reviewed","Reviewed","Not R2E related","","",0
20376,"LHC","Injector Complex » No Beam » SPS","","06-09-2015 16:38:38","06-09-2015 16:40:50","02min 12s",132,"02min 12s",132,"OP Ended","Blocking OP|OP Ended","SPS down","","","Reviewed","Reviewed","Not R2E related","","",0
20881,"LHC","Beam Instrumentation » BPM","","06-09-2015 08:13:33","06-09-2015 08:15:17","01min 44s",104,"01min 44s",104,"OP Ended","Blocking OP|OP Ended","wrong orbit timestamp","wrong orbit timestamp published by BPM crate","","Reviewed","Reviewed","Not R2E related","","",0
20400,"LHC","Injection Systems » MKI » Software","","06-09-2015 04:42:32","06-09-2015 05:29:19","46min 47s",2807,"46min 47s",2807,"OP Ended","Blocking OP|OP Ended","MKI analysis not OK","IQC latching for both beams on kickers strenght","","Reviewed","Reviewed","Not R2E related","","",0
20403,"LHC","QPS » Controller","","06-09-2015 03:38:16","06-09-2015 04:12:36","34min 20s",2060,"34min 20s",2060,"OP Ended","Blocking OP|OP Ended","nQPS 26R8 and 22R3","","","Reviewed","Reviewed","Not R2E related","","",0
20373,"LHC","Transverse Damper » Controls","","06-09-2015 00:38:24","06-09-2015 02:57:48","02h 19min 24s",8364,"02h 19min 24s",8364,"OP Ended","Blocking OP|OP Ended","B2V blow up not efficient","","","Reviewed","Reviewed","Not R2E related","","",0
20371,"LHC","Experiments » ATLAS","","05-09-2015 14:00:20","05-09-2015 14:33:34","33min 14s",1994,"33min 14s",1994,"OP Ended","Blocking OP|OP Ended","Injection handshake","","","Reviewed","Reviewed","Not R2E related","","",0
20355,"LHC","Cryogenics » Equipment","","05-09-2015 06:29:57","05-09-2015 08:14:23","01h 44min 26s",6266,"01h 44min 26s",6266,"OP Ended","Blocking OP|OP Ended","CM MSR5","","","Reviewed","Reviewed","Not R2E related","","",0
20369,"LHC","QPS » Controller","","05-09-2015 06:17:04","05-09-2015 13:37:19","07h 20min 15s",26415,"07h 20min 15s",26415,"OP Ended","Blocking OP|OP Ended","RQF/D C24L1","","","Reviewed","Reviewed","Not R2E related","","",0
20363,"LHC","Accelerator Controls » Other","","05-09-2015 05:14:08","05-09-2015 05:16:04","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","B1 and B2","no vac data for beam 1, no MKD data for beam 2","","Reviewed","Reviewed","Not R2E related","","",0
20360,"LHC","QPS » Controller","","05-09-2015 02:55:26","05-09-2015 05:14:08","02h 18min 42s",8322,"02h 18min 42s",8322,"OP Ended","Blocking OP|OP Ended","25.L1","second trip of sector 81","","Reviewed","Reviewed","Not R2E related","","",0
20366,"LHC","Beam Instrumentation » BLM","","05-09-2015 01:56:39","05-09-2015 04:46:03","02h 49min 24s",10164,"02h 49min 24s",10164,"OP Ended","Blocking OP|OP Ended","connectivity chacks failing on SR6.C","","","Reviewed","Reviewed","Not R2E related","","",0
20352,"LHC","Collimation » Setting-up","","05-09-2015 00:56:11","05-09-2015 01:26:45","30min 34s",1834,"30min 34s",1834,"OP Ended","Blocking OP|OP Ended","TCTPH.4L5B1","position interlock","","Reviewed","Reviewed","Not R2E related","","",0
20349,"LHC","Cooling and Ventilation","","05-09-2015 00:07:22","05-09-2015 04:34:13","04h 26min 51s",16011,"04h 26min 51s",16011,"OP Ended","Blocking OP|OP Ended","water flow on RQX.R5","","","Reviewed","Reviewed","Not R2E related","","",0
20346,"LHC","QPS » Controller","","04-09-2015 22:29:36","04-09-2015 23:00:13","30min 37s",1837,"30min 37s",1837,"OP Ended","Blocking OP|OP Ended","nQPS S45 & S81","S45: nQPS crate B 20R4 INTERNAL COMMUNICATION FROZEN
S81: B25L1 electronic card switched on (it was off)","","Reviewed","Reviewed","Not R2E related","","",0
20343,"LHC","Experiments » LHCb","","04-09-2015 17:55:04","05-09-2015 01:41:27","07h 46min 23s",27983,"07h 46min 23s",27983,"OP Ended","Blocking OP|OP Ended","LHCb Dipole interlock","","","Reviewed","Reviewed","Not R2E related","","",0
24657,"LHC","Experiments » LHCb","","04-09-2015 16:58:48","04-09-2015 17:00:44","01min 56s",116,"01h 10min 15s",4215,"OP Ended","Blocking OP|OP Ended","LHCb patrol","LHCb patrol","","Reviewed","Reviewed","Not R2E related","","",1
20340,"LHC","Access Management » Patrol Lost","","04-09-2015 16:58:48","04-09-2015 18:09:03","01h 10min 15s",4215,"01h 10min 15s",4215,"OP Ended","Blocking OP|OP Ended","UJ87","Patrol lost during LHCb patrol","","Reviewed","Reviewed","Not R2E related",24657,"Experiments » LHCb",0
20324,"LHC","Access Management » Patrol Lost","","31-08-2015 17:45:36","31-08-2015 18:30:36","45min 00s",2700,"45min 00s",2700,"OP Ended","Blocking OP|OP Ended","PM56","problem of P2 doors, patrol lost during TS2","","Reviewed","Reviewed","Not R2E related","","",0
20321,"LHC","Power Converters","","31-08-2015 01:28:29","31-08-2015 02:00:09","31min 40s",1900,"31min 40s",1900,"OP Ended","Blocking OP|OP Ended","RQSX3.R1","I Inverter Under current","","Reviewed","Reviewed","Not R2E related","","",0
20735,"LHC","Cryogenics » Equipment","","31-08-2015 01:20:57","31-08-2015 01:22:37","01min 40s",100,"01min 40s",100,"OP Ended","Blocking OP|OP Ended","RQSX3.R1 regulation","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20732,"LHC","Experiments » ALICE","","30-08-2015 16:45:12","30-08-2015 16:48:27","03min 15s",195,"03min 15s",195,"OP Ended","Blocking OP|OP Ended","dipole trip","","","Reviewed","Reviewed","Not R2E related","","",0
20729,"LHC","Operation » Operational error","","30-08-2015 12:47:43","30-08-2015 12:48:34","51s",51,"51s",51,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20726,"LHC","Operation » Operational error","","30-08-2015 12:32:43","30-08-2015 12:34:58","02min 15s",135,"02min 15s",135,"OP Ended","Blocking OP|OP Ended","MD setting","","","Reviewed","Reviewed","Not R2E related","","",0
20300,"LHC","Injector Complex » No Beam » SPS","","30-08-2015 06:26:04","30-08-2015 06:44:30","18min 26s",1106,"18min 26s",1106,"OP Ended","Blocking OP|OP Ended","SPS BETS","","","Reviewed","Reviewed","Not R2E related","","",0
20723,"LHC","Operation » Operational error","","30-08-2015 01:37:32","30-08-2015 01:38:26","54s",54,"54s",54,"OP Ended","Blocking OP|OP Ended","SBF forced to false ","","","Reviewed","Reviewed","Not R2E related","","",0
20720,"LHC","QPS » Controller","","30-08-2015 00:28:46","30-08-2015 00:36:40","07min 54s",474,"07min 54s",474,"OP Ended","Blocking OP|OP Ended","B23R3","QPS_OK masked","","Reviewed","Reviewed","Not R2E related","","",0
20280,"LHC","Cryogenics » Equipment","","29-08-2015 15:24:48","29-08-2015 17:37:31","02h 12min 43s",7963,"02h 12min 43s",7963,"OP Ended","Blocking OP|OP Ended","PM18 turbin's filter","2 turbins lost in PM18 and the third one has a clogged filter","","Reviewed","Reviewed","Not R2E related","","",0
20706,"LHC","Beam Losses » Transverse instabilities","","28-08-2015 19:51:15","28-08-2015 19:55:30","04min 15s",255,"04min 15s",255,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20703,"LHC","Beam Losses » Transverse instabilities","","28-08-2015 17:55:04","28-08-2015 17:59:06","04min 02s",242,"04min 02s",242,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20700,"LHC","QPS » Controller","","28-08-2015 15:45:00","28-08-2015 15:47:42","02min 42s",162,"02min 42s",162,"OP Ended","Blocking OP|OP Ended","C32R4","masked","","Reviewed","Reviewed","Not R2E related","","",0
20676,"LHC","Injection Systems » MKI » Other","","28-08-2015 14:43:20","28-08-2015 15:47:42","01h 04min 22s",3862,"01h 04min 22s",3862,"OP Ended","Blocking OP|OP Ended","TDI.4R8","","","Reviewed","Reviewed","Not R2E related","","",0
