"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
20172,"LHC","LBDS » Software","","27-08-2015 18:16:25","27-08-2015 18:28:29","12min 04s",724,"12min 04s",724,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20240,"LHC","Injection Systems » TDI » Hardware","","27-08-2015 16:30:15","27-08-2015 17:01:02","30min 47s",1847,"30min 47s",1847,"OP Ended","Blocking OP|OP Ended","TDI4.R8","blocked on left jaw","","Reviewed","Reviewed","Not R2E related","","",0
20673,"LHC","Radio Frequency » Controls","","27-08-2015 09:37:34","27-08-2015 09:40:20","02min 46s",166,"02min 46s",166,"OP Ended","Blocking OP|OP Ended","human error","","","Reviewed","Reviewed","Not R2E related","","",0
20695,"LHC","Cryogenics » Equipment","","27-08-2015 07:10:57","27-08-2015 07:14:20","03min 23s",203,"03min 23s",203,"OP Ended","Blocking OP|OP Ended","DFB L7","waiting to cryo to stabilize","","Reviewed","Reviewed","Not R2E related","","",0
20692,"LHC","QPS » Controller","","27-08-2015 06:21:01","27-08-2015 07:01:46","40min 45s",2445,"40min 45s",2445,"OP Ended","Blocking OP|OP Ended","sector 81","masked","","Reviewed","Reviewed","Not R2E related","","",0
20689,"LHC","Injection Systems » MKI » Other","","27-08-2015 01:50:55","27-08-2015 01:51:04","09s",9,"09s",9,"OP Ended","Blocking OP|OP Ended","TDI R8","","","Reviewed","Reviewed","Not R2E related","","",0
20169,"LHC","Injector Complex » Beam in Set-up","","26-08-2015 17:20:16","26-08-2015 17:50:29","30min 13s",1813,"30min 13s",1813,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20165,"LHC","Experiments » LHCb","","26-08-2015 13:03:41","26-08-2015 13:14:09","10min 28s",628,"10min 28s",628,"OP Ended","Blocking OP|OP Ended","LHCb detector","LHCb cannot close the HS","","Reviewed","Reviewed","Not R2E related","","",0
20200,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","26-08-2015 05:43:40","26-08-2015 11:32:20","05h 48min 40s",20920,"05h 48min 40s",20920,"OP Ended","Blocking OP|OP Ended","Water pump in US25","Fault of water pump in IP2 that caused the trip of S23 and S34. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
20670,"LHC","QPS » Controller","","25-08-2015 14:24:50","25-08-2015 14:29:07","04min 17s",257,"04min 17s",257,"OP Ended","Blocking OP|OP Ended","QPS_OK not OK sector 12","masked","","Reviewed","Reviewed","Not R2E related","","",0
20686,"LHC","Beam Losses » Fast Losses (UFO)","","25-08-2015 13:28:24","25-08-2015 13:28:54","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","7L1.B2","","","Reviewed","Reviewed","Not R2E related","","",0
20683,"LHC","Power Converters","","25-08-2015 11:23:14","25-08-2015 12:13:48","50min 34s",3034,"50min 34s",3034,"OP Ended","Blocking OP|OP Ended","RSS.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
20162,"LHC","Injection Systems » MKI » Software","","25-08-2015 09:33:20","25-08-2015 10:19:11","45min 51s",2751,"45min 51s",2751,"OP Ended","Blocking OP|OP Ended","MKI8 conditioning inconsistent","","","Reviewed","Reviewed","Not R2E related","","",0
20680,"LHC","Injector Complex » No Beam » SPS","","25-08-2015 07:10:21","25-08-2015 07:36:00","25min 39s",1539,"25min 39s",1539,"OP Ended","Blocking OP|OP Ended","SPS extraction kicker","","","Reviewed","Reviewed","Not R2E related","","",0
20160,"LHC","Access Management » Patrol Lost","","24-08-2015 14:50:37","24-08-2015 17:26:30","02h 35min 53s",9353,"02h 35min 53s",9353,"OP Ended","Blocking OP|OP Ended","PZ33 patrol lost","patrol lost in PZ33 due to HW on accss system","","Reviewed","Reviewed","Not R2E related",20037,"Access System » Hardware",0
20037,"LHC","Access System » Hardware","","24-08-2015 14:46:19","24-08-2015 16:00:53","01h 14min 34s",4474,"02h 40min 11s",9611,"OP Ended","Blocking OP|OP Ended","PZ33","patrols lost due to a broken power supply ","","Reviewed","Reviewed","Not R2E related","","",1
20120,"LHC","Beam Instrumentation » BCT","","24-08-2015 09:28:49","24-08-2015 11:33:00","02h 04min 11s",7451,"02h 04min 11s",7451,"OP Ended","Blocking OP|OP Ended","Software issues while setting up for vdM scans","RBAC issue","","Reviewed","Reviewed","Not R2E related","","",0
20105,"LHC","Cryogenics » Equipment","","24-08-2015 04:53:04","24-08-2015 06:23:01","01h 29min 57s",5397,"01h 29min 57s",5397,"OP Ended","Blocking OP|OP Ended","Cryo MSR8","loss of cryo maintain during machine studies for scrubbing","","Reviewed","Reviewed","Not R2E related","","",0
20103,"LHC","Cryogenics » Equipment","","24-08-2015 04:24:21","24-08-2015 06:23:01","01h 58min 40s",7120,"01h 58min 40s",7120,"OP Ended","Blocking OP|OP Ended","Cryo MSR2","loss of cryo maintain during machine studies for scrubbing. Precycle MS needed","","Reviewed","Reviewed","Not R2E related","","",0
20657,"LHC","Beam Losses » Transverse instabilities","","24-08-2015 03:03:42","24-08-2015 03:04:32","50s",50,"50s",50,"OP Ended","Blocking OP|OP Ended","144 bunches unstable ","","","Reviewed","Reviewed","Not R2E related","","",0
20083,"LHC","QPS » Hardware","","23-08-2015 20:01:45","23-08-2015 23:01:02","02h 59min 17s",10757,"02h 59min 17s",10757,"OP Ended","Blocking OP|OP Ended","mQPS","Need to reset a board in S45, affected by SEU, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
20654,"LHC","Beam Losses » Fast Losses (UFO)","","23-08-2015 19:16:04","23-08-2015 19:18:06","02min 02s",122,"02min 02s",122,"OP Ended","Blocking OP|OP Ended","19R2","","","Reviewed","Reviewed","Not R2E related","","",0
20080,"LHC","QPS » Hardware","","23-08-2015 12:11:50","23-08-2015 13:58:43","01h 46min 53s",6413,"01h 46min 53s",6413,"OP Ended","Blocking OP|OP Ended","S81","unclear ... sector tripped at standby current. ","","Reviewed","Reviewed","Not R2E related","","",0
20667,"LHC","Vacuum » Pressure rise","","23-08-2015 07:07:48","23-08-2015 07:41:44","33min 56s",2036,"33min 56s",2036,"OP Ended","Blocking OP|OP Ended","2 valves closed because of cryo interlock","","","Reviewed","Reviewed","Not R2E related",20034,"Cryogenics » Equipment",0
20034,"LHC","Cryogenics » Equipment","","23-08-2015 06:10:07","23-08-2015 15:00:05","08h 49min 58s",31798,"08h 49min 58s",31798,"OP Ended","Blocking OP|OP Ended","Cryo sector 12 comms","precycle needed","","Reviewed","Reviewed","Not R2E related","","",1
20062,"LHC","QPS » Hardware","","23-08-2015 00:58:21","23-08-2015 02:30:43","01h 32min 22s",5542,"01h 32min 22s",5542,"OP Ended","Blocking OP|OP Ended","nQPS A.81.B17R8","probable SEU, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
20031,"LHC","QPS » Hardware","","22-08-2015 20:22:29","22-08-2015 23:16:32","02h 54min 03s",10443,"02h 54min 03s",10443,"OP Ended","Blocking OP|OP Ended","mQPS","SEU in S81, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
20060,"LHC","QPS » Hardware","","22-08-2015 16:05:14","22-08-2015 18:08:25","02h 03min 11s",7391,"02h 03min 11s",7391,"OP Ended","Blocking OP|OP Ended","mQPS","SEU in S81, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
20664,"LHC","Operation » Operational error","","22-08-2015 10:31:42","22-08-2015 10:32:46","01min 04s",64,"01min 04s",64,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20027,"LHC","QPS » Hardware","","22-08-2015 10:20:19","22-08-2015 11:16:24","56min 05s",3365,"56min 05s",3365,"OP Ended","Blocking OP|OP Ended","B9.L8","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20024,"LHC","Cryogenics » Users","","21-08-2015 19:41:26","21-08-2015 20:34:22","52min 56s",3176,"52min 56s",3176,"OP Ended","Blocking OP|OP Ended","trip of RU.L4","Undulaor Ures has drifted, trip of RU, CS/CM lost","","Reviewed","Reviewed","Not R2E related",20661,"QPS » Controller",0
20661,"LHC","QPS » Controller","","21-08-2015 19:41:26","21-08-2015 19:42:28","01min 02s",62,"52min 56s",3176,"OP Ended","Blocking OP|OP Ended","Ures RU.L4","","","Reviewed","Reviewed","Not R2E related","","",1
20042,"LHC","Injector Complex » Beam in Set-up","","21-08-2015 16:15:41","21-08-2015 17:23:35","01h 07min 54s",4074,"01h 07min 54s",4074,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
20040,"LHC","Injector Complex » No Beam » SPS","","21-08-2015 15:20:22","21-08-2015 16:04:54","44min 32s",2672,"44min 32s",2672,"OP Ended","Blocking OP|OP Ended","SPS","Energy tracking issues","","Reviewed","Reviewed","Not R2E related","","",0
20651,"LHC","Power Converters","","21-08-2015 15:02:47","21-08-2015 15:20:22","17min 35s",1055,"17min 35s",1055,"OP Ended","Blocking OP|OP Ended","RCD/RCO.A34","","","Reviewed","Reviewed","Not R2E related","","",0
20648,"LHC","Beam Instrumentation » Interlocked BPM","","21-08-2015 11:54:10","21-08-2015 11:55:11","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","bunches loosing; intensity beloow sensitivity","","","Reviewed","Reviewed","Not R2E related","","",0
20645,"LHC","Operation » Operational error","","21-08-2015 01:34:55","21-08-2015 01:37:11","02min 16s",136,"02min 16s",136,"OP Ended","Blocking OP|OP Ended","SBF force to false during loss maps","","","Reviewed","Reviewed","Not R2E related","","",0
20638,"LHC","Operation » Operational error","","20-08-2015 23:22:58","20-08-2015 23:24:32","01min 34s",94,"01min 34s",94,"OP Ended","Blocking OP|OP Ended","only one cavity swithed off","","","Reviewed","Reviewed","Not R2E related","","",0
20635,"LHC","Power Converters","","20-08-2015 20:22:17","20-08-2015 20:38:20","16min 03s",963,"16min 03s",963,"OP Ended","Blocking OP|OP Ended","RCO/RCD.A34B1","resetted","","Reviewed","Reviewed","Not R2E related","","",0
19939,"LHC","Experiments » CMS","","20-08-2015 19:49:23","20-08-2015 20:15:03","25min 40s",1540,"25min 40s",1540,"OP Ended","Blocking OP|OP Ended","Cannot obtain Injection Permit","Sub detector not giving correct status","","Reviewed","Reviewed","Not R2E related","","",0
20632,"LHC","Operation » Operational error","","20-08-2015 13:34:23","20-08-2015 13:39:52","05min 29s",329,"05min 29s",329,"OP Ended","Blocking OP|OP Ended","not correct beta* limit","","","Reviewed","Reviewed","Not R2E related","","",0
20629,"LHC","Power Converters","","20-08-2015 11:14:31","20-08-2015 11:20:37","06min 06s",366,"06min 06s",366,"OP Ended","Blocking OP|OP Ended","RD1.R2","","","Reviewed","Reviewed","Not R2E related","","",0
20626,"LHC","Radio Frequency » Controls","","20-08-2015 10:52:02","20-08-2015 11:14:31","22min 29s",1349,"22min 29s",1349,"OP Ended","Blocking OP|OP Ended","Line 4B2","Arc detector circulator/load. Candidate SEU.","","Reviewed","Reviewed","R2E candidate","","",0
19980,"LHC","QPS » Hardware","","20-08-2015 07:00:36","20-08-2015 11:44:38","04h 44min 02s",17042,"04h 44min 02s",17042,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","SEU sector 81","","","Reviewed","Reviewed","Not R2E related","","",0
20642,"LHC","QPS » Controller","","20-08-2015 06:57:49","20-08-2015 06:58:19","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","SEU on nQPS","SEU on B21L1","","Reviewed","Reviewed","R2E candidate","","",0
20539,"LHC","Injection Systems » MKI » Timing","","20-08-2015 03:06:14","20-08-2015 03:20:44","14min 30s",870,"14min 30s",870,"OP Ended","Blocking OP|OP Ended","injection timing request","","","Reviewed","Reviewed","Not R2E related","","",0
19961,"LHC","Electrical Network » Distribution » 18 kV","","19-08-2015 21:15:02","20-08-2015 01:29:25","04h 14min 23s",15263,"04h 14min 23s",15263,"OP Ended","Blocking OP|OP Ended","ERD1/83","18 KV Circuit breaker","","Reviewed","Reviewed","Not R2E related","","",0
19937,"LHC","QPS » Hardware","","19-08-2015 19:46:29","19-08-2015 21:06:42","01h 20min 13s",4813,"01h 20min 13s",4813,"OP Ended","Blocking OP|OP Ended","RB.A81.B10.R8","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
20620,"LHC","Beam Injection » Oscillation","","19-08-2015 19:17:44","19-08-2015 19:21:27","03min 43s",223,"03min 43s",223,"OP Ended","Blocking OP|OP Ended","orbit excursion","orbit excursion","","Reviewed","Reviewed","Not R2E related","","",0
19880,"LHC","QPS » Hardware","","19-08-2015 11:32:14","19-08-2015 15:00:30","03h 28min 16s",12496,"03h 28min 16s",12496,"OP Ended","Blocking OP|OP Ended","SEU sector 34","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19835,"LHC","Radio Frequency » Controls","","19-08-2015 03:48:32","19-08-2015 04:41:53","53min 21s",3201,"53min 21s",3201,"OP Ended","Blocking OP|OP Ended","M1B1; M2B2","... were still at collission energy, but no beam.","","Reviewed","Reviewed","Not R2E related","","",0
19832,"LHC","Injection Systems » TDI » Controls","","19-08-2015 03:33:06","19-08-2015 03:46:12","13min 06s",786,"13min 06s",786,"OP Ended","Blocking OP|OP Ended","Coll checks failed.","Probably the sequence was run at the wrong moment?","","Reviewed","Reviewed","Not R2E related","","",0
19829,"LHC","Radio Frequency » Hardware","","19-08-2015 03:03:19","19-08-2015 04:41:53","01h 38min 34s",5914,"01h 38min 34s",5914,"OP Ended","Blocking OP|OP Ended","M2B1","","","Reviewed","Reviewed","Not R2E related","","",0
19934,"LHC","QPS » Hardware","","18-08-2015 23:00:40","18-08-2015 23:54:51","54min 11s",3251,"54min 11s",3251,"OP Ended","Blocking OP|OP Ended","QPS RBA67","continuation from previous shift, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19931,"LHC","QPS » Hardware","","18-08-2015 21:16:03","18-08-2015 23:00:40","01h 44min 37s",6277,"01h 44min 37s",6277,"OP Ended","Blocking OP|OP Ended","QPS RBA67","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19860,"LHC","QPS » Controller","","18-08-2015 16:14:53","18-08-2015 17:51:12","01h 36min 19s",5779,"01h 36min 19s",5779,"OP Ended","Blocking OP|OP Ended","QPS problem","Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
19826,"LHC","Cryogenics » Equipment","","18-08-2015 10:26:04","18-08-2015 15:26:08","05h 00min 04s",18004,"05h 00min 04s",18004,"OP Ended","Blocking OP|OP Ended","Loss of level regulation on MS R8","Precycle MS needed.","","Reviewed","Reviewed","Not R2E related","","",0
19840,"LHC","Injector Complex » No Beam » PSB","","18-08-2015 03:46:26","18-08-2015 05:01:21","01h 14min 55s",4495,"01h 14min 55s",4495,"OP Ended","Blocking OP|OP Ended","PSB","no beam from booster","","Reviewed","Reviewed","Not R2E related","","",0
19822,"LHC","Cryogenics » Equipment","","18-08-2015 01:36:58","18-08-2015 03:00:44","01h 23min 46s",5026,"01h 23min 46s",5026,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19842,"LHC","Cryogenics » Equipment","","17-08-2015 23:08:48","17-08-2015 23:09:08","20s",20,"20s",20,"OP Ended","Blocking OP|OP Ended","","precycle MSR8","","Reviewed","Reviewed","Not R2E related","","",0
19719,"LHC","Cryogenics » Equipment","","17-08-2015 22:33:51","17-08-2015 23:08:48","34min 57s",2097,"34min 57s",2097,"OP Ended","Blocking OP|OP Ended","MSR8 cryo lost","","","Reviewed","Reviewed","Not R2E related","","",0
19946,"LHC","QPS » Controller","","17-08-2015 16:35:29","17-08-2015 18:44:29","02h 09min 00s",7740,"02h 09min 00s",7740,"OP Ended","Blocking OP|OP Ended","QPS SEU in B29R7","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19800,"LHC","QPS » Hardware","","17-08-2015 08:30:53","17-08-2015 13:37:42","05h 06min 49s",18409,"05h 06min 49s",18409,"OP Ended","Blocking OP|OP Ended","QPS unit B32L6","very likely SEU. Precycle needed.","","Reviewed","Reviewed","R2E candidate","","",0
19943,"LHC","Cryogenics » Equipment","","17-08-2015 08:26:33","17-08-2015 11:11:54","02h 45min 21s",9921,"02h 45min 21s",9921,"OP Ended","Blocking OP|OP Ended","Temperature sensor","Replacement of temperature sensor finally not needed. Replacement of a card for temperature acquisition.","","Reviewed","Reviewed","Not R2E related","","",0
19780,"LHC","Radio Frequency » Hardware","","16-08-2015 18:42:42","16-08-2015 19:30:53","48min 11s",2891,"48min 11s",2891,"OP Ended","Blocking OP|OP Ended","ACSModuleM1B2","","","Reviewed","Reviewed","Not R2E related","","",0
19940,"LHC","Cryogenics » Equipment","","16-08-2015 15:00:59","16-08-2015 15:40:21","39min 22s",2362,"39min 22s",2362,"OP Ended","Blocking OP|OP Ended","MSR8","Sector 81 lost due to a DFB that could not be controlled. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
19928,"LHC","Cryogenics » Equipment","","16-08-2015 14:06:54","16-08-2015 15:00:59","54min 05s",3245,"54min 05s",3245,"OP Ended","Blocking OP|OP Ended","MSR8","Sector 81 lost due to a DFB that could not be controlled. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
19760,"LHC","Radio Frequency » Hardware","","16-08-2015 13:25:02","16-08-2015 13:41:18","16min 16s",976,"16min 16s",976,"OP Ended","Blocking OP|OP Ended","RF module M2B2","","","Reviewed","Reviewed","Not R2E related","","",0
19925,"LHC","Radio Frequency » Hardware","","16-08-2015 13:09:11","16-08-2015 13:11:50","02min 39s",159,"02min 39s",159,"OP Ended","Blocking OP|OP Ended","Generator module RF M2B2","High temperature","","Reviewed","Reviewed","Not R2E related","","",0
19711,"LHC","Power Converters","","16-08-2015 09:37:37","16-08-2015 11:26:53","01h 49min 16s",6556,"01h 49min 16s",6556,"OP Ended","Blocking OP|OP Ended","RQ10.L8","PIC requested slow abort. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
19714,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","16-08-2015 09:37:37","16-08-2015 10:44:30","01h 06min 53s",4013,"01h 06min 53s",4013,"OP Ended","Blocking OP|OP Ended","DFBAG LCM in 7L8","after dump heat increaesed in one gauge and it was difficult to control. ","","Reviewed","Reviewed","Not R2E related","","",0
19744,"LHC","Cryogenics » Equipment","","15-08-2015 23:44:54","16-08-2015 02:39:09","02h 54min 15s",10455,"02h 54min 15s",10455,"OP Ended","Blocking OP|OP Ended","DFB temperature unstable","","","Reviewed","Reviewed","Not R2E related","","",0
19741,"LHC","QPS » Hardware","","15-08-2015 23:01:26","16-08-2015 01:27:47","02h 26min 21s",8781,"02h 26min 21s",8781,"OP Ended","Blocking OP|OP Ended","RQTF.A56B2 switch","Access for switch replacement","","Reviewed","Reviewed","Not R2E related","","",0
19708,"LHC","QPS » Hardware","","15-08-2015 22:08:10","15-08-2015 23:01:26","53min 16s",3196,"53min 16s",3196,"OP Ended","Blocking OP|OP Ended","RQTF.A56B2","Access for switch replacement. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
19706,"LHC","Injector Complex » Beam in Set-up","","15-08-2015 19:11:02","15-08-2015 19:38:27","27min 25s",1645,"27min 25s",1645,"OP Ended","Blocking OP|OP Ended","","Emittances too big","","Reviewed","Reviewed","Not R2E related","","",0
19922,"LHC","Beam Instrumentation » Interlocked BPM","","15-08-2015 18:05:54","15-08-2015 18:06:46","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","Orbit","First bunch in B1H blown up and lost.","","Reviewed","Reviewed","Not R2E related","","",0
19919,"LHC","Beam Instrumentation » Interlocked BPM","","15-08-2015 13:08:22","15-08-2015 13:11:30","03min 08s",188,"03min 08s",188,"OP Ended","Blocking OP|OP Ended","intensity decreased bellow BPM sensitivity","","","Reviewed","Reviewed","Not R2E related","","",0
19895,"LHC","Cryogenics » Users","","15-08-2015 07:08:52","15-08-2015 08:49:02","01h 40min 10s",6010,"01h 40min 10s",6010,"OP Ended","Blocking OP|OP Ended","continuation of quench recovery from UFO quench","","","Reviewed","Reviewed","Not R2E related",19889,"Beam-induced Quench",0
19889,"LHC","Beam-induced Quench","","15-08-2015 01:01:03","15-08-2015 01:25:33","24min 30s",1470,"07h 47min 59s",28079,"OP Ended","Blocking OP|OP Ended","UFO-induced quench","","","Reviewed","Reviewed","Not R2E related",19916,"Beam Losses » Fast Losses (UFO)",2
19892,"LHC","Cryogenics » Users","","15-08-2015 01:01:03","15-08-2015 07:08:52","06h 07min 49s",22069,"06h 07min 49s",22069,"OP Ended","Blocking OP|OP Ended","Recovery from UFO-induced quench","","","Reviewed","Reviewed","Not R2E related",19889,"Beam-induced Quench",0
19916,"LHC","Beam Losses » Fast Losses (UFO)","","15-08-2015 00:56:04","15-08-2015 01:01:03","04min 59s",299,"07h 52min 58s",28378,"OP Ended","Blocking OP|OP Ended","UFO in 8L6; magnets quenched","precycle needd","","Reviewed","Reviewed","Not R2E related","","",1
19913,"LHC","Power Converters","","14-08-2015 16:29:25","14-08-2015 17:42:20","01h 12min 55s",4375,"01h 12min 55s",4375,"OP Ended","Blocking OP|OP Ended","RQ6.L3"," ","","Reviewed","Reviewed","Not R2E related",19910,"Electrical Network",0
19910,"LHC","Electrical Network","","14-08-2015 16:25:54","14-08-2015 16:29:25","03min 31s",211,"01h 16min 26s",4586,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",1
19703,"LHC","QPS » Hardware","","14-08-2015 06:25:26","14-08-2015 09:05:43","02h 40min 17s",9617,"02h 40min 17s",9617,"OP Ended","Blocking OP|OP Ended","?","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19723,"LHC","Experiments » ALICE","","13-08-2015 17:46:22","13-08-2015 18:25:47","39min 25s",2365,"39min 25s",2365,"OP Ended","Blocking OP|OP Ended","DIPOLE tripped","","","Reviewed","Reviewed","Not R2E related","","",0
19720,"LHC","LBDS » HVPS","","13-08-2015 16:00:45","13-08-2015 18:16:43","02h 15min 58s",8158,"02h 15min 58s",8158,"OP Ended","Blocking OP|OP Ended","HV power supply","","","Reviewed","Reviewed","Not R2E related","","",0
19907,"LHC","Beam Losses » Transverse instabilities","","13-08-2015 15:19:42","13-08-2015 15:22:59","03min 17s",197,"03min 17s",197,"OP Ended","Blocking OP|OP Ended","V instability developed on B2 after the Q change.","","","Reviewed","Reviewed","Not R2E related","","",0
19686,"LHC","Injector Complex » No Beam » SPS","","13-08-2015 13:23:47","13-08-2015 13:46:02","22min 15s",1335,"22min 15s",1335,"OP Ended","Blocking OP|OP Ended","SPS","North Area interlock","","Reviewed","Reviewed","Not R2E related","","",0
19683,"LHC","LBDS » BETS","","13-08-2015 13:18:11","13-08-2015 13:21:29","03min 18s",198,"03min 18s",198,"OP Ended","Blocking OP|OP Ended","LBDS-B2","AnyBusError (from wrong reading in S45)","","Reviewed","Reviewed","Not R2E related","","",0
19578,"LHC","QPS » Controller","","13-08-2015 10:34:23","13-08-2015 11:51:58","01h 17min 35s",4655,"01h 17min 35s",4655,"OP Ended","Blocking OP|OP Ended","QPS RQTL10.R3","... et al ... to be reset by expert.","","Reviewed","Reviewed","Not R2E related","","",0
19680,"LHC","Cooling and Ventilation","","13-08-2015 08:16:35","13-08-2015 10:31:42","02h 15min 07s",8107,"02h 15min 07s",8107,"OP Ended","Blocking OP|OP Ended","Water fault","Point 2. Precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19904,"LHC","Machine Interlock Systems » SMP » Controls","","13-08-2015 03:56:20","13-08-2015 04:02:50","06min 30s",390,"06min 30s",390,"OP Ended","Blocking OP|OP Ended","Setup Beam Flag blocked false","","","Reviewed","Reviewed","Not R2E related","","",0
19568,"LHC","Power Converters","","12-08-2015 18:38:25","12-08-2015 18:49:17","10min 52s",652,"10min 52s",652,"OP Ended","Blocking OP|OP Ended","RQD/F.A78","FW diode fault on the PC","","Reviewed","Reviewed","Not R2E related","","",0
19600,"LHC","QPS » Hardware","","12-08-2015 17:22:02","12-08-2015 20:30:06","03h 08min 04s",11284,"03h 08min 04s",11284,"OP Ended","Blocking OP|OP Ended","RQ9.L8","ELQA, cable bringing the T from the top of the CL to the proximity equipment to be replaced","","Reviewed","Reviewed","Not R2E related","","",0
19565,"LHC","Magnet circuits » Earth Fault","","11-08-2015 23:27:13","12-08-2015 18:26:09","18h 58min 56s",68336,"18h 58min 56s",68336,"OP Ended","Blocking OP|OP Ended","RB.A78","RB.A78 Earth fault. precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19562,"LHC","Experiments » ATLAS","","11-08-2015 22:01:49","11-08-2015 22:20:41","18min 52s",1132,"18min 52s",1132,"OP Ended","Blocking OP|OP Ended","not ready for injection","","","Reviewed","Reviewed","Not R2E related","","",0
20521,"LHC","Beam Losses » Other","","11-08-2015 21:08:53","11-08-2015 21:09:43","50s",50,"50s",50,"OP Ended","Blocking OP|OP Ended","off momemtum loss map","","","Reviewed","Reviewed","Not R2E related","","",0
19580,"LHC","Ventilation Doors","","11-08-2015 15:39:12","11-08-2015 15:57:03","17min 51s",1071,"17min 51s",1071,"OP Ended","Blocking OP|OP Ended","UL44 ventilation doors","UL44 ventilation doors","","Reviewed","Reviewed","Not R2E related","","",0
19479,"LHC","Cryogenics » Equipment","","11-08-2015 14:32:44","11-08-2015 15:57:03","01h 24min 19s",5059,"01h 24min 19s",5059,"OP Ended","Blocking OP|OP Ended","card problem on QURC at P2","problem with communication card (EMC ?), precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19886,"LHC","Power Converters","","11-08-2015 14:10:13","11-08-2015 14:14:55","04min 42s",282,"04min 42s",282,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19520,"LHC","Electrical Network","","11-08-2015 11:00:13","11-08-2015 14:05:49","03h 05min 36s",11136,"03h 05min 36s",11136,"OP Ended","Blocking OP|OP Ended","Compensator - IP8","","","Reviewed","Reviewed","Not R2E related","","",0
19471,"LHC","Cryogenics » Equipment","","11-08-2015 02:24:57","11-08-2015 13:34:44","11h 09min 47s",40187,"11h 09min 47s",40187,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","sector 2-3 cold compressor","","","Reviewed","Reviewed","Not R2E related","","",0
19473,"LHC","Injector Complex » No Beam » PS","","11-08-2015 02:24:57","11-08-2015 07:42:59","05h 18min 02s",19082,"05h 18min 02s",19082,"OP Ended","Blocking OP|OP Ended","PS (possible RF problem; not clear yet)","","","Reviewed","Reviewed","Not R2E related","","",0
19501,"LHC","QPS » Controller","","11-08-2015 01:34:09","11-08-2015 11:28:02","09h 53min 53s",35633,"09h 53min 53s",35633,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","QPS_OK missing in the mains in 45","FIP connection affecting the physical layer of the bus. Precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19469,"LHC","Experiments » ATLAS","","11-08-2015 00:47:35","11-08-2015 00:51:56","04min 21s",261,"04min 21s",261,"OP Ended","Blocking OP|OP Ended","subdetector; can't give ok to inject","","","Reviewed","Reviewed","Not R2E related","","",0
19466,"LHC","Magnet circuits » Earth Fault","","10-08-2015 18:33:05","10-08-2015 23:37:26","05h 04min 21s",18261,"05h 04min 21s",18261,"OP Ended","Blocking OP|OP Ended","RB.A78","RB.A78 tripped with earth fault (external box), precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
372122,"LHC","Machine Interlock Systems » BIS » Hardware","","10-08-2015 12:00:00","10-08-2015 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
19464,"LHC","Experiments » CMS","","10-08-2015 07:35:03","10-08-2015 07:57:30","22min 27s",1347,"22min 27s",1347,"OP Ended","Blocking OP|OP Ended","one detector","One of the detector has lost communication and the handshake can't be completed","","Reviewed","Reviewed","Not R2E related","","",0
19484,"LHC","Injector Complex » Beam in Set-up","","10-08-2015 05:50:51","10-08-2015 07:01:00","01h 10min 09s",4209,"01h 10min 09s",4209,"OP Ended","Blocking OP|OP Ended","Booster","Cavity problem, which results in uncontrolled beam.","","Reviewed","Reviewed","Not R2E related","","",0
20540,"LHC","Beam Losses » Other","","10-08-2015 04:40:12","10-08-2015 04:40:34","22s",22,"22s",22,"OP Ended","Blocking OP|OP Ended","off momentum loss maps","","","Reviewed","Reviewed","Not R2E related","","",0
19481,"LHC","Collimation » Interlocks triggered","","10-08-2015 02:17:36","10-08-2015 03:02:06","44min 30s",2670,"44min 30s",2670,"OP Ended","Blocking OP|OP Ended","TDI.4R8","Out of constant limit","","Reviewed","Reviewed","Not R2E related","","",0
19901,"LHC","Beam Losses » Other","","10-08-2015 01:24:43","10-08-2015 01:46:15","21min 32s",1292,"21min 32s",1292,"OP Ended","Blocking OP|OP Ended","to be classified","Beam loss when moving RP for loss maps","","Reviewed","Reviewed","Not R2E related","","",0
19461,"LHC","QPS » Controller","","09-08-2015 19:03:06","09-08-2015 19:58:28","55min 22s",3322,"55min 22s",3322,"OP Ended","Blocking OP|OP Ended","RQF/RQD A81","","","Reviewed","Reviewed","Not R2E related","","",0
19838,"LHC","QPS » Controller","","09-08-2015 15:57:32","09-08-2015 16:18:19","20min 47s",1247,"20min 47s",1247,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19339,"LHC","Access System » Hardware","","09-08-2015 15:21:13","09-08-2015 17:04:45","01h 43min 32s",6212,"01h 43min 32s",6212,"OP Ended","Blocking OP|OP Ended","Key rack UL55","unknown status, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19440,"LHC","Power Converters","","09-08-2015 11:50:15","09-08-2015 15:02:58","03h 12min 43s",11563,"03h 12min 43s",11563,"OP Ended","Blocking OP|OP Ended","RD1.L2","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19423,"LHC","Power Converters","","09-08-2015 07:09:36","09-08-2015 07:48:54","39min 18s",2358,"39min 18s",2358,"OP Ended","Blocking OP|OP Ended","ROD.A45.B2","","","Reviewed","Reviewed","Not R2E related","","",0
19883,"LHC","Operation » Operational error","","09-08-2015 06:01:45","09-08-2015 06:13:23","11min 38s",698,"11min 38s",698,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19336,"LHC","Power Converters","","09-08-2015 03:13:55","09-08-2015 03:25:17","11min 22s",682,"11min 22s",682,"OP Ended","Blocking OP|OP Ended","Trip of RD1.L2","False overcurrent detection dumped the beams","","Reviewed","Reviewed","Not R2E related","","",0
19420,"LHC","Injector Complex » No Beam » SPS","","08-08-2015 23:45:55","09-08-2015 00:48:56","01h 03min 01s",3781,"01h 03min 01s",3781,"OP Ended","Blocking OP|OP Ended","SPS mains fault","","","Reviewed","Reviewed","Not R2E related","","",0
19333,"LHC","Beam Instrumentation » BLM","","08-08-2015 23:00:30","08-08-2015 23:45:55","45min 25s",2725,"45min 25s",2725,"OP Ended","Blocking OP|OP Ended","BLM","Sanity checks not going through.","","Reviewed","Reviewed","Not R2E related","","",0
19330,"LHC","Machine Interlock Systems » FMCM » Hardware","","08-08-2015 16:17:56","08-08-2015 16:23:07","05min 11s",311,"05min 11s",311,"OP Ended","Blocking OP|OP Ended","FMCM on RD1.LR5","","","Reviewed","Reviewed","Not R2E related","","",0
19409,"LHC","Injector Complex » Beam in Set-up","","08-08-2015 07:09:50","08-08-2015 07:50:55","41min 05s",2465,"41min 05s",2465,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19406,"LHC","Injector Complex » No Beam » PS","","08-08-2015 05:53:14","08-08-2015 07:00:30","01h 07min 16s",4036,"01h 07min 16s",4036,"OP Ended","Blocking OP|OP Ended","PS Extraction Bumper","","","Reviewed","Reviewed","Not R2E related","","",0
19403,"LHC","Cryogenics » Equipment","","07-08-2015 19:00:33","07-08-2015 19:03:54","03min 21s",201,"03min 21s",201,"OP Ended","Blocking OP|OP Ended","loss 60A permit in S23","","","Reviewed","Reviewed","Not R2E related","","",0
19400,"LHC","QPS » Controller","","07-08-2015 15:24:10","07-08-2015 15:26:09","01min 59s",119,"01min 59s",119,"OP Ended","Blocking OP|OP Ended","trip of RB.A81","SEU on B16L1, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
19380,"LHC","Injector Complex » No Beam","","07-08-2015 12:32:31","07-08-2015 12:52:55","20min 24s",1224,"20min 24s",1224,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19325,"LHC","Injector Complex » No Beam » SPS","","07-08-2015 10:53:32","07-08-2015 11:25:38","32min 06s",1926,"32min 06s",1926,"OP Ended","Blocking OP|OP Ended","SPS chain 11 tripped","","","Reviewed","Reviewed","Not R2E related","","",0
19360,"LHC","Injector Complex » No Beam » PSB","","06-08-2015 19:38:12","06-08-2015 22:02:40","02h 24min 28s",8668,"02h 24min 28s",8668,"OP Ended","Blocking OP|OP Ended","PSB Kickers","","","Reviewed","Reviewed","Not R2E related","","",0
19100,"LHC","Experiments » ATLAS","","06-08-2015 11:57:25","06-08-2015 12:03:51","06min 26s",386,"06min 26s",386,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19677,"LHC","QPS » Controller","","06-08-2015 09:09:57","06-08-2015 09:11:20","01min 23s",83,"01min 23s",83,"OP Ended","Blocking OP|OP Ended","SEU","","","Reviewed","Reviewed","Not R2E related","","",0
19013,"LHC","Injector Complex » Beam in Set-up","","06-08-2015 08:17:29","06-08-2015 08:26:30","09min 01s",541,"09min 01s",541,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19674,"LHC","Magnet circuits » Earth Fault","","06-08-2015 07:46:54","06-08-2015 07:56:25","09min 31s",571,"09min 31s",571,"OP Ended","Blocking OP|OP Ended","RCS.A78B2","RCS.A78B2 earth fault in the circuit","","Reviewed","Reviewed","Not R2E related","","",0
19671,"LHC","Beam Losses » Transverse instabilities","","06-08-2015 04:45:46","06-08-2015 04:46:15","29s",29,"29s",29,"OP Ended","Blocking OP|OP Ended","","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
19010,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","06-08-2015 01:55:25","06-08-2015 01:56:54","01min 29s",89,"01min 29s",89,"OP Ended","Blocking OP|OP Ended","Loss of level in DFBAF in sector 34 (due to degraded SHe quality).","Cyro ARC Right 3 lost during scrubbing, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19665,"LHC","Beam Instrumentation » Interlocked BPM","","06-08-2015 01:12:26","06-08-2015 01:13:27","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","scrubbng run","","","Reviewed","Reviewed","Not R2E related","","",0
19662,"LHC","Beam Losses » Transverse instabilities","","06-08-2015 00:19:58","06-08-2015 00:20:41","43s",43,"43s",43,"OP Ended","Blocking OP|OP Ended","IP7","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
19080,"LHC","Cryogenics » Equipment","","05-08-2015 22:04:53","05-08-2015 23:22:28","01h 17min 35s",4655,"01h 17min 35s",4655,"OP Ended","Blocking OP|OP Ended","Compressor heat wave has tripped DFBMI (MSR8)","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19659,"LHC","Beam Instrumentation » Interlocked BPM","","05-08-2015 21:48:59","05-08-2015 21:50:25","01min 26s",86,"01min 26s",86,"OP Ended","Blocking OP|OP Ended","scrubbing run","","","Reviewed","Reviewed","Not R2E related","","",0
19007,"LHC","LBDS » IPOC","","05-08-2015 18:19:44","05-08-2015 19:10:44","51min 00s",3060,"51min 00s",3060,"OP Ended","Blocking OP|OP Ended","MKDGEN module has no PM data","","","Reviewed","Reviewed","Not R2E related","","",0
19656,"LHC","Beam Losses » Transverse instabilities","","05-08-2015 17:56:19","05-08-2015 17:57:29","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","IP7","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
19653,"LHC","Beam Losses » Transverse instabilities","","05-08-2015 16:54:39","05-08-2015 16:56:00","01min 21s",81,"01min 21s",81,"OP Ended","Blocking OP|OP Ended","IP7","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
19650,"LHC","Beam Losses » Transverse instabilities","","05-08-2015 15:44:49","05-08-2015 15:46:14","01min 25s",85,"01min 25s",85,"OP Ended","Blocking OP|OP Ended","IP7","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
19647,"LHC","Beam Losses » Transverse instabilities","","05-08-2015 13:55:06","05-08-2015 13:56:25","01min 19s",79,"01min 19s",79,"OP Ended","Blocking OP|OP Ended","scrubbing run","","","Reviewed","Reviewed","Not R2E related","","",0
19644,"LHC","Injector Complex » No Beam » SPS","","05-08-2015 11:41:55","05-08-2015 11:49:59","08min 04s",484,"08min 04s",484,"OP Ended","Blocking OP|OP Ended","SPS interlock","","","Reviewed","Reviewed","Not R2E related","","",0
19060,"LHC","Injector Complex » Beam in Set-up","","05-08-2015 10:04:41","05-08-2015 11:06:53","01h 02min 12s",3732,"01h 02min 12s",3732,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19005,"LHC","Injector Complex » Beam in Set-up » SPS","","05-08-2015 03:40:00","05-08-2015 03:59:17","19min 17s",1157,"19min 17s",1157,"OP Ended","Blocking OP|OP Ended","SPS scraping","","","Reviewed","Reviewed","Not R2E related","","",0
19002,"LHC","Cryogenics » Equipment","","05-08-2015 01:35:39","05-08-2015 02:04:44","29min 05s",1745,"29min 05s",1745,"OP Ended","Blocking OP|OP Ended","DFBMI MSR8","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19641,"LHC","Vacuum » Pressure rise","","05-08-2015 00:36:30","05-08-2015 00:37:00","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","TDI B2 vacuum","scrubbing run","","Reviewed","Reviewed","Not R2E related",19231,"Other",0
19020,"LHC","Accelerator Controls » JMS","","04-08-2015 20:25:02","04-08-2015 21:07:23","42min 21s",2541,"42min 21s",2541,"OP Ended","Blocking OP|OP Ended","JMS_Broker","The PM sends data but the SIS does not receive it XPOC subscription error","","Reviewed","Reviewed","Not R2E related","","",0
18878,"LHC","Cryogenics » Equipment","","04-08-2015 12:00:51","04-08-2015 13:30:00","01h 29min 09s",5349,"01h 29min 09s",5349,"OP Ended","Blocking OP|OP Ended","DFBMI faulty MSR8","precycle needed of MR8","","Reviewed","Reviewed","Not R2E related","","",0
19638,"LHC","Operation » Operational error","","04-08-2015 11:43:25","04-08-2015 11:45:33","02min 08s",128,"02min 08s",128,"OP Ended","Blocking OP|OP Ended","forgotten mask during loss maps","","","Reviewed","Reviewed","Not R2E related","","",0
18875,"LHC","Cryogenics » Equipment","","04-08-2015 03:31:17","04-08-2015 03:51:58","20min 41s",1241,"20min 41s",1241,"OP Ended","Blocking OP|OP Ended","DFB MSR8","CS/M lost, precycle needed of MR8","","Reviewed","Reviewed","Not R2E related","","",0
19635,"LHC","Beam Losses » Transverse instabilities","","03-08-2015 23:20:39","03-08-2015 23:21:13","34s",34,"34s",34,"OP Ended","Blocking OP|OP Ended","Ip7","scrubbing run, doublets","","Reviewed","Reviewed","Not R2E related","","",0
19632,"LHC","Beam Losses » Transverse instabilities","","03-08-2015 21:49:51","03-08-2015 21:51:41","01min 50s",110,"01min 50s",110,"OP Ended","Blocking OP|OP Ended","IP7","scrubbing run, doublet injection","","Reviewed","Reviewed","Not R2E related","","",0
19629,"LHC","Beam Injection » Losses","","03-08-2015 21:16:48","03-08-2015 21:18:58","02min 10s",130,"02min 10s",130,"OP Ended","Blocking OP|OP Ended","IP2","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
18980,"LHC","Cryogenics » Equipment","","03-08-2015 12:42:16","03-08-2015 13:48:55","01h 06min 39s",3999,"01h 06min 39s",3999,"OP Ended","Blocking OP|OP Ended","Active magnetic bearing electronic fault i IT R2","","","Reviewed","Reviewed","Not R2E related","","",0
18872,"LHC","Injector Complex » No Beam » PS","","03-08-2015 10:13:25","03-08-2015 17:03:40","06h 50min 15s",24615,"06h 50min 15s",24615,"OP Ended","Blocking OP|OP Ended","extraction bumper CPS","","","Reviewed","Reviewed","Not R2E related","","",0
19626,"LHC","Beam Losses » Transverse instabilities","","02-08-2015 21:49:06","02-08-2015 21:54:11","05min 05s",305,"05min 05s",305,"OP Ended","Blocking OP|OP Ended","scrubbing run","","","Reviewed","Reviewed","Not R2E related","","",0
18963,"LHC","Cryogenics » Equipment","","02-08-2015 17:47:03","02-08-2015 18:15:12","28min 09s",1689,"28min 09s",1689,"OP Ended","Blocking OP|OP Ended","CRYO","CS in S56 unstable, no precycle","","Reviewed","Reviewed","Not R2E related","","",0
18960,"LHC","QPS » Hardware","","02-08-2015 16:48:51","02-08-2015 17:45:51","57min 00s",3420,"57min 00s",3420,"OP Ended","Blocking OP|OP Ended","QPS board of RB.A23","spurious trigger, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18869,"LHC","Injector Complex » Beam in Set-up » SPS","","02-08-2015 13:29:22","02-08-2015 13:54:22","25min 00s",1500,"25min 00s",1500,"OP Ended","Blocking OP|OP Ended","SPS scraper","SPS scraper does not move, they are setting up another scraper","","Reviewed","Reviewed","Not R2E related","","",0
19623,"LHC","Radio Frequency » Controls","","02-08-2015 12:23:55","02-08-2015 12:24:56","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","M2B1","","","Reviewed","Reviewed","Not R2E related","","",0
19620,"LHC","Beam Losses » Transverse instabilities","","02-08-2015 10:43:27","02-08-2015 10:50:11","06min 44s",404,"06min 44s",404,"OP Ended","Blocking OP|OP Ended","IP8 ","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
18944,"LHC","QPS » Hardware","","02-08-2015 04:58:19","02-08-2015 05:19:37","21min 18s",1278,"21min 18s",1278,"OP Ended","Blocking OP|OP Ended","CELL 13R4","","","Reviewed","Reviewed","Not R2E related","","",0
18946,"LHC","Radio Frequency » Hardware","","02-08-2015 01:30:57","02-08-2015 05:31:13","04h 00min 16s",14416,"04h 00min 16s",14416,"OP Ended","Blocking OP|OP Ended","RF LL 1B1 not good","","","Reviewed","Reviewed","Not R2E related","","",0
18941,"LHC","Injector Complex » No Beam","","01-08-2015 21:42:55","01-08-2015 22:15:12","32min 17s",1937,"32min 17s",1937,"OP Ended","Blocking OP|OP Ended","MKD","","","Reviewed","Reviewed","Not R2E related","","",0
19575,"LHC","Beam Losses » Transverse instabilities","","01-08-2015 17:10:37","01-08-2015 17:18:39","08min 02s",482,"08min 02s",482,"OP Ended","Blocking OP|OP Ended","scrubbing run","","","Reviewed","Reviewed","Not R2E related","","",0
18920,"LHC","Cryogenics » Equipment » OP-PNO-DFB","","01-08-2015 09:41:59","01-08-2015 10:57:06","01h 15min 07s",4507,"01h 15min 07s",4507,"OP Ended","Blocking OP|OP Ended","DFB MSR8","After scrubbing fill","","Reviewed","Reviewed","Not R2E related","","",0
18867,"LHC","Injection Systems » TDI » Hardware","","01-08-2015 08:59:07","01-08-2015 15:00:54","06h 01min 47s",21707,"06h 01min 47s",21707,"OP Ended","Blocking OP|OP Ended","TDI IP8 Beam 2","Dump on MOTOR LU due to heating of TDI during scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
19572,"LHC","Collimation » Interlocks triggered","","01-08-2015 08:34:06","01-08-2015 08:34:50","44s",44,"44s",44,"OP Ended","Blocking OP|OP Ended","TDI IP8","","","Reviewed","Reviewed","Not R2E related","","",0
19343,"LHC","Beam Injection » Losses","","01-08-2015 00:56:28","01-08-2015 00:58:10","01min 42s",102,"01min 42s",102,"OP Ended","Blocking OP|OP Ended","IP8","","","Reviewed","Reviewed","Not R2E related","","",0
19340,"LHC","LBDS » Other","","31-07-2015 21:49:11","31-07-2015 21:58:13","09min 02s",542,"09min 02s",542,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Requires review","Not R2E related","","",0
19317,"LHC","Access Management » Access Request","","31-07-2015 21:39:32","31-07-2015 23:18:57","01h 39min 25s",5965,"01h 39min 25s",5965,"OP Ended","Blocking OP|OP Ended","ATLAS","","","Reviewed","Reviewed","Not R2E related",24653,"Experiments » ATLAS",0
24653,"LHC","Experiments » ATLAS","","31-07-2015 21:39:32","31-07-2015 21:44:52","05min 20s",320,"01h 39min 25s",5965,"OP Ended","Blocking OP|OP Ended","ATLAS access request","ATLAS access request","","Reviewed","Reviewed","Not R2E related","","",1
18865,"LHC","Injector Complex » Beam in Set-up","","31-07-2015 15:27:00","31-07-2015 16:00:56","33min 56s",2036,"33min 56s",2036,"OP Ended","Blocking OP|OP Ended","BPM LSS6","BPM calibration in SPS","","Reviewed","Reviewed","Not R2E related","","",0
18862,"LHC","Injector Complex » No Beam » SPS","","31-07-2015 05:16:40","31-07-2015 15:00:43","09h 44min 03s",35043,"09h 44min 03s",35043,"OP Ended","Blocking OP|OP Ended","SPS 800 MHz","","","Reviewed","Reviewed","Not R2E related","","",0
18886,"LHC","Cryogenics » Equipment","","31-07-2015 02:09:43","31-07-2015 02:43:06","33min 23s",2003,"33min 23s",2003,"OP Ended","Blocking OP|OP Ended","MS R8","precycle needed  (only RQ4/5.R8)","","Reviewed","Reviewed","Not R2E related","","",0
18884,"LHC","Injector Complex » No Beam » SPS","","31-07-2015 02:02:10","31-07-2015 05:11:20","03h 09min 10s",11350,"03h 09min 10s",11350,"OP Ended","Blocking OP|OP Ended","SPS AUG button","","","Reviewed","Reviewed","Not R2E related","","",0
19314,"LHC","Beam Injection » Losses","","31-07-2015 01:48:51","31-07-2015 01:49:32","41s",41,"41s",41,"OP Ended","Blocking OP|OP Ended","Ip2","","","Reviewed","Reviewed","Not R2E related","","",0
18881,"LHC","Experiments » ATLAS","","31-07-2015 00:16:06","31-07-2015 00:29:14","13min 08s",788,"13min 08s",788,"OP Ended","Blocking OP|OP Ended","Waiting for sub detector to ramp down","","","Reviewed","Reviewed","Not R2E related","","",0
18779,"LHC","Cryogenics » Equipment","","30-07-2015 21:38:43","31-07-2015 00:09:14","02h 30min 31s",9031,"02h 30min 31s",9031,"OP Ended","Blocking OP|OP Ended","MR8 lost","precycle needed  (only RQ4/5.R8)","","Reviewed","Reviewed","Not R2E related","","",0
19311,"LHC","Vacuum » Pressure rise","","30-07-2015 09:09:30","30-07-2015 09:40:03","30min 33s",1833,"30min 33s",1833,"OP Ended","Blocking OP|OP Ended","valves closed in Ip2","beam screen outgasing","","Reviewed","Reviewed","Not R2E related",18840,"Cryogenics » Equipment",0
18840,"LHC","Cryogenics » Equipment","","30-07-2015 09:09:29","30-07-2015 09:40:03","30min 34s",1834,"30min 34s",1834,"OP Ended","Blocking OP|OP Ended","CS/CM lost in AML3","vacuum valves right of P2 closed and dumped the beam, then we lost AML3. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",1
18776,"LHC","LBDS » Other","","30-07-2015 07:16:59","30-07-2015 07:48:18","31min 19s",1879,"31min 19s",1879,"OP Ended","Blocking OP|OP Ended","no data in any of the XPOC modules","expert called","","Reviewed","Requires review","Not R2E related","","",0
18820,"LHC","Cryogenics » Equipment","","30-07-2015 02:15:46","30-07-2015 03:22:39","01h 06min 53s",4013,"01h 06min 53s",4013,"OP Ended","Blocking OP|OP Ended","MSR8 (DFBMI)","precycle needed (only RQ4/5.R8)","","Reviewed","Reviewed","Not R2E related","","",0
19308,"LHC","Beam Losses » Transverse instabilities","","29-07-2015 23:40:11","29-07-2015 23:42:10","01min 59s",119,"01min 59s",119,"OP Ended","Blocking OP|OP Ended","losses IP7","","","Reviewed","Reviewed","Not R2E related","","",0
19305,"LHC","Beam Injection » Oscillation","","29-07-2015 21:22:53","29-07-2015 21:37:54","15min 01s",901,"15min 01s",901,"OP Ended","Blocking OP|OP Ended","losses in Ip2 and 7","","","Reviewed","Reviewed","Not R2E related","","",0
19302,"LHC","Operation » Operational error","","29-07-2015 19:07:40","29-07-2015 19:28:15","20min 35s",1235,"20min 35s",1235,"OP Ended","Blocking OP|OP Ended","","injection bucket requested too close to circulating beam. Indiv kicked out","","Reviewed","Reviewed","Not R2E related","","",0
19321,"LHC","Operation » Operational error","","29-07-2015 16:23:21","29-07-2015 16:27:26","04min 05s",245,"04min 05s",245,"OP Ended","Blocking OP|OP Ended","SBF force to false","","","Reviewed","Reviewed","Not R2E related","","",0
18773,"LHC","Cryogenics » Equipment","","29-07-2015 11:22:42","29-07-2015 13:00:01","01h 37min 19s",5839,"01h 37min 19s",5839,"OP Ended","Blocking OP|OP Ended","temperature reading card","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18783,"LHC","Cryogenics » Equipment","","29-07-2015 07:45:56","29-07-2015 07:50:12","04min 16s",256,"04min 16s",256,"OP Ended","Blocking OP|OP Ended","cryogenics conditions lost in arc 78","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19278,"LHC","Injection Systems » MKI » Other","","29-07-2015 00:16:28","29-07-2015 00:55:38","39min 10s",2350,"39min 10s",2350,"OP Ended","Blocking OP|OP Ended","vacuum valve in IP2","In fact this issue was a fault of MKI (miss-kick) and beam 1 went directly to the TDI (please see remark in Elogbook 23:56). The consequence of this hit was a pressure spike which interlocked the valves. So vacuum is child not a parent.","","Reviewed","Reviewed","Not R2E related","","",0
