"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
18780,"LHC","Injection Systems » MKI » Software","","28-07-2015 23:56:13","29-07-2015 00:55:38","59min 25s",3565,"59min 25s",3565,"OP Ended","Blocking OP|OP Ended","MKI IP2 did not fired due to reduced strength","","","Reviewed","Reviewed","Not R2E related","","",0
19299,"LHC","Injection Systems » MKI » BETS","","28-07-2015 23:54:13","28-07-2015 23:56:13","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","MKI BETS interlock","MKI did not trigger","","Reviewed","Reviewed","Not R2E related","","",0
19296,"LHC","Vacuum » Pressure rise","","28-07-2015 22:32:25","28-07-2015 22:32:35","10s",10,"10s",10,"OP Ended","Blocking OP|OP Ended","scrubbing run"," ","","Reviewed","Reviewed","Not R2E related",19231,"Other",0
19293,"LHC","Operation » Operational error","","28-07-2015 17:03:34","28-07-2015 17:06:55","03min 21s",201,"03min 21s",201,"OP Ended","Blocking OP|OP Ended","","SBF force to false with TDI interock","","Reviewed","Reviewed","Not R2E related","","",0
19290,"LHC","Operation » Operational error","","28-07-2015 16:20:40","28-07-2015 16:26:16","05min 36s",336,"05min 36s",336,"OP Ended","Blocking OP|OP Ended","","SBF force to false with TDI interock","","Reviewed","Reviewed","Not R2E related","","",0
18767,"LHC","Experiments » ATLAS","","28-07-2015 12:33:22","28-07-2015 15:00:16","02h 26min 54s",8814,"02h 26min 54s",8814,"OP Ended","Non-Blocking OP|Blocking OP|Non-Blocking OP|OP Ended","Patrol lost","ATLAS patrol lost","","Reviewed","Reviewed","Not R2E related","","",0
18764,"LHC","Cryogenics » Equipment » Production-1.8K","","28-07-2015 04:00:44","28-07-2015 12:33:22","08h 32min 38s",30758,"08h 32min 38s",30758,"OP Ended","Blocking OP|OP Ended","Trip QURCA LHC-2","","","Reviewed","Reviewed","Not R2E related","","",0
19275,"LHC","Operation » Operational error","","28-07-2015 02:55:41","28-07-2015 02:56:11","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","QPS piquet power cycle while beam in the machine","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19272,"LHC","Beam Losses » Transverse instabilities","","28-07-2015 02:38:30","28-07-2015 02:39:43","01min 13s",73,"01min 13s",73,"OP Ended","Blocking OP|OP Ended","IP7","","","Reviewed","Reviewed","Not R2E related","","",0
19269,"LHC","QPS » Controller","","27-07-2015 22:06:00","27-07-2015 22:06:47","47s",47,"47s",47,"OP Ended","Blocking OP|OP Ended","RB.A45","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18761,"LHC","Cryogenics » Equipment","","27-07-2015 15:49:59","27-07-2015 17:33:32","01h 43min 33s",6213,"01h 43min 33s",6213,"OP Ended","Blocking OP|OP Ended","MS R8","precycle needed (only RQ4/5.R8)","","Reviewed","Reviewed","Not R2E related","","",0
19266,"LHC","Beam Injection » Losses","","27-07-2015 15:38:29","27-07-2015 15:38:51","22s",22,"22s",22,"OP Ended","Blocking OP|OP Ended","scrapig in SPS not efficient","","","Reviewed","Reviewed","Not R2E related","","",0
18741,"LHC","Cryogenics » Equipment","","27-07-2015 12:39:12","27-07-2015 13:42:49","01h 03min 37s",3817,"01h 03min 37s",3817,"OP Ended","Blocking OP|OP Ended","MR8 trip","","","Reviewed","Reviewed","Not R2E related","","",0
19287,"LHC","Beam Losses » Transverse instabilities","","27-07-2015 11:48:31","27-07-2015 11:53:07","04min 36s",276,"04min 36s",276,"OP Ended","Blocking OP|OP Ended","slow losses in IP8","","","Reviewed","Reviewed","Not R2E related","","",0
18722,"LHC","Injector Complex » Beam in Set-up » SPS","","27-07-2015 10:45:58","27-07-2015 11:06:02","20min 04s",1204,"20min 04s",1204,"OP Ended","Blocking OP|OP Ended","Waiting for SPS scraper setup","","","Reviewed","Reviewed","Not R2E related","","",0
18708,"LHC","Cooling and Ventilation","","27-07-2015 06:44:08","27-07-2015 08:31:31","01h 47min 23s",6443,"01h 47min 23s",6443,"OP Ended","Blocking OP|OP Ended","demi water cooling S23","Pump circuit failed. Final diagnosis requires access. Running on 2nd pump.","","Reviewed","Reviewed","Not R2E related","","",0
18703,"LHC","Cryogenics » Equipment","","27-07-2015 06:19:53","27-07-2015 08:31:31","02h 11min 38s",7898,"02h 11min 38s",7898,"OP Ended","Blocking OP|OP Ended","MSR8 CS/CM lost","Temporary loss of cryo in the shadow of other faults. ","","Reviewed","Reviewed","Not R2E related","","",0
18705,"LHC","QPS » Hardware","","27-07-2015 05:38:20","27-07-2015 08:31:31","02h 53min 11s",10391,"02h 53min 11s",10391,"OP Ended","Blocking OP|OP Ended","RB.A78 RB.A81","QPS controllers required to be reset to allow closing of the switches. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
19284,"LHC","Vacuum » Pressure rise","","27-07-2015 03:06:59","27-07-2015 03:12:04","05min 05s",305,"05min 05s",305,"OP Ended","Blocking OP|OP Ended","scrubbing run"," ","","Reviewed","Reviewed","Not R2E related",19231,"Other",0
18700,"LHC","Cryogenics » Equipment","","27-07-2015 01:18:19","27-07-2015 02:14:51","56min 32s",3392,"56min 32s",3392,"OP Ended","Blocking OP|OP Ended","MSR8","instabilities after two dumps while injecting B2. Precycle needed (only RQ4/5.R8)","","Reviewed","Reviewed","Not R2E related","","",0
19281,"LHC","Beam Losses » Transverse instabilities","","27-07-2015 01:08:23","27-07-2015 01:11:21","02min 58s",178,"02min 58s",178,"OP Ended","Blocking OP|OP Ended","losses IP8","","","Reviewed","Reviewed","Not R2E related","","",0
19238,"LHC","Beam Losses » Transverse instabilities","","27-07-2015 00:42:31","27-07-2015 00:48:28","05min 57s",357,"05min 57s",357,"OP Ended","Blocking OP|OP Ended","losses Ip8","","","Reviewed","Reviewed","Not R2E related","","",0
19235,"LHC","Vacuum » Pressure rise","","27-07-2015 00:14:07","27-07-2015 00:14:58","51s",51,"51s",51,"OP Ended","Blocking OP|OP Ended","TDI vacuum during scrubbing run"," ","","Reviewed","Reviewed","Not R2E related",19231,"Other",0
19263,"LHC","Vacuum » Spurious interlock","","26-07-2015 22:32:39","26-07-2015 22:35:11","02min 32s",152,"02min 32s",152,"OP Ended","Blocking OP|OP Ended","scrubbing run","dump when injecting 72 bunches during scrubbing run","","Reviewed","Reviewed","Not R2E related",19231,"Other",0
19231,"LHC","Other","","26-07-2015 22:32:39","26-07-2015 22:35:11","02min 32s",152,"09min 08s",548,"OP Ended","Blocking OP|OP Ended","scrubbing run with 25 ns","scrubbing run on-going. Fault to be a parent of the e-cloud effect fault (vacuum interlock, heat load etc...","","Reviewed","Reviewed","Not R2E related","","",5
19260,"LHC","Beam Instrumentation » Interlocked BPM","","26-07-2015 21:13:59","26-07-2015 21:16:33","02min 34s",154,"02min 34s",154,"OP Ended","Blocking OP|OP Ended","doublet beam test","","","Reviewed","Reviewed","Not R2E related","","",0
19257,"LHC","Beam Instrumentation » Interlocked BPM","","26-07-2015 18:58:25","26-07-2015 19:03:40","05min 15s",315,"05min 15s",315,"OP Ended","Blocking OP|OP Ended","doublet beam test","","","Reviewed","Reviewed","Not R2E related","","",0
19254,"LHC","Orbit » Beam Position Monitor","","26-07-2015 18:03:44","26-07-2015 18:04:18","34s",34,"34s",34,"OP Ended","Blocking OP|OP Ended","doublet beam test","","","Reviewed","Reviewed","Not R2E related","","",0
18681,"LHC","Beam Instrumentation » BLM","","26-07-2015 11:02:37","26-07-2015 11:27:53","25min 16s",1516,"25min 16s",1516,"OP Ended","Blocking OP|OP Ended","connectivity checks not passed for SR2.R","","","Reviewed","Reviewed","Not R2E related","","",0
19228,"LHC","Electrical Network » Distribution » 400 kV","","26-07-2015 02:51:07","26-07-2015 02:51:37","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","compensator pt6","","","Reviewed","Reviewed","Not R2E related","","",0
18598,"LHC","Injection Systems » MKI » Other","","26-07-2015 02:02:10","26-07-2015 03:33:28","01h 31min 18s",5478,"01h 31min 18s",5478,"OP Ended","Blocking OP|OP Ended","MKI-B1","faulty during extended MKISS","","Reviewed","Reviewed","Not R2E related","","",0
19225,"LHC","Beam Losses » Transverse instabilities","","25-07-2015 21:10:05","25-07-2015 21:10:21","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","IP7","","","Reviewed","Reviewed","Not R2E related","","",0
18595,"LHC","Injector Complex » No Beam","","25-07-2015 20:48:06","25-07-2015 21:03:24","15min 18s",918,"15min 18s",918,"OP Ended","Blocking OP|OP Ended","PS - POPS is down","","","Reviewed","Reviewed","Not R2E related","","",0
19251,"LHC","Beam Losses » Transverse instabilities","","25-07-2015 20:07:18","25-07-2015 20:08:58","01min 40s",100,"01min 40s",100,"OP Ended","Blocking OP|OP Ended","losses on TCTPV IP8 B2","scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
19248,"LHC","Beam Losses » Transverse instabilities","","25-07-2015 18:46:28","25-07-2015 18:46:36","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","losses in IP7","","","Reviewed","Reviewed","Not R2E related","","",0
19245,"LHC","Beam Injection » Losses","","25-07-2015 18:18:05","25-07-2015 18:19:11","01min 06s",66,"01min 06s",66,"OP Ended","Blocking OP|OP Ended","TI8","","","Reviewed","Reviewed","Not R2E related","","",0
19242,"LHC","Beam Injection » Losses","","25-07-2015 15:20:55","25-07-2015 15:21:11","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","TI2","","","Reviewed","Reviewed","Not R2E related","","",0
19159,"LHC","Beam Losses » Transverse instabilities","","25-07-2015 14:56:51","25-07-2015 14:57:43","52s",52,"52s",52,"OP Ended","Blocking OP|OP Ended","Losses IP7","","","Reviewed","Reviewed","Not R2E related","","",0
19222,"LHC","Beam Injection » Losses","","25-07-2015 13:44:36","25-07-2015 13:46:32","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","TI8","","","Reviewed","Reviewed","Not R2E related","","",0
19219,"LHC","Beam Injection » Losses","","25-07-2015 12:59:53","25-07-2015 13:00:54","01min 01s",61,"01min 01s",61,"OP Ended","Blocking OP|OP Ended","TI8","","","Reviewed","Reviewed","Not R2E related","","",0
18593,"LHC","Injector Complex » No Beam » SPS","","25-07-2015 11:49:57","25-07-2015 12:39:01","49min 04s",2944,"49min 04s",2944,"OP Ended","Blocking OP|OP Ended","SPS","","","Reviewed","Reviewed","Not R2E related","","",0
19216,"LHC","Electrical Network","","25-07-2015 01:13:02","25-07-2015 01:16:56","03min 54s",234,"03min 54s",234,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
19213,"LHC","Operation » Operational error","","25-07-2015 00:04:53","25-07-2015 00:23:34","18min 41s",1121,"18min 41s",1121,"OP Ended","Blocking OP|OP Ended","too high intensity for RESTRICTED SBF","","","Reviewed","Reviewed","Not R2E related","","",0
19210,"LHC","Collimation » Interlocks triggered","","24-07-2015 22:16:47","24-07-2015 22:16:56","09s",9,"09s",9,"OP Ended","Blocking OP|OP Ended","Coll mot interlock","","","Reviewed","Reviewed","Not R2E related","","",0
19207,"LHC","Radio Frequency » Controls","","24-07-2015 21:35:08","24-07-2015 21:36:43","01min 35s",95,"01min 35s",95,"OP Ended","Blocking OP|OP Ended","RF interlock at injection","no beam in the machine","","Reviewed","Reviewed","Not R2E related","","",0
19204,"LHC","LBDS » Software","","24-07-2015 20:57:50","24-07-2015 21:35:08","37min 18s",2238,"37min 18s",2238,"OP Ended","Blocking OP|OP Ended","TSU module blocking","","","Reviewed","Reviewed","Not R2E related","","",0
18586,"LHC","Magnet circuits » Other","","24-07-2015 11:23:43","27-07-2015 11:06:02","2d 23h 42min 19s",258139,"2d 23h 42min 19s",258139,"OP Ended","Blocking OP|OP Ended","RCS.A78B2","RCS.A78B2,","","Reviewed","Reviewed","Not R2E related","","",0
18646,"LHC","Experiments » ATLAS","","24-07-2015 10:21:57","24-07-2015 10:36:56","14min 59s",899,"14min 59s",899,"OP Ended","Blocking OP|OP Ended","inj permit forgotten","","","Reviewed","Reviewed","Not R2E related","","",0
19201,"LHC","Power Converters","","24-07-2015 10:17:43","24-07-2015 10:34:37","16min 54s",1014,"16min 54s",1014,"OP Ended","Blocking OP|OP Ended","trip of RQT12.L5B2","","","Reviewed","Reviewed","Not R2E related","","",0
18640,"LHC","Radio Frequency » Controls","","24-07-2015 09:05:50","24-07-2015 09:43:06","37min 16s",2236,"37min 16s",2236,"OP Ended","Blocking OP|OP Ended","line 4b2","","","Reviewed","Reviewed","Not R2E related","","",0
18642,"LHC","Magnet circuits » Other","","24-07-2015 08:13:02","24-07-2015 09:43:06","01h 30min 04s",5404,"01h 30min 04s",5404,"OP Ended","Blocking OP|OP Ended","RCS.A78B2","RCS.A78B2, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19156,"LHC","QPS » Controller","","24-07-2015 00:42:20","24-07-2015 00:49:17","06min 57s",417,"06min 57s",417,"OP Ended","Blocking OP|OP Ended","trip of correctors in IT.L5","beam dumped by losses after the trip","","Reviewed","Reviewed","Not R2E related","","",0
19153,"LHC","Power Converters","","23-07-2015 23:07:06","23-07-2015 23:26:29","19min 23s",1163,"19min 23s",1163,"OP Ended","Non-Blocking OP|OP Ended","RCBXH1.L5","non blocking","","Reviewed","Reviewed","Not R2E related","","",0
18582,"LHC","Power Converters","","23-07-2015 18:50:49","23-07-2015 19:13:24","22min 35s",1355,"22min 35s",1355,"OP Ended","Blocking OP|OP Ended","RQTL11.L8B2","tripped during rampdown","","Reviewed","Reviewed","Not R2E related","","",0
18620,"LHC","Injector Complex » No Beam » PSB","","23-07-2015 16:55:58","23-07-2015 17:05:32","09min 34s",574,"09min 34s",574,"OP Ended","Blocking OP|OP Ended","from PSB","","","Reviewed","Reviewed","Not R2E related","","",0
18600,"LHC","Injector Complex » No Beam","","23-07-2015 15:35:04","23-07-2015 15:47:08","12min 04s",724,"12min 04s",724,"OP Ended","Blocking OP|OP Ended","PS booster","","","Reviewed","Reviewed","Not R2E related","","",0
18418,"LHC","QPS » Hardware","","22-07-2015 23:00:01","23-07-2015 11:28:25","12h 28min 24s",44904,"12h 28min 24s",44904,"OP Ended","Blocking OP|OP Ended","RB switches in UJ33","Do not close","","Reviewed","Reviewed","Not R2E related","","",0
18415,"LHC","QPS » Hardware","","22-07-2015 22:50:14","22-07-2015 23:00:01","09min 47s",587,"09min 47s",587,"OP Ended","Blocking OP|OP Ended","RB switches in UJ33","Do not close","","Reviewed","Reviewed","Not R2E related","","",0
19198,"LHC","Electrical Network","","22-07-2015 19:45:37","22-07-2015 19:55:21","09min 44s",584,"09min 44s",584,"OP Ended","Blocking OP|OP Ended","trip of ector 34; 45 and 56","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
19195,"LHC","Beam Losses » Transverse instabilities","","22-07-2015 14:11:49","22-07-2015 14:12:05","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","3rd order resonnane during kmodulation","","","Reviewed","Reviewed","Not R2E related","","",0
19192,"LHC","Radio Frequency » Hardware","","22-07-2015 07:42:27","22-07-2015 08:40:55","58min 28s",3508,"58min 28s",3508,"OP Ended","Blocking OP|OP Ended","line 7B1 level 2 interlock","","","Reviewed","Reviewed","Not R2E related","","",0
18560,"LHC","Radio Frequency » Hardware","","22-07-2015 03:53:47","22-07-2015 04:16:25","22min 38s",1358,"22min 38s",1358,"OP Ended","Blocking OP|OP Ended","line 6B1 level 2 interlock","","","Reviewed","Reviewed","Not R2E related","","",0
18542,"LHC","Injector Complex » Beam in Set-up","","21-07-2015 20:25:54","21-07-2015 21:48:13","01h 22min 19s",4939,"01h 22min 19s",4939,"OP Ended","Blocking OP|OP Ended","PS","Beam is de-bunched","","Reviewed","Reviewed","Not R2E related","","",0
18540,"LHC","Injector Complex » No Beam","","21-07-2015 19:59:09","21-07-2015 20:18:31","19min 22s",1162,"19min 22s",1162,"OP Ended","Blocking OP|OP Ended","PS","???","","Reviewed","Reviewed","Not R2E related","","",0
19150,"LHC","Beam Losses » Transverse instabilities","","21-07-2015 14:06:01","21-07-2015 14:07:29","01min 28s",88,"01min 28s",88,"OP Ended","Blocking OP|OP Ended","doublet unstable","","","Reviewed","Reviewed","Not R2E related","","",0
19189,"LHC","Operation » Operational error","","21-07-2015 13:04:08","21-07-2015 13:23:38","19min 30s",1170,"19min 30s",1170,"OP Ended","Blocking OP|OP Ended","SBF forced to false","","","Reviewed","Reviewed","Not R2E related","","",0
18411,"LHC","QPS » Hardware","","21-07-2015 09:15:12","21-07-2015 09:39:38","24min 26s",1466,"24min 26s",1466,"OP Ended","Blocking OP|OP Ended","nQPS at 13L2","internal communication problem","","Reviewed","Reviewed","Not R2E related","","",0
18501,"LHC","Machine Interlock Systems » BIS » Hardware","","21-07-2015 05:06:14","21-07-2015 09:00:37","03h 54min 23s",14063,"03h 54min 23s",14063,"OP Ended","Blocking OP|OP Ended","BIS crate at P6","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18408,"LHC","Beam Instrumentation » BLM","","21-07-2015 04:20:26","21-07-2015 04:46:00","25min 34s",1534,"25min 34s",1534,"OP Ended","Blocking OP|OP Ended","BLM crate in L1 fails the checks and interlocks the BIS","","","Reviewed","Reviewed","Not R2E related","","",0
19186,"LHC","Beam Losses » Other","","20-07-2015 23:07:15","20-07-2015 23:10:31","03min 16s",196,"03min 16s",196,"OP Ended","Blocking OP|OP Ended","Losses in Pt7 at injection","","","Reviewed","Reviewed","Not R2E related","","",0
18406,"LHC","Other","","20-07-2015 14:27:26","20-07-2015 14:35:38","08min 12s",492,"08min 12s",492,"OP Ended","Blocking OP|OP Ended","BIW P6","safety system, to be classified","","Reviewed","Reviewed","Not R2E related","","",0
18460,"LHC","Power Converters","","20-07-2015 10:17:13","20-07-2015 12:05:41","01h 48min 28s",6508,"01h 48min 28s",6508,"OP Ended","Blocking OP|OP Ended","RQT13.R8B1","VS fault: power module needs to be exchanged","","Reviewed","Reviewed","Not R2E related","","",0
18463,"LHC","Power Converters","","20-07-2015 08:32:48","20-07-2015 08:54:40","21min 52s",1312,"21min 52s",1312,"OP Ended","Blocking OP|OP Ended","RQT13.R8B1; RCD.A67B2","","","Reviewed","Reviewed","Not R2E related","","",0
18441,"LHC","QPS » Hardware","","20-07-2015 07:25:09","20-07-2015 12:33:44","05h 08min 35s",18515,"05h 08min 35s",18515,"OP Ended","Blocking OP|OP Ended","PIC optocoupler RB.A12 ODD","precycle needed. A SEU upset in the QPS mBS board 8R1 lead to a short interruption of the quench loop which was only communicated to the PIC on the odd side, hence explaining the observations made. More info is also available here: https://issues/browse/TEMPECOMS-505.","","Reviewed","Reviewed","R2E candidate","","",0
19183,"LHC","Beam Losses » Fast Losses (UFO)","","20-07-2015 04:26:39","20-07-2015 04:29:37","02min 58s",178,"02min 58s",178,"OP Ended","Blocking OP|OP Ended","15L2","","","Reviewed","Reviewed","Not R2E related","","",0
19180,"LHC","Beam Losses » Fast Losses (UFO)","","20-07-2015 01:23:25","20-07-2015 01:26:59","03min 34s",214,"03min 34s",214,"OP Ended","Blocking OP|OP Ended","12L6","","","Reviewed","Reviewed","Not R2E related","","",0
18422,"LHC","Injector Complex » No Beam » PS","","19-07-2015 18:20:41","19-07-2015 22:26:01","04h 05min 20s",14720,"04h 05min 20s",14720,"OP Ended","Blocking OP|OP Ended","CPS WireScanner","","","Reviewed","Reviewed","Not R2E related","","",0
18420,"LHC","Radio Frequency » Controls","","19-07-2015 17:01:36","19-07-2015 17:54:22","52min 46s",3166,"52min 46s",3166,"OP Ended","Blocking OP|OP Ended","Cogging","Cogging-REF is not correct","","Reviewed","Reviewed","Not R2E related","","",0
18402,"LHC","Injection Systems » MKI » Other","","19-07-2015 14:10:27","19-07-2015 14:18:41","08min 14s",494,"08min 14s",494,"OP Ended","Blocking OP|OP Ended","TED-TI2","in state ""moving"" with access key off","","Reviewed","Reviewed","Not R2E related","","",0
18299,"LHC","Magnet circuits » Other","","19-07-2015 12:05:53","19-07-2015 16:20:08","04h 14min 15s",15255,"04h 14min 15s",15255,"OP Ended","Blocking OP|OP Ended","RCS.A78B2","RCS,A78 precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18380,"LHC","Beam Instrumentation » BLM","","19-07-2015 00:10:37","19-07-2015 09:10:55","09h 00min 18s",32418,"09h 00min 18s",32418,"OP Ended","Blocking OP|OP Ended","SR3 crate","","","Reviewed","Reviewed","Not R2E related","","",0
18296,"LHC","Magnet circuits » Earth Fault","","18-07-2015 16:27:51","19-07-2015 01:32:08","09h 04min 17s",32657,"09h 04min 17s",32657,"OP Ended","Blocking OP|OP Ended","RCS.A78B2","RCS.A78B2 tripped on a earth fault. Not clear where the problem is. Precycle needed.","","Reviewed","Reviewed","Not R2E related","","",0
18293,"LHC","Ventilation Doors","","18-07-2015 12:45:49","18-07-2015 12:55:17","09min 28s",568,"09min 28s",568,"OP Ended","Blocking OP|OP Ended","YCPV02=R771 collimator door doesn't close","YCPV02=R771 collimator door doesn't close","","Reviewed","Reviewed","Not R2E related","","",0
18289,"LHC","Cooling and Ventilation","","18-07-2015 09:21:32","18-07-2015 12:31:47","03h 10min 15s",11415,"03h 10min 15s",11415,"OP Ended","Blocking OP|OP Ended","Demineralized water cooling system of DQR in fault","Access needed in R74 (from point 6).
The documentation on where the ""Demineralized water cooling system of DQR"" was exactily placed in R74 was not clear and the piquet CV and RP went first to R74 from point 7 and bike until the sector door to find out that it was at the other side of the sector door. They had to bike back and drive to point 6 to access from there. This meant we lost ~ 1 hour due to the lack of proper documentation about where the system was placed in the tunnel.
precycle","","Reviewed","Reviewed","Not R2E related","","",0
18291,"LHC","Cooling and Ventilation","","18-07-2015 09:13:04","18-07-2015 13:01:13","03h 48min 09s",13689,"03h 48min 09s",13689,"OP Ended","Blocking OP|OP Ended","Capboard for ventilation control of the RF and faraday cage out of control","Capboard for ventilation control of the RF and faraday cage out of control: there is a doubt if the ventilation is nevertheless working. Piquet is going to check on site. Access in point 4 ux45 needed.","","Reviewed","Reviewed","Not R2E related","","",0
18287,"LHC","Beam Instrumentation » BLM","","18-07-2015 08:44:29","18-07-2015 12:07:08","03h 22min 39s",12159,"03h 22min 39s",12159,"OP Ended","Blocking OP|OP Ended","BLM crate down in point 3","","","Reviewed","Reviewed","Not R2E related","","",0
18340,"LHC","Cryogenics » Equipment","","18-07-2015 07:19:44","18-07-2015 07:24:51","05min 07s",307,"05min 07s",307,"OP Ended","Blocking OP|OP Ended","lost some temperature sensors","","","Reviewed","Reviewed","Not R2E related","","",0
18283,"LHC","QPS » Hardware","","18-07-2015 04:06:34","18-07-2015 07:24:57","03h 18min 23s",11903,"03h 18min 23s",11903,"OP Ended","Blocking OP|OP Ended","RSF2.A34B1","EE failure, switch A cannot be closed","","Reviewed","Reviewed","Not R2E related","","",0
18320,"LHC","Cryogenics » Equipment","","16-07-2015 22:34:29","18-07-2015 03:53:12","1d 05h 18min 43s",105523,"1d 05h 18min 43s",105523,"OP Ended","Blocking OP|OP Ended","PLC point 4","","","Reviewed","Reviewed","Not R2E related","","",0
18300,"LHC","Cryogenics » Equipment","","16-07-2015 20:58:21","17-07-2015 07:00:30","10h 02min 09s",36129,"10h 02min 09s",36129,"OP Ended","Blocking OP|OP Ended","Instrumentation on dfb","DFBAO regulation problem risk of icing, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18302,"LHC","Magnet circuits » Other","","16-07-2015 18:33:20","16-07-2015 20:58:21","02h 25min 01s",8701,"02h 25min 01s",8701,"OP Ended","Blocking OP|OP Ended","RCS.A78B1","RCS.A78B2 tripped on earth fault","","Reviewed","Reviewed","Not R2E related","","",0
18280,"LHC","Magnet circuits » Other","","16-07-2015 06:32:24","16-07-2015 07:00:09","27min 45s",1665,"27min 45s",1665,"OP Ended","Blocking OP|OP Ended","RCS.A78B2","trip of RCS.A78B2","","Reviewed","Reviewed","Not R2E related","","",0
18260,"LHC","QPS » Controller","","16-07-2015 06:21:01","16-07-2015 07:00:09","39min 08s",2348,"39min 08s",2348,"OP Ended","Blocking OP|OP Ended","nQPS RB.A23 (B29R3)","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18157,"LHC","Experiments » ATLAS","","16-07-2015 01:47:58","16-07-2015 01:56:40","08min 42s",522,"08min 42s",522,"OP Ended","Blocking OP|OP Ended","PIXEL detector","no injection permit","","Reviewed","Reviewed","Not R2E related","","",0
18243,"LHC","Beam Instrumentation » Other","","16-07-2015 00:28:14","16-07-2015 01:47:58","01h 19min 44s",4784,"01h 19min 44s",4784,"OP Ended","Blocking OP|OP Ended","BTV interlock ","crate cfv-uj33-btvm down","","Reviewed","Reviewed","Not R2E related","","",0
18153,"LHC","Radio Frequency » Hardware","","15-07-2015 23:41:57","15-07-2015 23:55:18","13min 21s",801,"13min 21s",801,"OP Ended","Blocking OP|OP Ended","module M1B1","Crowbar fired action of fast HV protection system detected","","Reviewed","Reviewed","Not R2E related","","",0
18240,"LHC","QPS » Hardware","","15-07-2015 20:00:46","15-07-2015 23:02:01","03h 01min 15s",10875,"03h 01min 15s",10875,"OP Ended","Blocking OP|OP Ended","RB.A12","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18150,"LHC","QPS » Controller","","15-07-2015 18:16:43","15-07-2015 18:16:55","12s",12,"12s",12,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
18148,"LHC","Injection Systems » MKI » Other","","15-07-2015 17:39:02","15-07-2015 18:16:43","37min 41s",2261,"37min 41s",2261,"OP Ended","Blocking OP|OP Ended","Injection request rejected by CBCM","","","Reviewed","Reviewed","Not R2E related","","",0
18200,"LHC","Injector Complex » No Beam » PS","","15-07-2015 15:39:15","15-07-2015 16:47:00","01h 07min 45s",4065,"01h 07min 45s",4065,"OP Ended","Blocking OP|OP Ended","No cavity in CPS","AUG activated","","Reviewed","Reviewed","Not R2E related","","",0
19138,"LHC","Beam Losses » Fast Losses (UFO)","","15-07-2015 13:19:46","15-07-2015 13:21:29","01min 43s",103,"01min 43s",103,"OP Ended","Blocking OP|OP Ended","15R8","","","Reviewed","Reviewed","Not R2E related","","",0
18143,"LHC","Injector Complex » Beam in Set-up » SPS","","15-07-2015 09:10:43","15-07-2015 11:56:08","02h 45min 25s",9925,"02h 45min 25s",9925,"OP Ended","Blocking OP|OP Ended","SPS kicker waveforms being checked.","","","Reviewed","Reviewed","Not R2E related","","",0
18145,"LHC","Beam Instrumentation » BPM","","15-07-2015 09:06:58","15-07-2015 11:24:16","02h 17min 18s",8238,"02h 17min 18s",8238,"OP Ended","Blocking OP|OP Ended","BPM crate fault","","","Reviewed","Reviewed","Not R2E related","","",0
18077,"LHC","Injector Complex » Beam in Set-up","","15-07-2015 08:12:47","15-07-2015 08:26:49","14min 02s",842,"14min 02s",842,"OP Ended","Blocking OP|OP Ended","PS RF cavity","","","Reviewed","Reviewed","Not R2E related","","",0
18123,"LHC","Power Converters","","15-07-2015 05:56:30","15-07-2015 07:00:52","01h 04min 22s",3862,"01h 04min 22s",3862,"OP Ended","Blocking OP|OP Ended","RD1.LR1","trip","","Reviewed","Reviewed","Not R2E related","","",0
18120,"LHC","QPS » Controller","","15-07-2015 04:07:51","15-07-2015 04:09:36","01min 45s",105,"01min 45s",105,"OP Ended","Blocking OP|OP Ended","SEU   B11.L1","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18140,"LHC","Beam Instrumentation » BBQ","","15-07-2015 03:25:54","15-07-2015 09:13:03","05h 47min 09s",20829,"05h 47min 09s",20829,"OP Ended","Non-Blocking OP|OP Ended","RT trim BBQ","QFB swithed to internal clock after the restart of the BST following problem with BPM trigering in TL. non blocking","","Reviewed","Reviewed","Not R2E related","","",0
19146,"LHC","Cryogenics » Users","","14-07-2015 23:19:12","15-07-2015 00:27:29","01h 08min 17s",4097,"01h 08min 17s",4097,"OP Ended","Blocking OP|OP Ended","15R8","","","Reviewed","Reviewed","Not R2E related",18073,"Beam-induced Quench",0
18073,"LHC","Beam-induced Quench","","14-07-2015 23:19:11","14-07-2015 23:22:14","03min 03s",183,"01h 08min 18s",4098,"OP Ended","Blocking OP|OP Ended","B15R8","precycle needed","","Reviewed","Reviewed","Not R2E related",19132,"Beam Losses » Fast Losses (UFO)",1
19132,"LHC","Beam Losses » Fast Losses (UFO)","","14-07-2015 23:19:11","14-07-2015 23:22:14","03min 03s",183,"01h 08min 18s",4098,"OP Ended","Blocking OP|OP Ended","15R8","","","Reviewed","Reviewed","Not R2E related","","",1
18080,"LHC","Radio Frequency » Hardware","","14-07-2015 17:52:44","14-07-2015 18:33:04","40min 20s",2420,"40min 20s",2420,"OP Ended","Blocking OP|OP Ended","ACSModuleM1B1","","","Reviewed","Reviewed","Not R2E related","","",0
18069,"LHC","Injector Complex » No Beam » SPS","","14-07-2015 17:52:44","14-07-2015 18:51:55","59min 11s",3551,"59min 11s",3551,"OP Ended","Blocking OP|OP Ended","SPS","","","Reviewed","Reviewed","Not R2E related","","",0
18066,"LHC","IT Services » Databases","","14-07-2015 17:26:28","14-07-2015 17:52:39","26min 11s",1571,"26min 11s",1571,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","database","all applications on all machines stopped responding","","Reviewed","Reviewed","Not R2E related","","",0
19143,"LHC","QPS » Controller","","14-07-2015 13:14:16","14-07-2015 13:18:12","03min 56s",236,"03min 56s",236,"OP Ended","Blocking OP|OP Ended","RB.A23","SEU board B29R2, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
19140,"LHC","LBDS » BETS","","14-07-2015 07:24:03","14-07-2015 07:31:18","07min 15s",435,"07min 15s",435,"OP Ended","Blocking OP|OP Ended","cannot rearm","BETS ","","Reviewed","Reviewed","Not R2E related",19129,"Cryogenics » Users",0
19129,"LHC","Cryogenics » Users","","14-07-2015 00:05:03","14-07-2015 06:09:54","06h 04min 51s",21891,"06h 12min 06s",22326,"OP Ended","Blocking OP|OP Ended","arc 81","","","Reviewed","Reviewed","Not R2E related",18063,"Beam-induced Quench",1
18063,"LHC","Beam-induced Quench","","14-07-2015 00:05:03","14-07-2015 00:05:04","01s",1,"06h 12min 06s",22326,"OP Ended","Blocking OP|OP Ended","34L8","UFO @ 34L8","","Reviewed","Reviewed","Not R2E related",19126,"Beam Losses » Fast Losses (UFO)",1
19126,"LHC","Beam Losses » Fast Losses (UFO)","","14-07-2015 00:05:03","14-07-2015 00:05:04","01s",1,"06h 12min 06s",22326,"OP Ended","Blocking OP|OP Ended","34L8","precycle needed","","Reviewed","Reviewed","Not R2E related","","",1
18060,"LHC","QPS » Controller","","13-07-2015 21:27:55","13-07-2015 21:38:54","10min 59s",659,"10min 59s",659,"OP Ended","Blocking OP|OP Ended","RCO.A78B2","tripped at flat top","","Reviewed","Reviewed","Not R2E related","","",0
18017,"LHC","Beam Losses » Fast Losses (UFO)","","13-07-2015 21:27:43","13-07-2015 21:27:44","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","10L3 ","","","Reviewed","Reviewed","Not R2E related","","",0
19123,"LHC","Machine Interlock Systems » SMP » Controls","","13-07-2015 19:45:48","13-07-2015 20:02:08","16min 20s",980,"16min 20s",980,"OP Ended","Blocking OP|OP Ended","SBF blocked to false","even without beam setup beam flag blocked to false","","Reviewed","Reviewed","Not R2E related","","",0
18015,"LHC","Experiments » ATLAS","","13-07-2015 19:04:34","13-07-2015 19:42:22","37min 48s",2268,"37min 48s",2268,"OP Ended","Blocking OP|OP Ended","Injection HS not OK","","","Reviewed","Reviewed","Not R2E related","","",0
18012,"LHC","QPS » Hardware","","13-07-2015 14:46:31","13-07-2015 17:58:41","03h 12min 10s",11530,"03h 12min 10s",11530,"OP Ended","Blocking OP|OP Ended","RB.A81 single event","Beams dumped in stable beams, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18033,"LHC","QPS » Controller","","13-07-2015 00:44:14","13-07-2015 01:05:30","21min 16s",1276,"21min 16s",1276,"OP Ended","Blocking OP|OP Ended","RSF2.A56B2","Trips systematically when going to standby. In the end the fourth time we try to reset and put it to stand by, we directly sent it to injection current and there it held happily.","","Reviewed","Reviewed","Not R2E related","","",0
18036,"LHC","QPS » Controller","","13-07-2015 00:23:27","13-07-2015 05:45:35","05h 22min 08s",19328,"05h 22min 08s",19328,"OP Ended","Blocking OP|OP Ended","RB.A45","Problem to reset the EE controller, the U_LOOP of the ODD side being at 0 V, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
18009,"LHC","QPS » Hardware","","12-07-2015 23:01:40","13-07-2015 00:10:11","01h 08min 31s",4111,"01h 08min 31s",4111,"OP Ended","Blocking OP|OP Ended","RB.A45 board B9R4","","","Reviewed","Reviewed","Not R2E related","","",0
19017,"LHC","QPS » Controller","","12-07-2015 22:31:48","12-07-2015 22:32:12","24s",24,"24s",24,"OP Ended","Blocking OP|OP Ended","B9R4","likely SEU, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
18030,"LHC","Power Converters","","12-07-2015 21:53:50","12-07-2015 21:53:53","03s",3,"03s",3,"OP Ended","Blocking OP|OP Ended","RCD/O.A67B2","tripped","","Reviewed","Reviewed","Not R2E related","","",0
19120,"LHC","Operation » Operational error","","12-07-2015 19:20:28","12-07-2015 19:22:29","02min 01s",121,"02min 01s",121,"OP Ended","Blocking OP|OP Ended","wrong incorporation rule","","","Reviewed","Reviewed","Not R2E related","","",0
18007,"LHC","Injector Complex » Beam in Set-up","","12-07-2015 17:15:41","12-07-2015 17:38:38","22min 57s",1377,"22min 57s",1377,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
18004,"LHC","Injector Complex » No Beam","","12-07-2015 17:00:18","12-07-2015 17:15:41","15min 23s",923,"15min 23s",923,"OP Ended","Blocking OP|OP Ended","RF cavity problem","","","Reviewed","Reviewed","Not R2E related","","",0
18001,"LHC","Power Converters","","12-07-2015 11:32:09","12-07-2015 16:16:39","04h 44min 30s",17070,"04h 44min 30s",17070,"OP Ended","Blocking OP|OP Ended","RQTF/RQTD.A78B1","external water fault, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17918,"LHC","QPS » Controller","","12-07-2015 11:31:27","12-07-2015 15:00:16","03h 28min 49s",12529,"03h 28min 49s",12529,"OP Ended","Blocking OP|OP Ended","RQS.L8B1","during ramp down","","Reviewed","Reviewed","Not R2E related","","",0
17991,"LHC","QPS » Hardware","","11-07-2015 23:02:55","12-07-2015 02:16:58","03h 14min 03s",11643,"03h 14min 03s",11643,"OP Ended","Blocking OP|OP Ended","RB.A81. board B9L1","","","Reviewed","Reviewed","Not R2E related","","",0
17915,"LHC","QPS » Hardware","","11-07-2015 22:20:08","11-07-2015 23:02:55","42min 47s",2567,"42min 47s",2567,"OP Ended","Blocking OP|OP Ended","B9L1 board","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17988,"LHC","Beam Injection » Oscillation","","11-07-2015 20:02:47","11-07-2015 20:07:13","04min 26s",266,"04min 26s",266,"OP Ended","Blocking OP|OP Ended","inj. oscillations both beams","","","Reviewed","Reviewed","Not R2E related","","",0
17986,"LHC","Injector Complex » No Beam » SPS","","11-07-2015 19:49:00","11-07-2015 20:02:47","13min 47s",827,"13min 47s",827,"OP Ended","Blocking OP|OP Ended","SPS RF cavity","","","Reviewed","Reviewed","Not R2E related","","",0
17983,"LHC","Experiments » TOTEM","","11-07-2015 18:35:45","11-07-2015 23:02:55","04h 27min 10s",16030,"04h 27min 10s",16030,"OP Ended","Non-Blocking OP|OP Ended","PXI down","unable to load out thresholds for TOTEM XRP, non blocking OP","","Reviewed","Reviewed","Not R2E related","","",0
17980,"LHC","Power Converters","","11-07-2015 18:10:01","11-07-2015 18:20:09","10min 08s",608,"10min 08s",608,"OP Ended","Blocking OP|OP Ended","RCO.A81B1","","","Reviewed","Reviewed","Not R2E related","","",0
17912,"LHC","QPS » Hardware","","11-07-2015 14:05:46","11-07-2015 15:00:06","54min 20s",3260,"54min 20s",3260,"OP Ended","Blocking OP|OP Ended","RB.A81","SEU on a BS board, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
17909,"LHC","Injector Complex » No Beam","","11-07-2015 10:43:25","11-07-2015 11:21:32","38min 07s",2287,"38min 07s",2287,"OP Ended","Blocking OP|OP Ended","PS RF","","","Reviewed","Reviewed","Not R2E related","","",0
18026,"LHC","Ventilation Doors","","11-07-2015 08:43:57","11-07-2015 08:53:38","09min 41s",581,"09min 41s",581,"OP Ended","Blocking OP|OP Ended","ventilation door PM45","profitting of the acces to close it","","Reviewed","Reviewed","Not R2E related","","",0
18023,"LHC","Access Management » Patrol Lost","","11-07-2015 02:38:05","11-07-2015 08:44:25","06h 06min 20s",21980,"06h 06min 20s",21980,"OP Ended","Blocking OP|OP Ended","PM18 + UL16","patrol lost because of PLC problem, precyle needed","","Reviewed","Reviewed","Not R2E related",17960,"Access System » Controls",0
18020,"LHC","QPS » Controller","","11-07-2015 02:38:05","11-07-2015 02:46:03","07min 58s",478,"06h 15min 33s",22533,"OP Ended","Blocking OP|OP Ended","RQX.R1","heaters fired when PC permit removed by the LASS","","Reviewed","Reviewed","Not R2E related","","",1
17960,"LHC","Access System » Controls","","11-07-2015 02:38:05","11-07-2015 04:39:56","02h 01min 51s",7311,"06h 06min 20s",21980,"OP Ended","Blocking OP|OP Ended","PLC PM18","","","Reviewed","Reviewed","Not R2E related","","",1
17905,"LHC","Cryogenics » Users","","11-07-2015 02:38:05","11-07-2015 08:53:38","06h 15min 33s",22533,"06h 15min 33s",22533,"OP Ended","Blocking OP|OP Ended","CS/CM ITR1 ","recovery after quench of RQX.R1","","Reviewed","Reviewed","Not R2E related",18020,"QPS » Controller",0
17902,"LHC","Power Converters","","10-07-2015 15:55:16","10-07-2015 16:25:12","29min 56s",1796,"29min 56s",1796,"OP Ended","Blocking OP|OP Ended","ALICE dipole","tripped","","Reviewed","Reviewed","Not R2E related","","",0
17943,"LHC","Power Converters","","10-07-2015 15:04:46","10-07-2015 15:10:45","05min 59s",359,"05min 59s",359,"OP Ended","Blocking OP|OP Ended","RQS.L8B1","tripped at injection","","Reviewed","Reviewed","Not R2E related","","",0
17946,"LHC","Beam Injection » Oscillation","","10-07-2015 15:01:07","10-07-2015 15:43:08","42min 01s",2521,"42min 01s",2521,"OP Ended","Blocking OP|OP Ended","injection lines","injection oscillations in H both beams","","Reviewed","Reviewed","Not R2E related","","",0
17941,"LHC","Experiments » LHCb","","10-07-2015 13:44:34","10-07-2015 14:00:03","15min 29s",929,"15min 29s",929,"OP Ended","Blocking OP|OP Ended","injection HS","","","Reviewed","Reviewed","Not R2E related","","",0
17920,"LHC","Power Converters","","10-07-2015 11:48:38","10-07-2015 13:27:05","01h 38min 27s",5907,"01h 38min 27s",5907,"OP Ended","Blocking OP|OP Ended","RCBYVS4.R8B2","precycle done in the shadow of the EIS precycle","","Reviewed","Reviewed","Not R2E related","","",0
17818,"LHC","QPS » Hardware","","10-07-2015 09:08:32","10-07-2015 09:15:57","07min 25s",445,"07min 25s",445,"OP Ended","Blocking OP|OP Ended","RSF2.A34B2","switch closing failure error","","Reviewed","Reviewed","Not R2E related","","",0
17861,"LHC","Cryogenics » Equipment","","09-07-2015 07:57:23","10-07-2015 11:03:41","1d 03h 06min 18s",97578,"1d 03h 06min 18s",97578,"OP Ended","Blocking OP|OP Ended","QURC P4 tripped"," ","","Reviewed","Reviewed","Not R2E related","","",0
17880,"LHC","Cryogenics » Users","","09-07-2015 07:13:41","09-07-2015 17:41:13","10h 27min 32s",37652,"10h 27min 32s",37652,"OP Ended","Blocking OP|OP Ended","recovery from quench of B11L3"," ","","Reviewed","Reviewed","Not R2E related",17815,"Magnet circuits » Training Quench",0
17815,"LHC","Magnet circuits » Training Quench","","09-07-2015 07:12:31","09-07-2015 07:25:10","12min 39s",759,"10h 28min 42s",37722,"OP Ended","Blocking OP|OP Ended","B11L3","quench without beam during small rampup to go to start of ramp down","","Reviewed","Reviewed","Not R2E related","","",1
17949,"LHC","Beam Instrumentation » BBQ","","09-07-2015 06:56:44","09-07-2015 06:58:15","01min 31s",91,"01min 31s",91,"OP Ended","Blocking OP|OP Ended","50Hz lines in H planes","Tune FB ,locked on wrong peak, tune pushed to 3rd order resonnance","","Reviewed","Reviewed","Not R2E related","","",0
17813,"LHC","Experiments » LHCb","","09-07-2015 05:05:12","09-07-2015 05:17:56","12min 44s",764,"12min 44s",764,"OP Ended","Blocking OP|OP Ended","detector","","","Reviewed","Reviewed","Not R2E related","","",0
17842,"LHC","Power Converters","","08-07-2015 13:40:07","08-07-2015 13:42:56","02min 49s",169,"02min 49s",169,"OP Ended","Blocking OP|OP Ended","3 PCs","tripped while going to STANDBY","","Reviewed","Reviewed","Not R2E related","","",0
17840,"LHC","Other","","08-07-2015 13:29:50","08-07-2015 14:42:05","01h 12min 15s",4335,"01h 12min 15s",4335,"OP Ended","Blocking OP|OP Ended","BIW","safety system, fault of BIW coming from P6","","Reviewed","Reviewed","Not R2E related","","",0
17811,"LHC","Magnet circuits » Earth Fault","","08-07-2015 05:36:11","08-07-2015 13:42:56","08h 06min 45s",29205,"08h 06min 45s",29205,"OP Ended","Blocking OP|OP Ended","RB.A78 circuit","RB.A78 tripped on an earth fault, precycle needed
cause of the earth fault not identified.","","Reviewed","Reviewed","Not R2E related","","",0
17820,"LHC","Injector Complex » No Beam » SPS","","07-07-2015 19:46:45","07-07-2015 20:43:43","56min 58s",3418,"56min 58s",3418,"OP Ended","Blocking OP|OP Ended","RBIH faulty in SPS","","","Reviewed","Reviewed","Not R2E related","","",0
17780,"LHC","Injector Complex » No Beam","","07-07-2015 02:25:44","07-07-2015 02:56:16","30min 32s",1832,"30min 32s",1832,"OP Ended","Blocking OP|OP Ended","INDIV not available","","","Reviewed","Reviewed","Not R2E related","","",0
17718,"LHC","Injector Complex » No Beam","","07-07-2015 00:12:42","07-07-2015 00:18:10","05min 28s",328,"05min 28s",328,"OP Ended","Blocking OP|OP Ended","trip of safety chain 13","","","Reviewed","Reviewed","Not R2E related","","",0
17808,"LHC","Beam Losses » Chromaticity/Tune","","06-07-2015 23:21:06","06-07-2015 23:23:09","02min 03s",123,"02min 03s",123,"OP Ended","Blocking OP|OP Ended","","pilot lost after long injection plateau","","Reviewed","Reviewed","Not R2E related","","",0
17715,"LHC","LBDS » TSDS","","06-07-2015 16:10:34","06-07-2015 17:27:15","01h 16min 41s",4601,"01h 16min 41s",4601,"OP Ended","Blocking OP|OP Ended","TSU analysis","","","Reviewed","Reviewed","Not R2E related","","",0
17792,"LHC","Accelerator Controls » JMS","","06-07-2015 02:29:30","06-07-2015 06:54:49","04h 25min 19s",15919,"04h 25min 19s",15919,"OP Ended","Blocking OP|OP Ended","JMS_Broker","","","Reviewed","Reviewed","Not R2E related","","",0
17789,"LHC","Beam Losses » Fast Losses (UFO)","","05-07-2015 21:52:22","05-07-2015 22:06:17","13min 55s",835,"13min 55s",835,"OP Ended","Blocking OP|OP Ended","4L8 during the ramp","","","Reviewed","Reviewed","Not R2E related","","",0
17802,"LHC","Ventilation Doors","","05-07-2015 18:40:07","05-07-2015 18:42:31","02min 24s",144,"02min 24s",144,"OP Ended","Blocking OP|OP Ended","ventilation door PM25","was closed on Friday evening, opened again without access in the zone","","Reviewed","Reviewed","Not R2E related","","",0
17713,"LHC","QPS » Controller","","05-07-2015 18:02:46","05-07-2015 19:13:19","01h 10min 33s",4233,"01h 10min 33s",4233,"OP Ended","Blocking OP|OP Ended","nQPS crate 33L3","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17779,"LHC","QPS » Hardware","","05-07-2015 06:24:22","05-07-2015 06:28:20","03min 58s",238,"03min 58s",238,"OP Ended","Blocking OP|OP Ended","RCO.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
17776,"LHC","Operation » Operational error","","05-07-2015 04:50:40","05-07-2015 04:51:55","01min 15s",75,"01min 15s",75,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
17710,"LHC","Injector Complex » No Beam","","05-07-2015 03:56:06","05-07-2015 04:27:23","31min 17s",1877,"31min 17s",1877,"OP Ended","Blocking OP|OP Ended","LINAC","As before","","Reviewed","Reviewed","Not R2E related","","",0
17773,"LHC","QPS » Hardware","","04-07-2015 23:28:39","04-07-2015 23:33:14","04min 35s",275,"04min 35s",275,"OP Ended","Blocking OP|OP Ended","RCO.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
17770,"LHC","QPS » Controller","","04-07-2015 23:12:37","04-07-2015 23:13:26","49s",49,"49s",49,"OP Ended","Blocking OP|OP Ended","RQS.L8B1","","","Reviewed","Reviewed","Not R2E related","","",0
17708,"LHC","Injector Complex » No Beam","","04-07-2015 21:55:11","04-07-2015 22:44:27","49min 16s",2956,"49min 16s",2956,"OP Ended","Blocking OP|OP Ended","LINAC","","","Reviewed","Reviewed","Not R2E related","","",0
17705,"LHC","Injector Complex » No Beam","","04-07-2015 21:31:09","04-07-2015 21:38:12","07min 03s",423,"07min 03s",423,"OP Ended","Blocking OP|OP Ended","LINAC","","","Reviewed","Reviewed","Not R2E related","","",0
17720,"LHC","Beam Instrumentation » BLM","","04-07-2015 20:08:30","04-07-2015 21:08:02","59min 32s",3572,"59min 32s",3572,"OP Ended","Blocking OP|OP Ended","sr5 crates","","","Reviewed","Reviewed","Not R2E related","","",0
17701,"LHC","Injector Complex » No Beam","","04-07-2015 14:04:39","04-07-2015 14:13:41","09min 02s",542,"09min 02s",542,"OP Ended","Blocking OP|OP Ended","linac2","RF","","Reviewed","Reviewed","Not R2E related","","",0
17678,"LHC","Power Converters","","04-07-2015 12:34:54","04-07-2015 12:35:48","54s",54,"54s",54,"OP Ended","Blocking OP|OP Ended","RQTL11.R5B2","quench ?","","Reviewed","Reviewed","Not R2E related","","",0
17675,"LHC","Injector Complex » No Beam","","04-07-2015 11:08:07","04-07-2015 11:15:55","07min 48s",468,"07min 48s",468,"OP Ended","Blocking OP|OP Ended","LINAC","","","Reviewed","Reviewed","Not R2E related","","",0
17672,"LHC","Power Converters","","04-07-2015 10:04:43","04-07-2015 10:10:04","05min 21s",321,"05min 21s",321,"OP Ended","Blocking OP|OP Ended","RCBH13.R4B2","jump in the reference ","","Reviewed","Reviewed","Not R2E related","","",0
17669,"LHC","Injector Complex » No Beam » PS","","04-07-2015 03:49:56","04-07-2015 04:04:30","14min 34s",874,"14min 34s",874,"OP Ended","Blocking OP|OP Ended","CPS","One cavity in the PS is down","","Reviewed","Reviewed","Not R2E related","","",0
17666,"LHC","Injector Complex » No Beam","","04-07-2015 00:51:26","04-07-2015 00:59:24","07min 58s",478,"07min 58s",478,"OP Ended","Blocking OP|OP Ended","LINAC","RF Tripped","","Reviewed","Reviewed","Not R2E related","","",0
17663,"LHC","Injector Complex » No Beam","","04-07-2015 00:18:32","04-07-2015 00:43:44","25min 12s",1512,"25min 12s",1512,"OP Ended","Blocking OP|OP Ended","LINAC","RF tripped","","Reviewed","Reviewed","Not R2E related","","",0
17681,"LHC","LBDS » IPOC","","03-07-2015 23:00:30","04-07-2015 05:02:07","06h 01min 37s",21697,"06h 01min 37s",21697,"OP Ended","Blocking OP|OP Ended","MKDgenerator EB1","switch B shows values out of tolerance","","Reviewed","Requires review","Not R2E related","","",0
17660,"LHC","Ventilation Doors","","03-07-2015 21:33:27","03-07-2015 22:52:01","01h 18min 34s",4714,"01h 18min 34s",4714,"OP Ended","Blocking OP|OP Ended","ventilation door PM25","ventilation door PM25 interlocking poqwering phase 2, ","","Reviewed","Reviewed","Not R2E related","","",0
17645,"LHC","QPS » Controller","","03-07-2015 20:04:43","03-07-2015 20:48:16","43min 33s",2613,"43min 33s",2613,"OP Ended","Blocking OP|OP Ended","RB.A34","QPS not OK, controler 20.L4","","Reviewed","Reviewed","Not R2E related","","",0
17643,"LHC","QPS » Hardware","","03-07-2015 20:04:43","03-07-2015 23:00:30","02h 55min 47s",10547,"02h 55min 47s",10547,"OP Ended","Blocking OP|OP Ended","RCS.A56B2","switch not closing","","Reviewed","Reviewed","Not R2E related",17640,"Cryogenics » Equipment",0
17640,"LHC","Cryogenics » Equipment","","03-07-2015 19:11:44","03-07-2015 19:23:29","11min 45s",705,"03h 07min 32s",11252,"OP Ended","Blocking OP|OP Ended","valve closed S34","loss  CS/CM S34, precycle needed","","Reviewed","Reviewed","Not R2E related","","",1
17786,"LHC","Experiments » ATLAS","","03-07-2015 12:51:19","03-07-2015 12:52:25","01min 06s",66,"01min 06s",66,"OP Ended","Blocking OP|OP Ended","BCM","","","Reviewed","Reviewed","Not R2E related","","",0
17783,"LHC","Accelerator Controls » LSA-INCA","","03-07-2015 11:40:14","03-07-2015 12:09:37","29min 23s",1763,"29min 23s",1763,"OP Ended","Blocking OP|OP Ended","600A QPS reset not working","","","Reviewed","Reviewed","Not R2E related","","",0
17618,"LHC","Injector Complex » No Beam » SPS","","03-07-2015 06:27:38","03-07-2015 07:13:07","45min 29s",2729,"45min 29s",2729,"OP Ended","Blocking OP|OP Ended","SPS MKP","vacuum bad","","Reviewed","Reviewed","Not R2E related","","",0
