"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
17616,"LHC","Injector Complex » Beam in Set-up » SPS","","03-07-2015 02:35:48","03-07-2015 03:38:42","01h 02min 54s",3774,"01h 02min 54s",3774,"OP Ended","Blocking OP|OP Ended","SPS","BPM LSS4 interlocks","","Reviewed","Reviewed","Not R2E related","","",0
17767,"LHC","Beam Injection » Losses","","03-07-2015 01:25:42","03-07-2015 01:26:12","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","BLM in point 2","","","Reviewed","Reviewed","Not R2E related","","",0
17764,"LHC","Beam Instrumentation » BBQ","","03-07-2015 00:03:02","03-07-2015 00:05:03","02min 01s",121,"02min 01s",121,"OP Ended","Blocking OP|OP Ended","ON DEMAND crate down","","","Reviewed","Reviewed","Not R2E related","","",0
17613,"LHC","Experiments » TOTEM","","02-07-2015 18:34:16","02-07-2015 19:31:43","57min 27s",3447,"57min 27s",3447,"OP Ended","Blocking OP|OP Ended","LVDTs","Cannot be resetted: they need to go on site and bypass (the pots are in a safe position)","","Reviewed","Reviewed","Not R2E related","","",0
17761,"LHC","Beam Losses » Transverse instabilities","","02-07-2015 17:49:36","02-07-2015 17:52:14","02min 38s",158,"02min 38s",158,"OP Ended","Blocking OP|OP Ended","","instabilitites during scrubbing run","","Reviewed","Reviewed","Not R2E related","","",0
17520,"LHC","Injector Complex » No Beam » SPS","","02-07-2015 11:19:38","02-07-2015 11:35:45","16min 07s",967,"16min 07s",967,"OP Ended","Blocking OP|OP Ended","SPS kicker","","","Reviewed","Reviewed","Not R2E related","","",0
17610,"LHC","Beam Losses » Transverse instabilities","","02-07-2015 09:57:30","02-07-2015 09:59:13","01min 43s",103,"01min 43s",103,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17453,"LHC","Injector Complex » No Beam","","02-07-2015 08:01:42","02-07-2015 08:27:42","26min 00s",1560,"26min 00s",1560,"OP Ended","Blocking OP|OP Ended","PS cavity trip","","","Reviewed","Reviewed","Not R2E related","","",0
17500,"LHC","Access System » Hardware","","02-07-2015 04:39:00","02-07-2015 06:46:34","02h 07min 34s",7654,"02h 07min 34s",7654,"OP Ended","Blocking OP|OP Ended","PM65","Key not recognized in PM65, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17449,"LHC","Injector Complex » No Beam » PS","","02-07-2015 03:50:17","02-07-2015 04:32:23","42min 06s",2526,"42min 06s",2526,"OP Ended","Blocking OP|OP Ended","CPS RF cavity","","","Reviewed","Reviewed","Not R2E related","","",0
17607,"LHC","Operation » Operational error","","02-07-2015 03:27:56","02-07-2015 03:30:07","02min 11s",131,"02min 11s",131,"OP Ended","Blocking OP|OP Ended","hidden RF interlock","reset missing in scrubbing seqeunce","","Reviewed","Reviewed","Not R2E related","","",0
17480,"LHC","Access System » Hardware","","01-07-2015 23:53:16","02-07-2015 01:41:38","01h 48min 22s",6502,"01h 48min 22s",6502,"OP Ended","Blocking OP|OP Ended","PM65","Key not correctly set in PM65, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17587,"LHC","Cryogenics » Equipment","","01-07-2015 15:15:22","01-07-2015 17:29:29","02h 14min 07s",8047,"02h 14min 07s",8047,"OP Ended","Blocking OP|OP Ended","TT sensor on RQ10.R6","","","Reviewed","Reviewed","Not R2E related","","",0
17460,"LHC","Power Converters","","30-06-2015 23:51:24","01-07-2015 08:23:58","08h 32min 34s",30754,"08h 32min 34s",30754,"OP Ended","Blocking OP|OP Ended","RPLB.UA83.RCOX3.L8","Power converter cannot be restarted, postponed from the night","","Reviewed","Reviewed","Not R2E related","","",0
17446,"LHC","Other","","30-06-2015 18:44:08","30-06-2015 23:00:23","04h 16min 15s",15375,"04h 16min 15s",15375,"OP Ended","Blocking OP|OP Ended","heating unit of RB.A23 current lead on DFBAD S23","DFB heating doesn't work anymore","","Reviewed","Reviewed","Not R2E related","","",0
17604,"LHC","Injector Complex » No Beam","","30-06-2015 17:24:01","01-07-2015 17:29:29","1d 00h 05min 28s",86728,"1d 00h 05min 28s",86728,"OP Ended","Blocking OP|OP Ended","source cathod to be echanged","","","Reviewed","Reviewed","Not R2E related","","",0
17443,"LHC","Power Converters","","30-06-2015 17:12:15","01-07-2015 08:23:58","15h 11min 43s",54703,"15h 11min 43s",54703,"OP Ended","Blocking OP|OP Ended","RQTF.A67B1","postponed intervention from previous afternoon","","Reviewed","Reviewed","Not R2E related","","",0
17601,"LHC","QPS » Controller","","30-06-2015 10:17:59","30-06-2015 10:39:18","21min 19s",1279,"21min 19s",1279,"OP Ended","Blocking OP|OP Ended","Communication with 1 crate in S78","","","Reviewed","Reviewed","Not R2E related","","",0
17399,"LHC","Injector Complex » No Beam","","29-06-2015 20:01:41","29-06-2015 20:34:50","33min 09s",1989,"33min 09s",1989,"OP Ended","Blocking OP|OP Ended","linac2","interlock problem","","Reviewed","Reviewed","Not R2E related","","",0
17396,"LHC","QPS » Controller","","29-06-2015 17:00:28","29-06-2015 17:45:47","45min 19s",2719,"45min 19s",2719,"OP Ended","Blocking OP|OP Ended","B12.R1; B10.R2; B10.L3; B11.L5","remote intervention by QPS expert","","Reviewed","Reviewed","Not R2E related","","",0
17558,"LHC","Vacuum » Hardware","","29-06-2015 16:55:37","29-06-2015 17:00:28","04min 51s",291,"04min 51s",291,"OP Ended","Blocking OP|OP Ended","MKI  interconnect solenoid","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17393,"LHC","Injector Complex » No Beam » PSB","","29-06-2015 15:22:17","29-06-2015 16:09:02","46min 45s",2805,"46min 45s",2805,"OP Ended","Blocking OP|OP Ended","PSB","interlock problem","","Reviewed","Reviewed","Not R2E related","","",0
17555,"LHC","Beam Losses » Transverse instabilities","","29-06-2015 06:43:07","29-06-2015 06:43:34","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17552,"LHC","Beam Losses » Transverse instabilities","","29-06-2015 06:23:13","29-06-2015 06:28:51","05min 38s",338,"05min 38s",338,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17549,"LHC","Beam Losses » Transverse instabilities","","29-06-2015 05:35:19","29-06-2015 05:39:09","03min 50s",230,"03min 50s",230,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17252,"LHC","Injector Complex » No Beam","","29-06-2015 02:34:19","29-06-2015 03:46:23","01h 12min 04s",4324,"01h 12min 04s",4324,"OP Ended","Blocking OP|OP Ended","MKD","SPS MKD faulty","","Reviewed","Reviewed","Not R2E related","","",0
17326,"LHC","Cryogenics » Equipment","","29-06-2015 01:15:27","29-06-2015 02:40:44","01h 25min 17s",5117,"01h 25min 17s",5117,"OP Ended","Blocking OP|OP Ended","Cryo in ARC81","Beam screen in 7L1, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17546,"LHC","Operation » Operational error","","29-06-2015 01:01:44","29-06-2015 01:02:18","34s",34,"34s",34,"OP Ended","Blocking OP|OP Ended","latched orbit interlock","","","Reviewed","Reviewed","Not R2E related","","",0
17323,"LHC","Cryogenics » Equipment","","28-06-2015 23:46:53","29-06-2015 01:01:44","01h 14min 51s",4491,"01h 14min 51s",4491,"OP Ended","Blocking OP|OP Ended","Cryo in ARC81","Beam screen in 7L1","","Reviewed","Reviewed","Not R2E related","","",0
17543,"LHC","Machine Interlock Systems » PIC » Controls","","28-06-2015 23:33:15","28-06-2015 23:46:53","13min 38s",818,"13min 38s",818,"OP Ended","Blocking OP|OP Ended","PM machine protection not OK","masked in SIS to go on","","Reviewed","Reviewed","Not R2E related","","",0
17320,"LHC","QPS » Hardware","","28-06-2015 23:29:54","28-06-2015 23:46:53","16min 59s",1019,"16min 59s",1019,"OP Ended","Blocking OP|OP Ended","B8L2 on RB.A12","","","Reviewed","Reviewed","Not R2E related","","",0
17254,"LHC","QPS » Hardware","","28-06-2015 21:43:29","28-06-2015 23:29:54","01h 46min 25s",6385,"01h 46min 25s",6385,"OP Ended","Blocking OP|OP Ended","B8L2 on RB.A12","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17584,"LHC","Injection Systems » MKI » Other","","28-06-2015 20:00:26","28-06-2015 20:27:03","26min 37s",1597,"26min 37s",1597,"OP Ended","Blocking OP|OP Ended","MKI B2","Pressure too high for MKISS due to scrubbibg run","","Reviewed","Reviewed","Not R2E related","","",0
17306,"LHC","Injector Complex » No Beam","","28-06-2015 11:26:12","28-06-2015 11:42:15","16min 03s",963,"16min 03s",963,"OP Ended","Blocking OP|OP Ended","POPS in PS","","","Reviewed","Reviewed","Not R2E related","","",0
17303,"LHC","Injector Complex » No Beam » PS","","28-06-2015 07:00:53","28-06-2015 09:29:53","02h 29min 00s",8940,"02h 29min 00s",8940,"OP Ended","Blocking OP|OP Ended","CPS - RF","problem at PS extraction","","Reviewed","Reviewed","Not R2E related","","",0
17300,"LHC","Injector Complex » No Beam » PS","","28-06-2015 04:19:49","28-06-2015 07:00:53","02h 41min 04s",9664,"02h 41min 04s",9664,"OP Ended","Blocking OP|OP Ended","CPS - RF","problem with beam extraction at PS","","Reviewed","Reviewed","Not R2E related","","",0
17581,"LHC","Beam Losses » Transverse instabilities","","28-06-2015 03:09:10","28-06-2015 03:09:25","15s",15,"15s",15,"OP Ended","Blocking OP|OP Ended","BPM IR6","low intenisty on few bunches","","Reviewed","Reviewed","Not R2E related","","",0
17578,"LHC","Beam Losses » Transverse instabilities","","28-06-2015 02:29:21","28-06-2015 02:30:02","41s",41,"41s",41,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17575,"LHC","Beam Losses » Transverse instabilities","","28-06-2015 02:12:46","28-06-2015 02:14:42","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17572,"LHC","Beam Losses » Transverse instabilities","","28-06-2015 01:51:37","28-06-2015 01:51:53","16s",16,"16s",16,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17569,"LHC","Beam Losses » Transverse instabilities","","27-06-2015 23:49:12","27-06-2015 23:49:24","12s",12,"12s",12,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17566,"LHC","Beam Losses » Transverse instabilities","","27-06-2015 23:23:46","27-06-2015 23:28:24","04min 38s",278,"04min 38s",278,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17563,"LHC","Beam Losses » Transverse instabilities","","27-06-2015 22:22:29","27-06-2015 22:23:35","01min 06s",66,"01min 06s",66,"OP Ended","Blocking OP|OP Ended","BPM IR6","low intenisty for bunches at the end of the train due to electron cloud effect","","Reviewed","Reviewed","Not R2E related","","",0
17560,"LHC","Beam Losses » Transverse instabilities","","27-06-2015 21:35:53","27-06-2015 21:36:20","27s",27,"27s",27,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17249,"LHC","QPS » Controller","","27-06-2015 16:46:14","27-06-2015 16:58:17","12min 03s",723,"12min 03s",723,"OP Ended","Blocking OP|OP Ended","QPS controllers of B9R5 and B8L7","","","Reviewed","Reviewed","Not R2E related","","",0
17280,"LHC","QPS » Controller","","27-06-2015 13:40:41","27-06-2015 16:58:17","03h 17min 36s",11856,"03h 17min 36s",11856,"OP Ended","Blocking OP|OP Ended","RB.A23","QPS controller of B13L3, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17540,"LHC","Beam Losses » Transverse instabilities","","27-06-2015 03:53:23","27-06-2015 03:54:10","47s",47,"47s",47,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17457,"LHC","Beam Losses » Transverse instabilities","","27-06-2015 03:00:33","27-06-2015 03:00:54","21s",21,"21s",21,"OP Ended","Blocking OP|OP Ended","","scrubbing run, chroma to be adjusted between injection and circulating beam","","Reviewed","Reviewed","Not R2E related","","",0
17246,"LHC","QPS » Hardware","","27-06-2015 00:01:37","27-06-2015 02:07:13","02h 05min 36s",7536,"02h 05min 36s",7536,"OP Ended","Blocking OP|OP Ended","RB.A12","SEU on board B8L2 again, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
17410,"LHC","Beam Losses » Transverse instabilities","","26-06-2015 22:50:12","26-06-2015 22:51:29","01min 17s",77,"01min 17s",77,"OP Ended","Blocking OP|OP Ended","BLM IP7","induced by electron cloud","","Reviewed","Reviewed","Not R2E related","","",0
17244,"LHC","Injector Complex » No Beam","","26-06-2015 21:41:12","26-06-2015 22:39:12","58min 00s",3480,"58min 00s",3480,"OP Ended","Blocking OP|OP Ended","No beam from LINAC2","","","Reviewed","Reviewed","Not R2E related","","",0
17241,"LHC","Operation » Operational error","","26-06-2015 21:15:41","26-06-2015 21:41:12","25min 31s",1531,"25min 31s",1531,"OP Ended","Blocking OP|OP Ended","IQC Injection Oscillations reset","Stops B2 injection","","Reviewed","Reviewed","Not R2E related","","",0
17390,"LHC","Machine Interlock Systems » PIC » Controls","","26-06-2015 18:53:35","26-06-2015 19:13:24","19min 49s",1189,"19min 49s",1189,"OP Ended","Blocking OP|OP Ended","PIC IPOC data","PM not receiving IPOC data","","Reviewed","Reviewed","Not R2E related","","",0
17387,"LHC","Beam Losses » Transverse instabilities","","26-06-2015 18:34:22","26-06-2015 18:34:44","22s",22,"22s",22,"OP Ended","Blocking OP|OP Ended","BLM IP7","induced by electron cloud","","Reviewed","Reviewed","Not R2E related","","",0
17260,"LHC","Collimation » Controls","","26-06-2015 17:53:59","26-06-2015 18:00:25","06min 26s",386,"06min 26s",386,"OP Ended","Blocking OP|OP Ended","Beta* limit glitch"," ","","Reviewed","Reviewed","Not R2E related",17340,"Cooling and Ventilation » Cooling » Demineralized water system",0
17407,"LHC","Beam Losses » Transverse instabilities","","26-06-2015 16:26:43","26-06-2015 16:27:31","48s",48,"48s",48,"OP Ended","Blocking OP|OP Ended","BLM IP7","instability induced by electron cloud","","Reviewed","Reviewed","Not R2E related","","",0
17404,"LHC","Cryogenics » Equipment","","26-06-2015 10:13:59","26-06-2015 10:40:22","26min 23s",1583,"26min 23s",1583,"OP Ended","Blocking OP|OP Ended","CM in MSR8","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17401,"LHC","Injection Systems » TDI » Hardware","","26-06-2015 03:59:00","26-06-2015 04:01:18","02min 18s",138,"02min 18s",138,"OP Ended","Blocking OP|OP Ended","spike R8 B1","TDI hardware issue. The pressure rise is due to the TDI hardware problems.","","Reviewed","Reviewed","Not R2E related","","",0
17358,"LHC","Injector Complex » No Beam","","25-06-2015 19:34:22","25-06-2015 21:16:44","01h 42min 22s",6142,"01h 42min 22s",6142,"OP Ended","Blocking OP|OP Ended","PS cavity","no multi bunch available","","Reviewed","Reviewed","Not R2E related","","",0
17384,"LHC","Accelerator Controls » LOGGING","","25-06-2015 17:56:52","25-06-2015 18:22:21","25min 29s",1529,"25min 29s",1529,"OP Ended","Non-Blocking OP|OP Ended","MDB_to_LDB_Transfer","Data transfer from MDB to LDB was temporarily disabled due to performance problems.","","Reviewed","Reviewed","Not R2E related","","",0
17257,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","25-06-2015 16:29:10","25-06-2015 18:38:05","02h 08min 55s",7735,"02h 08min 55s",7735,"OP Ended","Blocking OP|OP Ended","water pump in PM18","","","Reviewed","Reviewed","Not R2E related","","",0
17098,"LHC","Collimation » Controls","","25-06-2015 14:08:54","25-06-2015 14:59:53","50min 59s",3059,"50min 59s",3059,"OP Ended","Blocking OP|OP Ended","Collimator settings update","","","Reviewed","Reviewed","Not R2E related","","",0
17381,"LHC","QPS » Controller","","25-06-2015 11:06:17","25-06-2015 12:17:42","01h 11min 25s",4285,"01h 11min 25s",4285,"OP Ended","Blocking OP|OP Ended","S23","SEU, precycle needed","","Reviewed","Reviewed","R2E candidate","","",0
17378,"LHC","Accelerator Controls » JMS","","25-06-2015 09:19:23","25-06-2015 10:22:56","01h 03min 33s",3813,"01h 03min 33s",3813,"OP Ended","Blocking OP|OP Ended","JMS_Broker","no publication from IQC to injection seqeuncer and no YASP capture data at injection","","Reviewed","Reviewed","Not R2E related","","",0
17355,"LHC","Accelerator Controls » JMS","","25-06-2015 02:00:40","25-06-2015 03:21:35","01h 20min 55s",4855,"01h 20min 55s",4855,"OP Ended","Blocking OP|OP Ended","JMS_Broker","","","Reviewed","Reviewed","Not R2E related","","",0
17352,"LHC","Operation » Operational error","","25-06-2015 01:51:01","25-06-2015 02:00:40","09min 39s",579,"09min 39s",579,"OP Ended","Blocking OP|OP Ended","Pilot intensity too high","IR6 BPM triggering with pilot","","Reviewed","Reviewed","Not R2E related","","",0
17096,"LHC","Injector Complex » No Beam","","24-06-2015 17:33:58","24-06-2015 18:49:35","01h 15min 37s",4537,"01h 15min 37s",4537,"OP Ended","Blocking OP|OP Ended","MKE-B2","","","Reviewed","Reviewed","Not R2E related","","",0
17349,"LHC","Beam Injection » Oscillation","","24-06-2015 14:56:32","24-06-2015 14:57:03","31s",31,"31s",31,"OP Ended","Blocking OP|OP Ended","SPS cycle","pilot on short SPS cycle","","Reviewed","Reviewed","Not R2E related","","",0
17200,"LHC","Beam Instrumentation » Interlocked BPM","","24-06-2015 13:46:27","24-06-2015 14:42:57","56min 30s",3390,"56min 30s",3390,"OP Ended","Blocking OP|OP Ended","B2 L&R Sys B","Cannot reset interlock to BIS. Masked for low intensities.","","Reviewed","Reviewed","Not R2E related","","",0
17340,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","24-06-2015 06:53:39","24-06-2015 08:38:56","01h 45min 17s",6317,"01h 51min 43s",6703,"OP Ended","Blocking OP|OP Ended","PLC failure in point 8","water temperature too high","","Reviewed","Reviewed","Not R2E related","","",1
17343,"LHC","Collimation » Hardware","","24-06-2015 06:53:39","24-06-2015 08:38:56","01h 45min 17s",6317,"01h 45min 17s",6317,"OP Ended","Blocking OP|OP Ended","temperature interlock","","","Reviewed","Reviewed","Not R2E related","","",0
17346,"LHC","Beam Instrumentation » Interlocked BPM","","23-06-2015 13:50:52","23-06-2015 16:15:08","02h 24min 16s",8656,"02h 24min 16s",8656,"OP Ended","Blocking OP|OP Ended","system B B2","","","Reviewed","Reviewed","Not R2E related","","",0
17140,"LHC","Cryogenics » Equipment","","23-06-2015 10:13:20","23-06-2015 10:21:26","08min 06s",486,"08min 06s",486,"OP Ended","Blocking OP|OP Ended","CRYO MR4","","","Reviewed","Reviewed","Not R2E related","","",0
17093,"LHC","Injector Complex » No Beam","","23-06-2015 09:21:53","23-06-2015 09:35:37","13min 44s",824,"13min 44s",824,"OP Ended","Blocking OP|OP Ended","RBIV.610013","","","Reviewed","Reviewed","Not R2E related","","",0
17091,"LHC","Injection Systems » MKI » Magnet","","23-06-2015 08:13:11","23-06-2015 11:51:36","03h 38min 25s",13105,"03h 38min 25s",13105,"OP Ended","Blocking OP|OP Ended","MKI - B2","magnet fault","","Reviewed","Reviewed","Not R2E related","","",0
17375,"LHC","Cryogenics » Equipment","","23-06-2015 06:37:28","23-06-2015 07:37:46","01h 00min 18s",3618,"01h 00min 18s",3618,"OP Ended","Blocking OP|OP Ended","CS/CM sector 45","","","Reviewed","Reviewed","Not R2E related","","",0
17372,"LHC","Power Converters","","22-06-2015 23:16:05","22-06-2015 23:51:17","35min 12s",2112,"35min 12s",2112,"OP Ended","Blocking OP|OP Ended","cfc-sr7-rl7a down","","","Reviewed","Reviewed","Not R2E related","","",0
17369,"LHC","Radio Frequency » Controls","","22-06-2015 21:47:17","22-06-2015 22:05:13","17min 56s",1076,"17min 56s",1076,"OP Ended","Blocking OP|OP Ended","FGC communication","","","Reviewed","Reviewed","Not R2E related","","",0
17366,"LHC","QPS » Controller","","22-06-2015 14:13:16","22-06-2015 14:24:53","11min 37s",697,"11min 37s",697,"OP Ended","Blocking OP|OP Ended","RB.A78","wrong QPS threshold, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
17363,"LHC","Ventilation Doors","","22-06-2015 13:36:01","22-06-2015 13:37:11","01min 10s",70,"01min 10s",70,"OP Ended","Blocking OP|OP Ended","IP7 enclosure door","IP7 enclosure door","","Reviewed","Reviewed","Not R2E related","","",0
17123,"LHC","Beam Instrumentation » BBQ","","22-06-2015 12:40:43","22-06-2015 13:10:13","29min 30s",1770,"29min 30s",1770,"OP Ended","Blocking OP|OP Ended","BBQ","","","Reviewed","Reviewed","Not R2E related","","",0
17088,"LHC","QPS » Hardware","","22-06-2015 10:10:28","22-06-2015 12:39:36","02h 29min 08s",8948,"02h 29min 08s",8948,"OP Ended","Blocking OP|OP Ended","RQS.A78B2","snubber fuse problem","","Reviewed","Reviewed","Not R2E related","","",0
17120,"LHC","Power Converters","","22-06-2015 08:50:54","22-06-2015 12:40:18","03h 49min 24s",13764,"03h 49min 24s",13764,"OP Ended","Blocking OP|OP Ended","RMSD.LR6B1","","","Reviewed","Reviewed","Not R2E related","","",0
17104,"LHC","Power Converters","","22-06-2015 06:19:49","22-06-2015 07:23:52","01h 04min 03s",3843,"01h 04min 03s",3843,"OP Ended","Blocking OP|OP Ended","RCD.A56B2","","","Reviewed","Reviewed","Not R2E related","","",0
17043,"LHC","QPS » Hardware","","22-06-2015 00:12:33","22-06-2015 07:23:52","07h 11min 19s",25879,"07h 11min 19s",25879,"OP Ended","Blocking OP|OP Ended","snubber fuse on RQS.A78B2","","","Reviewed","Reviewed","Not R2E related","","",0
17040,"LHC","Vacuum » Spurious interlock","","21-06-2015 22:29:27","22-06-2015 07:23:52","08h 54min 25s",32065,"08h 54min 25s",32065,"OP Ended","Blocking OP|OP Ended","ionic pumps in 5L6","","","Reviewed","Reviewed","Not R2E related","","",0
17084,"LHC","QPS » Controller","","21-06-2015 18:42:58","21-06-2015 20:58:57","02h 15min 59s",8159,"02h 15min 59s",8159,"OP Ended","Blocking OP|OP Ended","RCD.A56B2","communication problem","","Reviewed","Reviewed","Not R2E related","","",0
17081,"LHC","Transverse Damper » Hardware","","21-06-2015 08:52:54","21-06-2015 11:31:30","02h 38min 36s",9516,"02h 38min 36s",9516,"OP Ended","Blocking OP|OP Ended","Module H1B1","amplifier problem","","Reviewed","Reviewed","Not R2E related","","",0
17058,"LHC","Power Converters","","21-06-2015 05:56:56","21-06-2015 11:24:06","05h 27min 10s",19630,"05h 27min 10s",19630,"OP Ended","Blocking OP|OP Ended","Time.no property of FGC","","","Reviewed","Reviewed","Not R2E related","","",0
17055,"LHC","Power Converters","","21-06-2015 02:20:41","21-06-2015 03:58:19","01h 37min 38s",5858,"01h 37min 38s",5858,"OP Ended","Blocking OP|OP Ended","RCBXH3.L5","water leak, intervention postponed to the morning as no cryo available","","Reviewed","Reviewed","Not R2E related","","",0
17078,"LHC","Radio Frequency » Controls","","21-06-2015 00:53:19","21-06-2015 08:52:54","07h 59min 35s",28775,"07h 59min 35s",28775,"OP Ended","Blocking OP|OP Ended","All module OFF due to water interclok","","","Reviewed","Reviewed","Not R2E related",17072,"Cooling and Ventilation",0
17075,"LHC","Transverse Damper » Controls","","21-06-2015 00:48:17","21-06-2015 08:52:54","08h 04min 37s",29077,"08h 04min 37s",29077,"OP Ended","Blocking OP|OP Ended","2 modules with water flow interlock","consequence of the CV interlock in UW45","","Reviewed","Reviewed","Not R2E related",17072,"Cooling and Ventilation",0
17072,"LHC","Cooling and Ventilation","","21-06-2015 00:48:17","21-06-2015 08:52:54","08h 04min 37s",29077,"08h 04min 37s",29077,"OP Ended","Blocking OP|OP Ended","water interlock in UW45","","","Reviewed","Reviewed","Not R2E related","","",2
17069,"LHC","Power Converters","","20-06-2015 14:14:12","20-06-2015 14:25:02","10min 50s",650,"10min 50s",650,"OP Ended","Blocking OP|OP Ended","Time.now proerty of FGC","","","Reviewed","Reviewed","Not R2E related","","",0
17066,"LHC","Power Converters","","20-06-2015 02:48:37","20-06-2015 03:06:24","17min 47s",1067,"17min 47s",1067,"OP Ended","Blocking OP|OP Ended","Time.run property of FGC","","","Reviewed","Reviewed","Not R2E related","","",0
17063,"LHC","Radio Frequency » Controls","","19-06-2015 22:35:55","20-06-2015 02:35:21","03h 59min 26s",14366,"03h 59min 26s",14366,"OP Ended","Blocking OP|OP Ended","insulation vacuum interlock","blocking the start of the reconditionning","","Reviewed","Reviewed","Not R2E related","","",0
17060,"LHC","Transverse Damper » Controls","","19-06-2015 21:15:39","19-06-2015 22:27:47","01h 12min 08s",4328,"01h 12min 08s",4328,"OP Ended","Blocking OP|OP Ended","flow meter","","","Reviewed","Reviewed","Not R2E related","","",0
17052,"LHC","LBDS » MKDG","","19-06-2015 20:24:06","21-06-2015 19:57:38","1d 23h 33min 32s",171212,"1d 23h 33min 32s",171212,"OP Ended","Blocking OP|OP Ended","generator MKD B2","","","Reviewed","Reviewed","Not R2E related","","",0
17049,"LHC","Accelerator Controls » LOGGING","","19-06-2015 20:15:04","19-06-2015 20:24:06","09min 02s",542,"09min 02s",542,"OP Ended","Blocking OP|OP Ended","MDB","No LHC Fill data can be extracted before 20:00 today.","","Reviewed","Reviewed","Not R2E related","","",0
17046,"LHC","Power Converters","","19-06-2015 18:34:38","19-06-2015 19:06:39","32min 01s",1921,"32min 01s",1921,"OP Ended","Blocking OP|OP Ended","Time.now property of FGC ","","","Reviewed","Reviewed","Not R2E related","","",0
17101,"LHC","Cryogenics » Equipment","","19-06-2015 18:12:02","22-06-2015 09:59:47","2d 15h 47min 45s",229665,"2d 15h 47min 45s",229665,"OP Ended","Blocking OP|OP Ended","CS/CM for Sector 78 and 81","breakdown of insulation vacuum of 4.5K refrigerator pt 8","","Reviewed","Reviewed","Not R2E related","","",0
17360,"LHC","Machine Interlock Systems » WIC » Hardware","","19-06-2015 14:36:00","19-06-2015 18:34:08","03h 58min 08s",14288,"03h 58min 08s",14288,"OP Ended","Blocking OP|OP Ended","WIC point 2","","","Reviewed","Reviewed","Not R2E related","","",0
17020,"LHC","Accelerator Controls » LSA-INCA","","17-06-2015 23:12:14","17-06-2015 23:14:57","02min 43s",163,"02min 43s",163,"OP Ended","Blocking OP|OP Ended","RBAC","access denied to load ALICE dipole injection settings","","Reviewed","Reviewed","Not R2E related","","",0
16983,"LHC","Power Converters","","15-06-2015 04:19:34","15-06-2015 06:00:13","01h 40min 39s",6039,"01h 40min 39s",6039,"OP Ended","Blocking OP|OP Ended","RU.L4","Quench of the undulator","","Reviewed","Reviewed","Not R2E related","","",0
17000,"LHC","Radio Frequency » Controls","","15-06-2015 03:30:31","15-06-2015 04:01:02","30min 31s",1831,"30min 31s",1831,"OP Ended","Blocking OP|OP Ended","line8B2","","","Reviewed","Reviewed","Not R2E related","","",0
16980,"LHC","Injector Complex » Beam in Set-up","","14-06-2015 18:20:50","14-06-2015 19:33:03","01h 12min 13s",4333,"01h 12min 13s",4333,"OP Ended","Blocking OP|OP Ended","","setting up of 36b train in SPS","","Reviewed","Reviewed","Not R2E related","","",0
16940,"LHC","Injector Complex » No Beam","","12-06-2015 20:42:18","12-06-2015 21:05:45","23min 27s",1407,"23min 27s",1407,"OP Ended","Blocking OP|OP Ended","LINAC","","","Reviewed","Reviewed","Not R2E related","","",0
16942,"LHC","Injector Complex » No Beam","","12-06-2015 20:42:18","13-06-2015 07:00:37","10h 18min 19s",37099,"10h 18min 19s",37099,"OP Ended","Blocking OP|OP Ended","LINAC","RF problem","","Reviewed","Reviewed","Not R2E related","","",0
16926,"LHC","Injector Complex » No Beam","","12-06-2015 04:41:04","12-06-2015 04:52:12","11min 08s",668,"11min 08s",668,"OP Ended","Blocking OP|OP Ended","PS extraction kicker problem","","","Reviewed","Reviewed","Not R2E related","","",0
16923,"LHC","Magnet circuits » Training Quench","","11-06-2015 23:12:58","12-06-2015 03:26:13","04h 13min 15s",15195,"04h 13min 15s",15195,"OP Ended","Blocking OP|OP Ended","7 main dipoles and 2 main quadrupoles s34 quenched","7 main dipoles and 2 main quadrupoles s34 quenched","","Reviewed","Reviewed","Not R2E related","","",0
16920,"LHC","Magnet circuits » Training Quench","","11-06-2015 16:13:14","11-06-2015 23:12:58","06h 59min 44s",25184,"06h 59min 44s",25184,"OP Ended","Blocking OP|OP Ended","7 main dipoles and 2 main quadrupoles s34","7 main dipoles and 2 main quadrupoles s34 quenched","","Reviewed","Reviewed","Not R2E related","","",0
16908,"LHC","Collimation » Interlocks triggered","","11-06-2015 00:48:18","11-06-2015 02:17:48","01h 29min 30s",5370,"01h 29min 30s",5370,"OP Ended","Blocking OP|OP Ended","TCLA.A7R7.81","Collimator motors in CIB.TZ76.U7.B1 triggered the dump","","Reviewed","Reviewed","Not R2E related","","",0
16886,"LHC","Collimation » Hardware","","10-06-2015 18:35:51","10-06-2015 19:52:46","01h 16min 55s",4615,"01h 16min 55s",4615,"OP Ended","Blocking OP|OP Ended","TCLA.A7R7.B1","Motor interlock triggered.","","Reviewed","Reviewed","Not R2E related","","",0
16884,"LHC","Injector Complex » Beam in Set-up","","10-06-2015 11:00:44","10-06-2015 11:49:47","49min 03s",2943,"49min 03s",2943,"OP Ended","Blocking OP|OP Ended","Booster","","","Reviewed","Reviewed","Not R2E related","","",0
16904,"LHC","Cryogenics » Equipment","","10-06-2015 07:50:47","10-06-2015 09:06:37","01h 15min 50s",4550,"01h 15min 50s",4550,"OP Ended","Blocking OP|OP Ended","temp. sensor on C-line","DFB valves closed and emptied the DFB","","Reviewed","Reviewed","Not R2E related","","",0
16900,"LHC","Experiments » ALICE","","10-06-2015 02:23:08","10-06-2015 03:24:20","01h 01min 12s",3672,"01h 01min 12s",3672,"OP Ended","Blocking OP|OP Ended","one detector in error","","","Reviewed","Reviewed","Not R2E related","","",0
16882,"LHC","Experiments » ALFA","","10-06-2015 02:05:45","10-06-2015 03:02:39","56min 54s",3414,"56min 54s",3414,"OP Ended","Blocking OP|OP Ended","Pots in error","","","Reviewed","Reviewed","Not R2E related","","",0
16839,"LHC","Ventilation Doors","","09-06-2015 07:46:51","09-06-2015 08:44:30","57min 39s",3459,"57min 39s",3459,"OP Ended","Blocking OP|OP Ended","Ventilation door open in UJ43","Ventilation door open in UJ43","","Reviewed","Reviewed","Not R2E related","","",0
16836,"LHC","QPS » Controller","","09-06-2015 07:08:42","09-06-2015 09:11:50","02h 03min 08s",7388,"02h 03min 08s",7388,"OP Ended","Blocking OP|OP Ended","nQPS sector 7-8 11L8","Precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16791,"LHC","QPS » Hardware","","08-06-2015 17:15:18","08-06-2015 18:11:45","56min 27s",3387,"56min 27s",3387,"OP Ended","Blocking OP|OP Ended","RB.A12 (C8L2)","","","Reviewed","Reviewed","Not R2E related","","",0
16789,"LHC","QPS » Controller","","08-06-2015 14:00:40","08-06-2015 17:14:48","03h 14min 08s",11648,"03h 14min 08s",11648,"OP Ended","Blocking OP|OP Ended","4 sectors down (2 -->6)","","","Reviewed","Reviewed","Not R2E related",16878,"Electrical Network",0
16878,"LHC","Electrical Network","","08-06-2015 14:00:40","08-06-2015 14:10:10","09min 30s",570,"03h 14min 08s",11648,"OP Ended","Blocking OP|OP Ended","thunderstorm","","","Reviewed","Reviewed","Not R2E related","","",1
16828,"LHC","Injector Complex » No Beam","","08-06-2015 11:55:47","08-06-2015 13:38:39","01h 42min 52s",6172,"01h 42min 52s",6172,"OP Ended","Blocking OP|OP Ended","Booster problem","","","Reviewed","Reviewed","Not R2E related","","",0
16786,"LHC","QPS » Controller","","08-06-2015 04:25:16","08-06-2015 05:23:28","58min 12s",3492,"58min 12s",3492,"OP Ended","Blocking OP|OP Ended","DQAMGS.RB.A45.B8R4","","","Reviewed","Reviewed","Not R2E related","","",0
16875,"LHC","Beam Instrumentation » BLM","","08-06-2015 03:22:44","08-06-2015 03:24:40","01min 56s",116,"01min 56s",116,"OP Ended","Blocking OP|OP Ended","crate SRC6 ","HV in SIS interlock","","Reviewed","Reviewed","Not R2E related","","",0
16826,"LHC","Beam Instrumentation » BLM","","07-06-2015 19:46:55","07-06-2015 20:02:22","15min 27s",927,"15min 27s",927,"OP Ended","Blocking OP|OP Ended","pt4 crate","","","Reviewed","Reviewed","Not R2E related","","",0
16823,"LHC","Power Converters","","07-06-2015 19:05:41","07-06-2015 19:09:57","04min 16s",256,"04min 16s",256,"OP Ended","Blocking OP|OP Ended","RCBH25.R8B2 tripped when going to first point of rampdown","","","Reviewed","Reviewed","Not R2E related","","",0
16820,"LHC","Beam Instrumentation » BCT","","07-06-2015 17:04:49","07-06-2015 17:32:40","27min 51s",1671,"27min 51s",1671,"OP Ended","Blocking OP|OP Ended","Something wrong with the BCT made the SBF false","","","Reviewed","Reviewed","Not R2E related","","",0
16805,"LHC","Injector Complex » No Beam » PSB","","07-06-2015 05:11:15","07-06-2015 05:33:49","22min 34s",1354,"22min 34s",1354,"OP Ended","Blocking OP|OP Ended","PSB kicker front end","","","Reviewed","Reviewed","Not R2E related","","",0
16801,"LHC","QPS » Controller","","07-06-2015 00:55:09","07-06-2015 02:59:46","02h 04min 37s",7477,"02h 04min 37s",7477,"OP Ended","Blocking OP|OP Ended","Cannot get QPS_OK ","The current lead controller (DQQLC) of RB.A45 RB.A56 RB.A67 are preventing the QPS_OK following a trip due to thunder stornms  (IPQs triggered Global Power Abort)","","Reviewed","Reviewed","Not R2E related","","",0
16782,"LHC","QPS » Hardware","","06-06-2015 23:17:08","07-06-2015 00:55:09","01h 38min 01s",5881,"01h 38min 01s",5881,"OP Ended","Blocking OP|OP Ended","Firing of QHPS of some IPQs","Thunder storm triggered QHPS of some IPQs in S45, S56, S67, S78","","Reviewed","Reviewed","Not R2E related",16872,"Electrical Network",0
16872,"LHC","Electrical Network","","06-06-2015 23:17:08","06-06-2015 23:23:37","06min 29s",389,"01h 38min 01s",5881,"OP Ended","Blocking OP|OP Ended","thunderstrom","","","Reviewed","Reviewed","Not R2E related","","",1
16780,"LHC","Cryogenics » Equipment","","06-06-2015 18:22:02","06-06-2015 22:38:34","04h 16min 32s",15392,"04h 16min 32s",15392,"OP Ended","Blocking OP|OP Ended","regulation problem around RQTF.A34B1","","","Reviewed","Reviewed","Not R2E related","","",0
16760,"LHC","Radio Frequency » Hardware","","06-06-2015 02:52:00","06-06-2015 09:12:11","06h 20min 11s",22811,"06h 20min 11s",22811,"OP Ended","Blocking OP|OP Ended","Cavity line 5B1","","","Reviewed","Reviewed","Not R2E related",16713,"Electrical Network » Distribution » 400 kV",0
16713,"LHC","Electrical Network » Distribution » 400 kV","","05-06-2015 23:12:48","06-06-2015 02:52:00","03h 39min 12s",13152,"09h 59min 23s",35963,"OP Ended","Blocking OP|OP Ended","400V fault affecting UX45","temperature ineterlock in UX45, several RF crates down","","Reviewed","Reviewed","Not R2E related","","",1
16851,"LHC","Transverse Damper » Controls","","05-06-2015 22:18:48","05-06-2015 22:29:21","10min 33s",633,"10min 33s",633,"OP Ended","Blocking OP|OP Ended","","thunderstorm","","Reviewed","Reviewed","Not R2E related",16845,"Electrical Network",0
16869,"LHC","QPS » Controller","","05-06-2015 22:06:31","05-06-2015 23:11:07","01h 04min 36s",3876,"01h 04min 36s",3876,"OP Ended","Blocking OP|OP Ended","RB.A56"," ","","Reviewed","Reviewed","Not R2E related",16845,"Electrical Network",0
16848,"LHC","Radio Frequency » Hardware","","05-06-2015 21:24:05","05-06-2015 21:43:25","19min 20s",1160,"19min 20s",1160,"OP Ended","Blocking OP|OP Ended","M1B1","trip due to electrical glitch","","Reviewed","Reviewed","Not R2E related",16845,"Electrical Network",0
16863,"LHC","Power Converters","","05-06-2015 21:24:01","05-06-2015 22:18:48","54min 47s",3287,"54min 47s",3287,"OP Ended","Blocking OP|OP Ended","LHCb dipole","thunderstorm","","Reviewed","Reviewed","Not R2E related",16845,"Electrical Network",0
16866,"LHC","Power Converters","","05-06-2015 21:24:01","05-06-2015 21:24:02","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","ATLAS solenoid","thunderstorm","","Reviewed","Reviewed","Not R2E related",16845,"Electrical Network",0
16860,"LHC","Power Converters","","05-06-2015 21:24:01","05-06-2015 21:24:02","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RD1.LR1/5; RD34.LR3/7 and RQ4.LR3","thunderstorm","","Reviewed","Reviewed","Not R2E related",16845,"Electrical Network",0
16845,"LHC","Electrical Network","","05-06-2015 21:24:01","05-06-2015 21:24:02","01s",1,"01h 34min 30s",5670,"OP Ended","Blocking OP|OP Ended","thunderstorm","","","Reviewed","Reviewed","Not R2E related","","",6
16710,"LHC","Injector Complex » No Beam","","05-06-2015 20:27:05","05-06-2015 20:55:42","28min 37s",1717,"28min 37s",1717,"OP Ended","Blocking OP|OP Ended","No beam from PS","","","Reviewed","Reviewed","Not R2E related","","",0
16726,"LHC","Beam Instrumentation » BLM","","05-06-2015 09:24:18","05-06-2015 12:58:27","03h 34min 09s",12849,"03h 34min 09s",12849,"OP Ended","Blocking OP|OP Ended","problem with fiber link","","","Reviewed","Reviewed","Not R2E related","","",0
16842,"LHC","QPS » Controller","","05-06-2015 07:53:21","05-06-2015 08:21:51","28min 30s",1710,"28min 30s",1710,"OP Ended","Blocking OP|OP Ended","RQ10.R5 then RQ9.R5 and RQ9.L6","heaters fired by trip of 20 KV, precycle needed","","Reviewed","Reviewed","Not R2E related",16747,"Electrical Network » Distribution » 400 kV",0
16747,"LHC","Electrical Network » Distribution » 400 kV","","05-06-2015 07:36:59","05-06-2015 08:18:33","41min 34s",2494,"44min 52s",2692,"OP Ended","Blocking OP|OP Ended","20 kV Suply from EDF","The 20 kV line trip and it induced noise in the QPS system that fired the heaters of RQ10.R5 and this trip the sector via the global protection mechanism.","","Reviewed","Reviewed","Not R2E related","","",1
16744,"LHC","Power Converters","","05-06-2015 07:30:16","05-06-2015 08:18:33","48min 17s",2897,"48min 17s",2897,"OP Ended","Blocking OP|OP Ended","RCO.A81 and RCD.A81","They trip at physics","","Reviewed","Reviewed","Not R2E related","","",0
16735,"LHC","Power Converters","","05-06-2015 02:54:59","05-06-2015 02:55:19","20s",20,"20s",20,"OP Ended","Blocking OP|OP Ended","RCD/O.A81 tripped","trip in STABLE BEAMS,  no beam dumps, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16704,"LHC","Accelerator Controls » Other","","04-06-2015 22:03:57","04-06-2015 23:28:49","01h 24min 52s",5092,"01h 24min 52s",5092,"OP Ended","Blocking OP|OP Ended","XPOC server","SIS interlocked masked, so operation can continue","","Reviewed","Reviewed","Not R2E related","","",0
16701,"LHC","Operation » Settings Issue","","04-06-2015 21:07:09","04-06-2015 21:46:24","39min 15s",2355,"39min 15s",2355,"OP Ended","Blocking OP|OP Ended","injection phase error","too large phase error, needed change of bucket offset by expert","","Reviewed","Reviewed","Not R2E related","","",0
16729,"LHC","Other","","04-06-2015 18:19:35","04-06-2015 20:27:50","02h 08min 15s",7695,"02h 08min 15s",7695,"OP Ended","Blocking OP|OP Ended","requalification cycle for LBDS","ramp for qualification after the exchange of LBDS switch","","Reviewed","Reviewed","Not R2E related",16656,"LBDS » MKDG",0
16723,"LHC","Experiments » ALICE","","04-06-2015 15:48:38","04-06-2015 16:31:23","42min 45s",2565,"42min 45s",2565,"OP Ended","Blocking OP|OP Ended","cooling on solenoid PS","","","Reviewed","Reviewed","Not R2E related","","",0
16732,"LHC","Ventilation Doors","","04-06-2015 15:11:14","04-06-2015 15:11:37","23s",23,"23s",23,"OP Ended","Blocking OP|OP Ended","ventilation doors left opened after access","Doors in UP63, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16656,"LHC","LBDS » MKDG","","04-06-2015 01:43:20","04-06-2015 14:32:01","12h 48min 41s",46121,"14h 56min 56s",53816,"OP Ended","Blocking OP|OP Ended","Kicker switch","","","Reviewed","Reviewed","Not R2E related","","",1
16707,"LHC","Accelerator Controls » SIS » Controls core software","","03-06-2015 08:38:19","03-06-2015 08:45:25","07min 06s",426,"07min 06s",426,"OP Ended","Blocking OP|OP Ended","TCSG beam offset","IR6 BPM fualty channel gave an wrong offset","","Reviewed","Reviewed","Not R2E related",16683,"Beam Instrumentation » Interlocked BPM",0
16683,"LHC","Beam Instrumentation » Interlocked BPM","","03-06-2015 07:03:09","03-06-2015 07:50:19","47min 10s",2830,"54min 16s",3256,"OP Ended","Blocking OP|OP Ended","faulty reading in b1h","","","Reviewed","Reviewed","Not R2E related","","",1
16680,"LHC","Injector Complex » No Beam » SPS","","03-06-2015 06:45:49","03-06-2015 07:50:19","01h 04min 30s",3870,"01h 04min 30s",3870,"OP Ended","Blocking OP|OP Ended","SPS dump kicker power supply","","","Reviewed","Reviewed","Not R2E related","","",0
16652,"LHC","Beam Instrumentation » Interlocked BPM","","03-06-2015 02:58:56","03-06-2015 04:25:19","01h 26min 23s",5183,"01h 26min 23s",5183,"OP Ended","Blocking OP|OP Ended","System A B1","suspended (interlock masked to allow loss maps)","","Reviewed","Reviewed","Not R2E related","","",0
16649,"LHC","Injector Complex » No Beam","","02-06-2015 18:09:34","02-06-2015 18:55:46","46min 12s",2772,"46min 12s",2772,"OP Ended","Blocking OP|OP Ended","?","probe lost during acceleration","","Reviewed","Reviewed","Not R2E related","","",0
16660,"LHC","Beam Instrumentation » BLM","","02-06-2015 06:23:39","02-06-2015 06:25:13","01min 34s",94,"01min 34s",94,"OP Ended","Blocking OP|OP Ended","Crate SR6C down","SIS interlock on HV status","","Reviewed","Reviewed","Not R2E related","","",0
16720,"LHC","Beam Instrumentation » BPM","","02-06-2015 04:41:24","02-06-2015 05:11:14","29min 50s",1790,"29min 50s",1790,"OP Ended","Blocking OP|OP Ended","SR5.B2Lt down","BPM calibration tasks not working
had to ask expert to change the task","","Reviewed","Reviewed","Not R2E related",16741,"Beam Instrumentation » BPM",0
16741,"LHC","Beam Instrumentation » BPM","","01-06-2015 21:31:31","01-06-2015 21:38:36","07min 05s",425,"36min 55s",2215,"OP Ended","Blocking OP|OP Ended","BPM crate in Point 5","suspended, experts intervention postponed to next morning","","Reviewed","Reviewed","Not R2E related","","",1
16646,"LHC","Injector Complex » No Beam","","01-06-2015 17:29:07","01-06-2015 18:06:57","37min 50s",2270,"37min 50s",2270,"OP Ended","Blocking OP|OP Ended","PC problem in TI8","","","Reviewed","Reviewed","Not R2E related","","",0
16633,"LHC","Radio Frequency » Hardware","","31-05-2015 21:18:27","31-05-2015 21:40:41","22min 14s",1334,"22min 14s",1334,"OP Ended","Blocking OP|OP Ended","line 7B2","klystron window air temp too high","","Reviewed","Reviewed","Not R2E related","","",0
16630,"LHC","Experiments » ALICE","","31-05-2015 18:57:18","31-05-2015 22:11:01","03h 13min 43s",11623,"03h 13min 43s",11623,"OP Ended","Blocking OP|OP Ended","ALICE DIPOLE","precycle of EIS needed","","Reviewed","Reviewed","Not R2E related","","",0
16617,"LHC","Injector Complex » No Beam","","31-05-2015 18:27:37","31-05-2015 19:03:05","35min 28s",2128,"35min 28s",2128,"OP Ended","Blocking OP|OP Ended","HIRADMAT","","","Reviewed","Reviewed","Not R2E related","","",0
16546,"LHC","Injector Complex » No Beam » SPS","","31-05-2015 09:59:32","31-05-2015 12:07:11","02h 07min 39s",7659,"02h 07min 39s",7659,"OP Ended","Blocking OP|OP Ended","SPS ring vacuum valve","","","Reviewed","Reviewed","Not R2E related","","",0
16563,"LHC","LBDS » MKBHG","","31-05-2015 00:56:36","31-05-2015 02:24:32","01h 27min 56s",5276,"01h 27min 56s",5276,"OP Ended","Blocking OP|OP Ended","erratic on MKB B2","","","Reviewed","Reviewed","Not R2E related","","",0
16560,"LHC","LBDS » XPOC","","30-05-2015 16:24:22","30-05-2015 16:56:56","32min 34s",1954,"32min 34s",1954,"OP Ended","Blocking OP|OP Ended","MKD.GB2 risetime","","","Reviewed","Reviewed","Not R2E related","","",0
16528,"LHC","Accelerator Controls » SIS » Controls core software","","30-05-2015 14:29:56","30-05-2015 14:29:57","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","TGM","TGM Timeout in SIS - 25s without data","","Reviewed","Reviewed","Not R2E related","","",0
16525,"LHC","Experiments » ALICE","","30-05-2015 02:31:43","30-05-2015 07:00:05","04h 28min 22s",16102,"04h 28min 22s",16102,"OP Ended","Blocking OP|OP Ended","ALICE DIPOLE","","","Reviewed","Reviewed","Not R2E related","","",0
16543,"LHC","Transverse Damper » Controls","","29-05-2015 20:49:36","29-05-2015 23:23:40","02h 34min 04s",9244,"02h 34min 04s",9244,"OP Ended","Blocking OP|OP Ended","H2B1 module","beam blown-up when module is ON, disabled for gpoing on","","Reviewed","Reviewed","Not R2E related","","",0
16619,"LHC","Injector Complex » No Beam","","29-05-2015 18:34:48","29-05-2015 19:29:44","54min 56s",3296,"54min 56s",3296,"OP Ended","Blocking OP|OP Ended","HIRADMAT","","","Reviewed","Reviewed","Not R2E related","","",0
16522,"LHC","Radio Frequency » Hardware","","29-05-2015 17:07:02","29-05-2015 18:15:21","01h 08min 19s",4099,"01h 08min 19s",4099,"OP Ended","Blocking OP|OP Ended","crowbar on M1B1","reset in the shadow of the precycle","","Reviewed","Reviewed","Not R2E related","","",0
16540,"LHC","Transverse Damper » Controls","","29-05-2015 17:06:58","29-05-2015 17:40:59","34min 01s",2041,"34min 01s",2041,"OP Ended","Blocking OP|OP Ended","gigabit link mDSPU H2.B1","","","Reviewed","Reviewed","Not R2E related","","",0
16613,"LHC","Operation » Operational error","","29-05-2015 06:46:17","29-05-2015 06:54:20","08min 03s",483,"08min 03s",483,"OP Ended","Blocking OP|OP Ended","payload of PC not set","","","Reviewed","Reviewed","Not R2E related","","",0
16610,"LHC","Beam Losses » Chromaticity/Tune","","29-05-2015 05:14:01","29-05-2015 05:15:04","01min 03s",63,"01min 03s",63,"OP Ended","Blocking OP|OP Ended","tune excursion during snapback","","","Reviewed","Reviewed","Not R2E related","","",0
16627,"LHC","LBDS » IPOC","","28-05-2015 13:34:25","28-05-2015 13:35:02","37s",37,"37s",37,"OP Ended","Blocking OP|OP Ended","IPOC-TSU -A","","","Reviewed","Reviewed","Not R2E related","","",0
16624,"LHC","Experiments » ALFA","","28-05-2015 13:11:12","28-05-2015 13:13:00","01min 48s",108,"01min 48s",108,"OP Ended","Blocking OP|OP Ended","spurious trigger","","","Reviewed","Reviewed","Not R2E related","","",0
16483,"LHC","Injector Complex » No Beam","","28-05-2015 02:53:04","28-05-2015 03:15:22","22min 18s",1338,"22min 18s",1338,"OP Ended","Blocking OP|OP Ended","Cavity down in the PS.","","","Reviewed","Reviewed","Not R2E related","","",0
16480,"LHC","Injector Complex » No Beam » SPS","","27-05-2015 23:55:33","28-05-2015 00:58:56","01h 03min 23s",3803,"01h 03min 23s",3803,"OP Ended","Blocking OP|OP Ended","SPS kicker","","","Reviewed","Reviewed","Not R2E related","","",0
16643,"LHC","Cryogenics » Equipment » Production-1.8K","","27-05-2015 21:11:49","27-05-2015 22:16:09","01h 04min 20s",3860,"01h 04min 20s",3860,"OP Ended","Blocking OP|OP Ended","recovery from water problem","","","Reviewed","Reviewed","Not R2E related",16470,"Electrical Network » Distribution » 18 kV",0
16470,"LHC","Electrical Network » Distribution » 18 kV","","27-05-2015 19:30:30","27-05-2015 21:11:49","01h 41min 19s",6079,"02h 45min 39s",9939,"OP Ended","Blocking OP|OP Ended","Water station at point 2","Cryo will be lost due to missing cooling water, precycle needed","","Reviewed","Reviewed","Not R2E related","","",1
16467,"LHC","Experiments » CMS","","27-05-2015 16:45:57","27-05-2015 16:47:39","01min 42s",102,"01min 42s",102,"OP Ended","Blocking OP|OP Ended","Injection inhibit","","","Reviewed","Reviewed","Not R2E related","","",0
16464,"LHC","Injector Complex » No Beam » SPS","","27-05-2015 16:20:23","27-05-2015 16:45:57","25min 34s",1534,"25min 34s",1534,"OP Ended","Blocking OP|OP Ended","SPS","NO Beam","","Reviewed","Reviewed","Not R2E related","","",0
16461,"LHC","Accelerator Controls » SIS » Controls core software","","27-05-2015 11:09:37","27-05-2015 11:14:15","04min 38s",278,"04min 38s",278,"OP Ended","Blocking OP|OP Ended","TGM","TGM timeout","","Reviewed","Reviewed","Not R2E related","","",0
16376,"LHC","Operation » Operational error","","27-05-2015 06:40:55","27-05-2015 06:40:56","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RQ6.L1/5","squeeze settings too demanding for PC regulation","","Reviewed","Reviewed","Not R2E related","","",0
