"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
16373,"LHC","Operation » Operational error","","27-05-2015 04:20:07","27-05-2015 04:20:08","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RQ6.L1B2","squeeze settings too demanding for PC regulation","","Reviewed","Reviewed","Not R2E related","","",0
16621,"LHC","Beam Losses » Transverse instabilities","","27-05-2015 02:11:48","27-05-2015 02:14:02","02min 14s",134,"02min 14s",134,"OP Ended","Blocking OP|OP Ended","AC dipole kick during optics measurement","","","Reviewed","Reviewed","Not R2E related","","",0
16607,"LHC","Beam Instrumentation » BPM","","26-05-2015 21:45:09","26-05-2015 23:16:12","01h 31min 03s",5463,"01h 31min 03s",5463,"OP Ended","Blocking OP|OP Ended","no capture data for Beam 2","","","Reviewed","Reviewed","Not R2E related","","",0
16604,"LHC","Accelerator Controls » RBAC","","26-05-2015 17:02:21","26-05-2015 18:02:45","01h 00min 24s",3624,"01h 00min 24s",3624,"OP Ended","Blocking OP|OP Ended","NO RBAC file in BFSU","several reboot needed to get rid of the problem, not understood, to be followed up","","Reviewed","Reviewed","Not R2E related","","",0
16370,"LHC","QPS » Hardware","","26-05-2015 16:28:05","26-05-2015 18:28:44","02h 00min 39s",7239,"02h 00min 39s",7239,"OP Ended","Blocking OP|OP Ended","Quench of RB.A67.A8L7","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16440,"LHC","Radio Frequency » Controls","","26-05-2015 14:39:07","26-05-2015 15:34:10","55min 03s",3303,"55min 03s",3303,"OP Ended","Blocking OP|OP Ended","FREV cogging","Delay FREV - REF is not correct and stays fixed","","Reviewed","Reviewed","Not R2E related","","",0
16578,"LHC","Beam Losses » Fast Losses (UFO)","","26-05-2015 03:52:05","26-05-2015 03:52:06","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","15R8","","","Reviewed","Reviewed","Not R2E related","","",0
16575,"LHC","Operation » Operational error","","26-05-2015 02:14:02","26-05-2015 02:14:03","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","wrong ramp collimators setting","","","Reviewed","Reviewed","Not R2E related","","",0
16572,"LHC","Beam Losses » Fast Losses (UFO)","","26-05-2015 01:10:07","26-05-2015 01:11:52","01min 45s",105,"01min 45s",105,"OP Ended","Blocking OP|OP Ended","15R8","","","Reviewed","Reviewed","Not R2E related","","",0
16569,"LHC","Operation » Operational error","","25-05-2015 23:22:43","25-05-2015 23:58:40","35min 57s",2157,"35min 57s",2157,"OP Ended","Blocking OP|OP Ended","HS","TI2/TI8 HS opened when trying to open Injection HS","","Reviewed","Reviewed","Not R2E related","","",0
16366,"LHC","QPS » Hardware","","25-05-2015 18:14:15","25-05-2015 22:28:10","04h 13min 55s",15235,"04h 13min 55s",15235,"OP Ended","Blocking OP|OP Ended","SEU on QPS controller of RB.A12.B9L2","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16420,"LHC","Vacuum » Pressure rise","","25-05-2015 16:55:11","25-05-2015 18:03:45","01h 08min 34s",4114,"01h 08min 34s",4114,"OP Ended","Blocking OP|OP Ended","Closing of VPIZ.683382.B ","Closing of VPIZ.683382.B caused a trigger of the LBDS (B1)","","Reviewed","Reviewed","Not R2E related","","",0
16364,"LHC","Cryogenics » Equipment","","25-05-2015 07:57:02","25-05-2015 08:30:13","33min 11s",1991,"33min 11s",1991,"OP Ended","Blocking OP|OP Ended","faulty sensor on MR8","MR8 cryo start and maintain lost","","Reviewed","Reviewed","Not R2E related","","",0
16601,"LHC","LBDS » XPOC","","25-05-2015 00:56:11","25-05-2015 00:58:12","02min 01s",121,"02min 01s",121,"OP Ended","Blocking OP|OP Ended","MKD GB2 risetime","","","Reviewed","Reviewed","Not R2E related","","",0
16598,"LHC","Operation » Operational error","","24-05-2015 22:56:40","24-05-2015 22:57:20","40s",40,"40s",40,"OP Ended","Blocking OP|OP Ended","trip of RQ7.R5 and  RQ8.R5","measured current not following reference (too demanding settings)","","Reviewed","Reviewed","Not R2E related","","",0
16566,"LHC","Operation » Operational error","","24-05-2015 03:14:06","24-05-2015 03:16:55","02min 49s",169,"02min 49s",169,"OP Ended","Blocking OP|OP Ended","Timeout of restricted beam flag","","","Reviewed","Reviewed","Not R2E related","","",0
16386,"LHC","Radio Frequency » Controls","","23-05-2015 18:07:36","23-05-2015 22:06:35","03h 58min 59s",14339,"03h 58min 59s",14339,"OP Ended","Blocking OP|OP Ended","FGC","","","Reviewed","Reviewed","Not R2E related","","",0
16380,"LHC","Cryogenics » Equipment","","23-05-2015 02:01:29","23-05-2015 13:04:01","11h 02min 32s",39752,"11h 02min 32s",39752,"OP Ended","Blocking OP|OP Ended","Defective contact of the RQX.R2 DFB temperature measurement","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16595,"LHC","Machine Interlock Systems » SMP » Hardware","","23-05-2015 00:53:54","23-05-2015 00:57:56","04min 02s",242,"04min 02s",242,"OP Ended","Blocking OP|OP Ended","SETUP beam flag","BCT system A in error","","Reviewed","Reviewed","Not R2E related","","",0
16592,"LHC","Operation » Operational error","","22-05-2015 06:57:14","22-05-2015 07:03:51","06min 37s",397,"06min 37s",397,"OP Ended","Blocking OP|OP Ended","BETS TCDQ interlock","not masked during a ramp with no movement of TCDQ","","Reviewed","Reviewed","Not R2E related","","",0
16589,"LHC","QPS » Controller","","22-05-2015 04:15:41","22-05-2015 04:31:33","15min 52s",952,"15min 52s",952,"OP Ended","Blocking OP|OP Ended","RSD + 8 circuits","power cycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16346,"LHC","QPS » Controller","","22-05-2015 02:30:26","22-05-2015 04:02:01","01h 31min 35s",5495,"01h 31min 35s",5495,"OP Ended","Blocking OP|OP Ended","lost QPS OK in sector 5-6","DQAMGS.A56.B21R5 precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16586,"LHC","Power Converters","","22-05-2015 01:35:57","22-05-2015 01:59:49","23min 52s",1432,"23min 52s",1432,"OP Ended","Blocking OP|OP Ended","ROD/ROF.A56B1","wrong limit in database, required trim too demanding for the PC","","Reviewed","Reviewed","Not R2E related","","",0
16583,"LHC","QPS » Controller","","21-05-2015 19:38:23","21-05-2015 20:50:51","01h 12min 28s",4348,"01h 12min 28s",4348,"OP Ended","Blocking OP|OP Ended","RU.L4","Ures above threshold, lost CS/CM in ML4","","Reviewed","Reviewed","Not R2E related","","",0
16360,"LHC","Other","","21-05-2015 19:17:11","21-05-2015 21:02:15","01h 45min 04s",6304,"01h 45min 04s",6304,"OP Ended","Blocking OP|OP Ended","UPS POINT 8","UPS POINT 8","","Reviewed","Reviewed","Not R2E related","","",0
16264,"LHC","Collimation » Hardware","","21-05-2015 01:39:45","21-05-2015 02:24:14","44min 29s",2669,"44min 29s",2669,"OP Ended","Non-Blocking OP|OP Ended","TCTPH.4R2.B2","non blocking","","Reviewed","Reviewed","Not R2E related","","",0
16580,"LHC","Accelerator Controls » LSA-INCA","","20-05-2015 17:26:22","20-05-2015 17:27:15","53s",53,"53s",53,"OP Ended","Blocking OP|OP Ended","EquipState","command not received when sent form console d5lc","","Reviewed","Reviewed","Not R2E related","","",0
16537,"LHC","Machine Interlock Systems » PIC » Hardware","","20-05-2015 17:17:44","20-05-2015 17:18:40","56s",56,"56s",56,"OP Ended","Blocking OP|OP Ended","RQF.A81","lost PC permit when starting","","Reviewed","Reviewed","Not R2E related","","",0
16534,"LHC","Radio Frequency » Hardware","","20-05-2015 16:08:20","20-05-2015 16:21:07","12min 47s",767,"12min 47s",767,"OP Ended","Blocking OP|OP Ended","Module M2B2","did not start, resetted and OK","","Reviewed","Reviewed","Not R2E related","","",0
16262,"LHC","Power Converters","","20-05-2015 13:18:41","20-05-2015 14:30:44","01h 12min 03s",4323,"01h 12min 03s",4323,"OP Ended","Blocking OP|OP Ended","RQ6.L3","","","Reviewed","Reviewed","Not R2E related","","",0
16531,"LHC","Radio Frequency » Controls","","20-05-2015 08:26:04","20-05-2015 08:27:49","01min 45s",105,"01min 45s",105,"OP Ended","Blocking OP|OP Ended","main coupler cavity 3.B1 and 4 B1 ","did not start at beginning of the ramp","","Reviewed","Reviewed","Not R2E related","","",0
16260,"LHC","LBDS » HVPS","","20-05-2015 05:32:50","20-05-2015 07:03:29","01h 30min 39s",5439,"01h 30min 39s",5439,"OP Ended","Blocking OP|OP Ended","LBDS-TSU","HVPS failure, Dump on BETS error.","","Reviewed","Reviewed","Not R2E related","","",0
16240,"LHC","QPS » Controller","","19-05-2015 14:54:31","19-05-2015 17:21:02","02h 26min 31s",8791,"02h 26min 31s",8791,"OP Ended","Blocking OP|OP Ended","MB.A8L7","QPS was fired normally, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16636,"LHC","Operation » Operational error","","19-05-2015 02:17:27","19-05-2015 02:17:28","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","RF not started","timing event sent t orecover ADT before arming RF. ","","Reviewed","Reviewed","Not R2E related","","",0
16229,"LHC","Power Converters","","18-05-2015 18:35:52","18-05-2015 19:05:39","29min 47s",1787,"29min 47s",1787,"OP Ended","Blocking OP|OP Ended","60A trip","","","Reviewed","Reviewed","Not R2E related","","",0
16208,"LHC","Power Converters","","18-05-2015 18:13:29","18-05-2015 18:24:50","11min 21s",681,"11min 21s",681,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","RPTN.SR8.RBXWH.L8","Tripped at injection current","","Reviewed","Reviewed","Not R2E related","","",0
16224,"LHC","Injector Complex » No Beam » SPS","","18-05-2015 15:15:59","18-05-2015 18:13:29","02h 57min 30s",10650,"02h 57min 30s",10650,"OP Ended","Blocking OP|OP Ended","SPS mains tripped","","","Reviewed","Reviewed","Not R2E related","","",0
16222,"LHC","Injector Complex » No Beam","","18-05-2015 14:57:31","18-05-2015 16:05:15","01h 07min 44s",4064,"01h 07min 44s",4064,"OP Ended","Blocking OP|OP Ended","PC RBI.610405","faulty. Prevents injection of B1","","Reviewed","Reviewed","Not R2E related","","",0
16179,"LHC","Injector Complex » No Beam","","18-05-2015 12:11:18","18-05-2015 12:41:32","30min 14s",1814,"30min 14s",1814,"OP Ended","Blocking OP|OP Ended","pc rbi.610405","faulty. Prevents injection of B1","","Reviewed","Reviewed","Not R2E related","","",0
16202,"LHC","Injector Complex » No Beam","","18-05-2015 06:37:27","18-05-2015 07:34:29","57min 02s",3422,"57min 02s",3422,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","PC RBI.610405","faulty. Prevents injection of B1","","Reviewed","Reviewed","Not R2E related","","",0
16200,"LHC","Collimation » Hardware","","18-05-2015 00:00:19","18-05-2015 00:18:29","18min 10s",1090,"18min 10s",1090,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","5 Collimators in Left IP5","The collimators in Left IP5 had lost steps in the resolver possibly due to electrical distribution problem in the previous shift. ","","Reviewed","Reviewed","Not R2E related","","",0
16170,"LHC","Machine Interlock Systems » BIS » Hardware","","17-05-2015 20:40:39","17-05-2015 22:52:12","02h 11min 33s",7893,"02h 11min 33s",7893,"OP Ended","Blocking OP|OP Ended","short circuit of redundant BIC powering (UPS) @ P5","=> loss of comm  cryo sector 45, precycle","","Reviewed","Reviewed","Not R2E related","","",0
16189,"LHC","LBDS » Other","","17-05-2015 00:40:23","17-05-2015 01:03:33","23min 10s",1390,"23min 10s",1390,"OP Ended","Blocking OP|OP Ended","B1 XPOC check fails","","","Reviewed","Requires review","Not R2E related","","",0
16166,"LHC","Injection Systems » MKI » Thyratrons","","16-05-2015 23:58:53","17-05-2015 00:36:47","37min 54s",2274,"37min 54s",2274,"OP Ended","Blocking OP|OP Ended","MKI-B2","MKI faulty during MKISS","","Reviewed","Reviewed","Not R2E related","","",0
16185,"LHC","QPS » Controller","","16-05-2015 21:47:47","16-05-2015 22:16:02","28min 15s",1695,"28min 15s",1695,"OP Ended","Blocking OP|OP Ended","QPS RB.A12","","","Reviewed","Reviewed","Not R2E related","","",0
16183,"LHC","LBDS » Other","","16-05-2015 21:44:26","16-05-2015 22:03:11","18min 45s",1125,"18min 45s",1125,"OP Ended","Blocking OP|OP Ended","MKB; MKD","power supply fault","","Reviewed","Requires review","Not R2E related","","",0
16180,"LHC","QPS » Controller","","16-05-2015 19:05:49","16-05-2015 21:20:58","02h 15min 09s",8109,"02h 15min 09s",8109,"OP Ended","Blocking OP|OP Ended","QPS","QPS RB.A12","","Reviewed","Reviewed","Not R2E related","","",0
16163,"LHC","QPS » Hardware","","16-05-2015 15:00:18","16-05-2015 15:43:11","42min 53s",2573,"42min 53s",2573,"OP Ended","Blocking OP|OP Ended","nQPS","nQPS on RB.A45","","Reviewed","Reviewed","Not R2E related","","",0
16160,"LHC","QPS » Controller","","16-05-2015 12:05:22","16-05-2015 12:09:48","04min 26s",266,"04min 26s",266,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
16123,"LHC","Injector Complex » No Beam","","15-05-2015 08:29:55","15-05-2015 10:40:08","02h 10min 13s",7813,"02h 10min 13s",7813,"OP Ended","Blocking OP|OP Ended","PS rad monitoring down","","","Reviewed","Reviewed","Not R2E related","","",0
16120,"LHC","Cooling and Ventilation","","14-05-2015 20:53:22","14-05-2015 23:18:29","02h 25min 07s",8707,"02h 25min 07s",8707,"OP Ended","Blocking OP|OP Ended","water flow RR53 13kA cables","bus water flow interlock on EE switches of RR53 (RB.A45 cables), precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16102,"LHC","Cryogenics » Users","","14-05-2015 12:56:31","14-05-2015 21:00:46","08h 04min 15s",29055,"08h 04min 15s",29055,"OP Ended","Blocking OP|OP Ended","dipole magnet A12.R3","quench at FT with loss of cryogenics conditions in arc S34","","Reviewed","Reviewed","Not R2E related",16175,"Magnet circuits » Training Quench",0
16175,"LHC","Magnet circuits » Training Quench","","14-05-2015 12:56:31","14-05-2015 12:56:32","01s",1,"08h 04min 15s",29055,"OP Ended","Blocking OP|OP Ended","training quench S34","precycle needed","","Reviewed","Reviewed","Not R2E related","","",1
16079,"LHC","Power Converters","","14-05-2015 06:41:46","14-05-2015 06:47:17","05min 31s",331,"05min 31s",331,"OP Ended","Blocking OP|OP Ended","RCBH14.L5B1","trip when going to start of rampdown","","Reviewed","Reviewed","Not R2E related","","",0
16076,"LHC","Radio Frequency » Controls","","14-05-2015 04:40:26","14-05-2015 05:06:12","25min 46s",1546,"25min 46s",1546,"OP Ended","Blocking OP|OP Ended","RF CLOCK not puplishing","","","Reviewed","Reviewed","Not R2E related","","",0
16089,"LHC","Radio Frequency » Controls","","13-05-2015 23:00:30","13-05-2015 23:31:30","31min 00s",1860,"31min 00s",1860,"OP Ended","Blocking OP|OP Ended","AllSynchro_M restarted","","","Reviewed","Reviewed","Not R2E related","","",0
16086,"LHC","Cryogenics » Equipment","","13-05-2015 17:41:53","13-05-2015 20:40:45","02h 58min 52s",10732,"02h 58min 52s",10732,"OP Ended","Blocking OP|OP Ended","temperature sensors on RD2.L5","cryogenics conditions of MSL5 lost. precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16080,"LHC","Cryogenics » Equipment","","13-05-2015 06:15:03","13-05-2015 07:31:35","01h 16min 32s",4592,"01h 16min 32s",4592,"OP Ended","Blocking OP|OP Ended","IT L5","","","Reviewed","Reviewed","Not R2E related","","",0
16022,"LHC","Cryogenics » Equipment","","12-05-2015 04:26:37","12-05-2015 21:32:36","17h 05min 59s",61559,"17h 05min 59s",61559,"OP Ended","Blocking OP|OP Ended","CS/CM in sectors 34 and 45"," precycle needed","","Reviewed","Reviewed","Not R2E related",16040,"Electrical Network » Distribution » 18 kV",0
16040,"LHC","Electrical Network » Distribution » 18 kV","","12-05-2015 04:26:37","12-05-2015 04:32:43","06min 06s",366,"17h 05min 59s",61559,"OP Ended","Blocking OP|OP Ended","major electrical glitch from Genessiat","","","Reviewed","Reviewed","Not R2E related","","",1
16024,"LHC","Power Converters","","12-05-2015 02:23:21","12-05-2015 04:32:43","02h 09min 22s",7762,"02h 09min 22s",7762,"OP Ended","Blocking OP|OP Ended","Link between Gateway and RF FGC ","same fault than previous shift, preventing the ramp while beam was still in","","Reviewed","Reviewed","Not R2E related","","",0
15959,"LHC","Radio Frequency » Controls","","11-05-2015 18:10:56","11-05-2015 21:51:46","03h 40min 50s",13250,"03h 40min 50s",13250,"OP Ended","Blocking OP|OP Ended","Link between Gateway  and RF FGC","cannot load injection settings","","Reviewed","Reviewed","Not R2E related","","",0
15957,"LHC","Injector Complex » No Beam » SPS","","11-05-2015 05:39:38","11-05-2015 06:37:57","58min 19s",3499,"58min 19s",3499,"OP Ended","Blocking OP|OP Ended","SPS MSI","","","Reviewed","Reviewed","Not R2E related","","",0
15955,"LHC","Cryogenics » Users","","11-05-2015 03:07:27","11-05-2015 04:27:10","01h 19min 43s",4783,"01h 19min 43s",4783,"OP Ended","Blocking OP|OP Ended","XL2 T oscillation","","","Reviewed","Reviewed","Not R2E related","","",0
16073,"LHC","Cryogenics » Equipment","","11-05-2015 03:02:50","11-05-2015 05:39:38","02h 36min 48s",9408,"02h 36min 48s",9408,"OP Ended","Blocking OP|OP Ended","CM IT2","precycle needed in subsector ITL2","","Reviewed","Reviewed","Not R2E related","","",0
15953,"LHC","Injector Complex » No Beam","","11-05-2015 02:16:39","11-05-2015 02:55:10","38min 31s",2311,"38min 31s",2311,"OP Ended","Blocking OP|OP Ended","Quad and RF in the Booster","","","Reviewed","Reviewed","Not R2E related","","",0
15988,"LHC","Cryogenics » Equipment » Production-4.5K","","09-05-2015 22:52:05","10-05-2015 23:14:35","1d 00h 22min 30s",87750,"1d 00h 22min 30s",87750,"OP Ended","Blocking OP|OP Ended","Complete stop of LHC-18 cryo installations due to water failure.","","","Reviewed","Reviewed","Not R2E related",16205,"Electrical Network » Distribution » 18 kV",0
16205,"LHC","Electrical Network » Distribution » 18 kV","","09-05-2015 22:52:05","10-05-2015 02:01:04","03h 08min 59s",11339,"1d 00h 22min 30s",87750,"OP Ended","Blocking OP|OP Ended","BA6 water loop","","","Reviewed","Reviewed","Not R2E related","","",1
15949,"LHC","QPS » Hardware","","09-05-2015 19:57:50","09-05-2015 23:27:50","03h 30min 00s",12600,"03h 30min 00s",12600,"OP Ended","Blocking OP|OP Ended","RB.A67 tripped while starting precycle","","","Reviewed","Reviewed","Not R2E related","","",0
15986,"LHC","Injector Complex » No Beam","","09-05-2015 18:16:33","09-05-2015 20:26:59","02h 10min 26s",7826,"02h 10min 26s",7826,"OP Ended","Blocking OP|OP Ended","PS RF followed by PS POPS preventing injection.","","","Reviewed","Reviewed","Not R2E related","","",0
16070,"LHC","Injector Complex » No Beam","","09-05-2015 16:53:11","09-05-2015 22:03:18","05h 10min 07s",18607,"05h 10min 07s",18607,"OP Ended","Blocking OP|OP Ended","PS","Access fro RF anfd then POPS problem at restart","","Reviewed","Reviewed","Not R2E related","","",0
15946,"LHC","Power Converters","","09-05-2015 11:58:10","09-05-2015 12:21:47","23min 37s",1417,"23min 37s",1417,"OP Ended","Blocking OP|OP Ended","RQTL11.L1B1","trip when going to start of rampdown, resetted and put back at injection","","Reviewed","Reviewed","Not R2E related","","",0
15983,"LHC","Radio Frequency » Controls","","09-05-2015 09:03:28","09-05-2015 09:04:43","01min 15s",75,"01min 15s",75,"OP Ended","Blocking OP|OP Ended","coupler line 3B1","coupler position left at injection after the ramp, piquet deblock situation after the beam dump","","Reviewed","Reviewed","Not R2E related","","",0
16083,"LHC","Beam Losses » Other","","09-05-2015 05:40:52","09-05-2015 05:41:10","18s",18,"18s",18,"OP Ended","Blocking OP|OP Ended","B1 lost during ramp","","","Reviewed","Reviewed","Not R2E related","","",0
15967,"LHC","Injector Complex » No Beam","","09-05-2015 00:01:21","09-05-2015 00:04:56","03min 35s",215,"03min 35s",215,"OP Ended","Blocking OP|OP Ended","","","","Reviewed","Reviewed","Not R2E related","","",0
15980,"LHC","Accelerator Controls » SIS » Controls core software","","08-05-2015 23:56:05","09-05-2015 00:04:56","08min 51s",531,"08min 51s",531,"OP Ended","Blocking OP|OP Ended","TGM","no TGM received for several seconds, at least the 4th time","","Reviewed","Reviewed","Not R2E related","","",0
15964,"LHC","Injector Complex » No Beam » SPS","","08-05-2015 15:56:33","08-05-2015 18:23:52","02h 27min 19s",8839,"02h 27min 19s",8839,"OP Ended","Blocking OP|OP Ended","SPS B2 transfer line","","","Reviewed","Reviewed","Not R2E related","","",0
15944,"LHC","Injector Complex » No Beam","","08-05-2015 11:47:55","08-05-2015 12:47:11","59min 16s",3556,"59min 16s",3556,"OP Ended","Blocking OP|OP Ended","BA7 patrol","","","Reviewed","Reviewed","Not R2E related","","",0
15941,"LHC","Power Converters","","08-05-2015 10:34:22","08-05-2015 10:36:06","01min 44s",104,"01min 44s",104,"OP Ended","Blocking OP|OP Ended","warm magnet","trip of RCBWV4.R7B1 and RCBWV5.L3B1 when going to standby, resetting and restarting it","","Reviewed","Reviewed","Not R2E related","","",0
15919,"LHC","Injection Systems » MKI » Hydraulic","","08-05-2015 07:35:19","08-05-2015 10:23:37","02h 48min 18s",10098,"02h 48min 18s",10098,"OP Ended","Blocking OP|OP Ended","MKI.B1","oil level to be adjusted","","Reviewed","Reviewed","Not R2E related","","",0
15916,"LHC","QPS » Controller","","08-05-2015 02:58:22","08-05-2015 07:35:19","04h 36min 57s",16617,"04h 36min 57s",16617,"OP Ended","Blocking OP|OP Ended","ROF.A45B2","Energy extraction, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15891,"LHC","Injector Complex » No Beam","","07-05-2015 17:16:51","07-05-2015 17:18:06","01min 15s",75,"01min 15s",75,"OP Ended","Blocking OP|OP Ended","TI8","","","Reviewed","Reviewed","Not R2E related","","",0
15888,"LHC","Injector Complex » No Beam » SPS","","07-05-2015 16:04:33","07-05-2015 16:45:52","41min 19s",2479,"41min 19s",2479,"OP Ended","Blocking OP|OP Ended","SPS injection kicker","","","Reviewed","Reviewed","Not R2E related","","",0
15886,"LHC","Injector Complex » No Beam » PS","","07-05-2015 15:50:40","07-05-2015 15:55:50","05min 10s",310,"05min 10s",310,"OP Ended","Blocking OP|OP Ended","CPS","","","Reviewed","Reviewed","Not R2E related","","",0
16067,"LHC","Operation » Operational error","","07-05-2015 14:10:36","07-05-2015 14:10:37","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","mix up of sequences","inj and dump mode mix with programmed dump","","Reviewed","Reviewed","Not R2E related","","",0
15882,"LHC","Injector Complex » No Beam » PSB","","07-05-2015 10:29:57","07-05-2015 11:19:09","49min 12s",2952,"49min 12s",2952,"OP Ended","Blocking OP|OP Ended","Cavities of PSB in fault","","","Reviewed","Reviewed","Not R2E related","","",0
15858,"LHC","Injector Complex » No Beam","","07-05-2015 08:09:06","07-05-2015 08:16:09","07min 03s",423,"07min 03s",423,"OP Ended","Blocking OP|OP Ended","PS cavities tripped","","","Reviewed","Reviewed","Not R2E related","","",0
16064,"LHC","Operation » Operational error","","07-05-2015 05:49:13","07-05-2015 05:49:14","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","coll mov with LBDS armed","Coll mov not masked","","Reviewed","Reviewed","Not R2E related","","",0
15856,"LHC","QPS » Controller","","07-05-2015 03:28:47","07-05-2015 04:26:18","57min 31s",3451,"57min 31s",3451,"OP Ended","Blocking OP|OP Ended","DQAMGS.RB.A78.B32R7","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
16061,"LHC","Beam Instrumentation » Interlocked BPM","","07-05-2015 03:04:21","07-05-2015 03:04:22","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","BPM syst A B2","unphysical data","","Reviewed","Reviewed","Not R2E related","","",0
15853,"LHC","Injector Complex » No Beam » SPS","","06-05-2015 15:15:41","06-05-2015 17:06:53","01h 51min 12s",6672,"01h 51min 12s",6672,"OP Ended","Blocking OP|OP Ended","MSI for SPS","","","Reviewed","Reviewed","Not R2E related","","",0
15829,"LHC","Power Converters","","06-05-2015 10:56:27","06-05-2015 12:48:37","01h 52min 10s",6730,"01h 52min 10s",6730,"OP Ended","Blocking OP|OP Ended","Water leak on calibration racks in UA83","","","Reviewed","Reviewed","Not R2E related","","",0
15792,"LHC","Injector Complex » No Beam » SPS","","05-05-2015 11:45:41","06-05-2015 12:54:07","1d 01h 08min 26s",90506,"1d 01h 08min 26s",90506,"OP Ended","Blocking OP|OP Ended","SPS","Magnet change","","Reviewed","Reviewed","Not R2E related","","",0
15803,"LHC","Beam Instrumentation » BPM","","05-05-2015 03:40:54","05-05-2015 04:35:02","54min 08s",3248,"54min 08s",3248,"OP Ended","Blocking OP|OP Ended","no orbit reading B2","task 7 of BST still disabled from optics measurement","","Reviewed","Reviewed","Not R2E related","","",0
15800,"LHC","Beam Instrumentation » BLM","","04-05-2015 20:35:45","05-05-2015 03:19:17","06h 43min 32s",24212,"06h 43min 32s",24212,"OP Ended","Blocking OP|OP Ended","BLM control","setup for BLM sanity check","","Reviewed","Reviewed","Not R2E related","","",0
15912,"LHC","Radio Frequency » Controls","","04-05-2015 11:43:32","04-05-2015 12:40:15","56min 43s",3403,"56min 43s",3403,"OP Ended","Blocking OP|OP Ended","closure of vacuum valves","following the power cut in Point 4","","Reviewed","Reviewed","Not R2E related",15874,"Electrical Network » Distribution » 400 V",0
15909,"LHC","Vacuum » Spurious interlock","","04-05-2015 11:43:28","04-05-2015 12:16:32","33min 04s",1984,"33min 04s",1984,"OP Ended","Blocking OP|OP Ended","vacuum valves around point 4","communication lost due to power cut in Point 4","","Reviewed","Reviewed","Not R2E related",15874,"Electrical Network » Distribution » 400 V",0
15874,"LHC","Electrical Network » Distribution » 400 V","","04-05-2015 11:43:28","04-05-2015 12:40:15","56min 47s",3407,"56min 47s",3407,"OP Ended","Blocking OP|OP Ended","rack BY08","power cut in pt4
precycle needed","","Reviewed","Reviewed","Not R2E related","","",2
15786,"LHC","Radio Frequency » Controls","","04-05-2015 02:07:15","04-05-2015 07:08:13","05h 00min 58s",18058,"05h 00min 58s",18058,"OP Ended","Blocking OP|OP Ended","Line 5B2 and 6B2","","","Reviewed","Reviewed","Not R2E related","","",0
15871,"LHC","Power Converters","","04-05-2015 00:36:42","04-05-2015 00:45:18","08min 36s",516,"08min 36s",516,"OP Ended","Blocking OP|OP Ended","RQF.A45","trip when going to standby","","Reviewed","Reviewed","Not R2E related","","",0
15783,"LHC","Power Converters","","03-05-2015 17:38:46","03-05-2015 19:29:05","01h 50min 19s",6619,"01h 50min 19s",6619,"OP Ended","Blocking OP|OP Ended","RD34.LR7","RPTG.SR7.RD34.LR7 -> VS_FAULT FAST_ABORT","","Reviewed","Reviewed","Not R2E related","","",0
15780,"LHC","Beam Instrumentation » BLM","","03-05-2015 13:43:21","04-05-2015 02:28:39","12h 45min 18s",45918,"12h 45min 18s",45918,"OP Ended","Blocking OP|OP Ended","BLM High Voltage","exchange of power supply (on surface) + 18 tunnel cards
see details in entry 27 of the logbook
precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15789,"LHC","Beam Instrumentation » BCT","","03-05-2015 10:37:56","03-05-2015 10:37:57","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","BCT B2 noise","peak above safe beam flag for pilot intenisity","","Reviewed","Reviewed","Not R2E related","","",0
15766,"LHC","QPS » Hardware","","02-05-2015 15:00:37","02-05-2015 19:33:08","04h 32min 31s",16351,"04h 32min 31s",16351,"OP Ended","Blocking OP|OP Ended","QPS controller of main circuits in S45; 56 and 67","","","Reviewed","Reviewed","Not R2E related","","",0
15763,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","02-05-2015 14:15:08","02-05-2015 16:15:51","02h 00min 43s",7243,"02h 00min 43s",7243,"OP Ended","Blocking OP|OP Ended","IT network infrastructure","problem with TN router in Bat 513","","Reviewed","Reviewed","Not R2E related","","",0
15865,"LHC","Cryogenics » Equipment","","02-05-2015 08:55:34","02-05-2015 09:18:31","22min 57s",1377,"22min 57s",1377,"OP Ended","Blocking OP|OP Ended","CS/CM lost in MSR6","consequence of the tentative cryo recovery following the power cut in pt5","","Reviewed","Reviewed","Not R2E related",15722,"Electrical Network » Distribution » 48 V",0
15903,"LHC","Collimation » Controls","","02-05-2015 07:04:25","02-05-2015 13:14:10","06h 09min 45s",22185,"06h 09min 45s",22185,"OP Ended","Blocking OP|OP Ended","TCT IP5","communication lost due to power cut in Point 5","","Reviewed","Reviewed","Not R2E related",15722,"Electrical Network » Distribution » 48 V",0
15900,"LHC","Vacuum » Spurious interlock","","02-05-2015 07:04:25","02-05-2015 09:19:28","02h 15min 03s",8103,"02h 15min 03s",8103,"OP Ended","Blocking OP|OP Ended","valves around IP5","communication lost due to power cut in Point 5","","Reviewed","Reviewed","Not R2E related",15722,"Electrical Network » Distribution » 48 V",0
15906,"LHC","Beam Instrumentation » BLM","","02-05-2015 07:04:25","02-05-2015 09:19:28","02h 15min 03s",8103,"02h 15min 03s",8103,"OP Ended","Blocking OP|OP Ended","BLM pt 5","communication lost due to power cut in Point 5","","Reviewed","Reviewed","Not R2E related",15722,"Electrical Network » Distribution » 48 V",0
15722,"LHC","Electrical Network » Distribution » 48 V","","02-05-2015 05:18:17","02-05-2015 16:15:51","10h 57min 34s",39454,"10h 57min 34s",39454,"OP Ended","Blocking OP|OP Ended","EBD1/56 trip","power cut in pt 5 (UPS went out of batery)","","Reviewed","Reviewed","Not R2E related","","",4
15659,"LHC","Accelerator Controls » SIS » Controls core software","","02-05-2015 02:23:07","02-05-2015 02:23:08","01s",1,"01s",1,"OP Ended","Blocking OP|OP Ended","TGM","TGM timeout","","Reviewed","Reviewed","Not R2E related","","",0
15720,"LHC","Access System » Hardware","","01-05-2015 21:11:04","01-05-2015 22:47:02","01h 35min 58s",5758,"01h 35min 58s",5758,"OP Ended","Blocking OP|OP Ended","access key interlock PX24"," input fault from PX24, bad contact on the key distributor backplane","","Reviewed","Reviewed","Not R2E related","","",0
15862,"LHC","Collimation » Controls","","01-05-2015 20:06:55","01-05-2015 21:11:04","01h 04min 09s",3849,"01h 04min 09s",3849,"OP Ended","Blocking OP|OP Ended","TDI.L2","lower jaw calibration problem, cannot be aligned","","Reviewed","Reviewed","Not R2E related","","",0
15655,"LHC","Experiments » CMS","","01-05-2015 16:41:05","01-05-2015 16:45:05","04min 00s",240,"04min 00s",240,"OP Ended","Blocking OP|OP Ended","Injection permit","SIS injection permit not set even with injection handshake opened","","Reviewed","Reviewed","Not R2E related","","",0
15841,"LHC","Power Converters","","01-05-2015 11:05:33","01-05-2015 14:39:52","03h 34min 19s",12859,"03h 34min 19s",12859,"OP Ended","Blocking OP|OP Ended","RB.A45 in slow abort","","","Reviewed","Reviewed","Not R2E related",15799,"Electrical Network » Distribution » 400 kV",0
15799,"LHC","Electrical Network » Distribution » 400 kV","","01-05-2015 11:05:33","01-05-2015 11:05:41","08s",8,"03h 34min 19s",12859,"OP Ended","Blocking OP|OP Ended","Electrical glitch","","","Reviewed","Reviewed","Not R2E related","","",2
15844,"LHC","Power Converters","","01-05-2015 11:05:33","01-05-2015 11:05:41","08s",8,"08s",8,"OP Ended","Blocking OP|OP Ended","LHCb Dipole and compensators","","","Reviewed","Reviewed","Not R2E related",15799,"Electrical Network » Distribution » 400 kV",0
15700,"LHC","Injector Complex » No Beam","","30-04-2015 16:47:21","30-04-2015 17:03:10","15min 49s",949,"15min 49s",949,"OP Ended","Blocking OP|OP Ended","PS RF cavity","","","Reviewed","Reviewed","Not R2E related","","",0
15850,"LHC","Accelerator Controls » DIP Gateway","","30-04-2015 08:52:44","30-04-2015 09:14:39","21min 55s",1315,"21min 55s",1315,"OP Ended","Blocking OP|OP Ended","TOTEM_Handshake","TOTEM DIP handshake blocked. Need to restart HS server of TOTEM.","","Reviewed","Reviewed","Not R2E related","","",0
15695,"LHC","Operation » Operational error","","30-04-2015 06:15:06","30-04-2015 07:00:16","45min 10s",2710,"45min 10s",2710,"OP Ended","Blocking OP|OP Ended","DIP HS logic for ALICE and ATLAS","DIP publication srued up because of wrong seqeunce of beam mode changes","","Reviewed","Reviewed","Not R2E related","","",0
15650,"LHC","Cryogenics » Equipment","","30-04-2015 01:40:18","30-04-2015 05:57:16","04h 16min 58s",15418,"04h 16min 58s",15418,"OP Ended","Blocking OP|OP Ended","turbines in point 8","forth time, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15689,"LHC","Cryogenics » Equipment","","29-04-2015 18:05:09","29-04-2015 21:11:14","03h 06min 05s",11165,"03h 06min 05s",11165,"OP Ended","Blocking OP|OP Ended","turbine point 8","third time, precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15644,"LHC","Cryogenics » Equipment","","29-04-2015 17:23:10","29-04-2015 19:07:28","01h 44min 18s",6258,"01h 44min 18s",6258,"OP Ended","Blocking OP|OP Ended","wrong set point in LR5","","","Reviewed","Reviewed","Not R2E related","","",1
15647,"LHC","Magnet circuits » Training Quench","","29-04-2015 17:23:10","29-04-2015 17:48:02","24min 52s",1492,"24min 52s",1492,"OP Ended","Blocking OP|OP Ended","quench of RQ4.R5","Quench of RQ4.R5 due to bad temperature regulation","","Reviewed","Reviewed","Not R2E related",15644,"Cryogenics » Equipment",0
15692,"LHC","Cryogenics » Equipment","","29-04-2015 16:46:17","29-04-2015 17:09:21","23min 04s",1384,"23min 04s",1384,"OP Ended","Non-Blocking OP|OP Ended","turbine in pt 8","not blocking operation, second time","","Reviewed","Reviewed","Not R2E related","","",0
15686,"LHC","Cryogenics » Equipment","","29-04-2015 15:13:02","29-04-2015 15:37:13","24min 11s",1451,"24min 11s",1451,"OP Ended","Blocking OP|OP Ended","turbines in Pt8","","","Reviewed","Reviewed","Not R2E related","","",0
15682,"LHC","Operation » Operational error","","29-04-2015 14:15:24","29-04-2015 15:31:49","01h 16min 25s",4585,"01h 16min 25s",4585,"OP Ended","Blocking OP|OP Ended","HWG definition in precycle sequence","All IPQs precycled instead of only MSR6","","Reviewed","Reviewed","Not R2E related","","",0
15680,"LHC","Cryogenics » Equipment","","29-04-2015 14:10:15","29-04-2015 15:13:02","01h 02min 47s",3767,"01h 02min 47s",3767,"OP Ended","Blocking OP|OP Ended","MSR6","Cryo maintain lost during cryo test","","Reviewed","Reviewed","Not R2E related","","",0
15660,"LHC","Injector Complex » No Beam » SPS","","29-04-2015 09:56:42","29-04-2015 10:54:43","58min 01s",3481,"58min 01s",3481,"OP Ended","Blocking OP|OP Ended","SPS MPS","","","Reviewed","Reviewed","Not R2E related","","",0
15640,"LHC","Injector Complex » No Beam » SPS","","29-04-2015 09:40:30","29-04-2015 09:49:11","08min 41s",521,"08min 41s",521,"OP Ended","Blocking OP|OP Ended","SPS MPS","","","Reviewed","Reviewed","Not R2E related","","",0
15627,"LHC","Cryogenics » Equipment","","29-04-2015 03:59:17","29-04-2015 06:00:31","02h 01min 14s",7274,"02h 01min 14s",7274,"OP Ended","Blocking OP|OP Ended","TT sensor set point","Wrong temperature measurement.","","Reviewed","Reviewed","Not R2E related","","",0
15838,"LHC","QPS » Controller","","28-04-2015 22:11:01","29-04-2015 00:28:48","02h 17min 47s",8267,"02h 17min 47s",8267,"OP Ended","Blocking OP|OP Ended","B32R7 nQPS controller","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15620,"LHC","QPS » Controller","","28-04-2015 20:46:25","28-04-2015 22:11:01","01h 24min 36s",5076,"01h 24min 36s",5076,"OP Ended","Blocking OP|OP Ended","DQGPU.05RR73","Controller bloqued","","Reviewed","Reviewed","Not R2E related","","",0
15580,"LHC","Cryogenics » Equipment","","28-04-2015 12:42:34","28-04-2015 23:58:54","11h 16min 20s",40580,"11h 16min 20s",40580,"OP Ended","Blocking OP|OP Ended","Point 6","lost cooling tower in Pt 6","","Reviewed","Reviewed","Not R2E related",15603,"Cooling and Ventilation » Cooling » Demineralized water system",0
15603,"LHC","Cooling and Ventilation » Cooling » Demineralized water system","","28-04-2015 12:42:34","28-04-2015 12:43:36","01min 02s",62,"11h 16min 20s",40580,"OP Ended","Blocking OP|OP Ended","cooling tower Pt6","","","Reviewed","Reviewed","Not R2E related","","",1
15600,"LHC","Cooling and Ventilation » Cooling » Raw water system","","28-04-2015 11:57:08","28-04-2015 12:04:09","07min 01s",421,"09h 13min 48s",33228,"OP Ended","Blocking OP|OP Ended","cooling tower","water pump stopped after a power cut (AUG)","","Reviewed","Reviewed","Not R2E related","","",1
15578,"LHC","Cryogenics » Equipment","","28-04-2015 11:57:08","28-04-2015 21:10:56","09h 13min 48s",33228,"09h 13min 48s",33228,"OP Ended","Blocking OP|OP Ended","CM S12","water cut in PM18","","Reviewed","Reviewed","Not R2E related",15600,"Cooling and Ventilation » Cooling » Raw water system",0
15835,"LHC","Operation » Operational error","","28-04-2015 03:31:00","28-04-2015 06:46:48","03h 15min 48s",11748,"03h 15min 48s",11748,"OP Ended","Blocking OP|OP Ended","ramp down with LBDS armed","kicker error provoked which need experts acknowledgement","","Reviewed","Reviewed","Not R2E related","","",0
15832,"LHC","Ventilation Doors","","28-04-2015 03:24:58","28-04-2015 04:55:48","01h 30min 50s",5450,"01h 30min 50s",5450,"OP Ended","Blocking OP|OP Ended","ventilation door left opened","after access, ventilation door in UJ47 left open, Injection inhibit via SIS
precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15556,"LHC","Power Converters","","27-04-2015 22:21:53","28-04-2015 00:05:37","01h 43min 44s",6224,"01h 43min 44s",6224,"OP Ended","Blocking OP|OP Ended","RQ5.LR7","Active filter tripped EPC intervention","","Reviewed","Reviewed","Not R2E related","","",0
15574,"LHC","Beam Instrumentation » BLM","","27-04-2015 19:01:54","27-04-2015 21:17:11","02h 15min 17s",8117,"02h 15min 17s",8117,"OP Ended","Blocking OP|OP Ended","BLM in point 2","Connectivity test didn't pass after three times. Expert contected and found that the filter boxes that were put today in point 2 have issues and have to be changed. An access is needed.","","Reviewed","Reviewed","Not R2E related","","",0
15505,"LHC","Cryogenics » Equipment","","27-04-2015 15:00:28","27-04-2015 18:10:20","03h 09min 52s",11392,"03h 09min 52s",11392,"OP Ended","Blocking OP|OP Ended","Tsensor in ITR2","during the first intervention, cable damaged","","Reviewed","Reviewed","Not R2E related","","",0
15502,"LHC","LBDS » MKBHG","","27-04-2015 09:00:31","27-04-2015 15:22:58","06h 22min 27s",22947,"06h 22min 27s",22947,"OP Ended","Blocking OP|OP Ended","MKBH beam 2"," erratic on power supply, second time happened","","Reviewed","Reviewed","Not R2E related","","",0
15826,"LHC","Collimation » Controls","","27-04-2015 07:07:58","27-04-2015 12:58:36","05h 50min 38s",21038,"05h 50min 38s",21038,"OP Ended","Blocking OP|OP Ended","LVDT on TCLA.D6R7.B1","intervention in the shadow of MBK problem, but would have blocked the beam operation.","","Reviewed","Reviewed","Not R2E related","","",0
15500,"LHC","LBDS » MKBHG","","26-04-2015 08:16:57","26-04-2015 09:37:44","01h 20min 47s",4847,"01h 20min 47s",4847,"OP Ended","Blocking OP|OP Ended","MKB - B2"," self trigger at 6.5TeV, erratic on power supply","","Reviewed","Reviewed","Not R2E related","","",0
15571,"LHC","Operation » Settings Issue","","26-04-2015 03:09:42","26-04-2015 04:23:59","01h 14min 17s",4457,"01h 14min 17s",4457,"OP Ended","Blocking OP|OP Ended","FIDEL settings problem","Incorporation of FIDEL trims in the ramp not working. Incorpartaion not possible, fixed by resetting history with a precycle","","Reviewed","Reviewed","Not R2E related","","",0
15568,"LHC","QPS » Controller","","25-04-2015 11:36:20","25-04-2015 16:38:59","05h 02min 39s",18159,"05h 02min 39s",18159,"OP Ended","Blocking OP|OP Ended","RB.A23"," precycle needed
U_mag polarity not correct","","Reviewed","Reviewed","Not R2E related","","",0
15823,"LHC","Cryogenics » Users","","25-04-2015 04:46:42","25-04-2015 07:05:00","02h 18min 18s",8298,"02h 18min 18s",8298,"OP Ended","Blocking OP|OP Ended","CM MSR8","cryo lost due to RQ4.R8 trip","","Reviewed","Reviewed","Not R2E related",15565,"QPS » Controller",0
15565,"LHC","QPS » Controller","","25-04-2015 04:46:41","25-04-2015 06:45:06","01h 58min 25s",7105,"02h 18min 19s",8299,"OP Ended","Blocking OP|OP Ended","RQ4.R8"," precycle needed","","Reviewed","Reviewed","Not R2E related","","",1
15562,"LHC","Beam Losses » Fast Losses (UFO)","","25-04-2015 02:33:42","25-04-2015 02:35:44","02min 02s",122,"02min 02s",122,"OP Ended","Blocking OP|OP Ended","Q15R8","","","Reviewed","Reviewed","Not R2E related","","",0
15519,"LHC","Beam Losses » Fast Losses (UFO)","","25-04-2015 00:18:15","25-04-2015 00:22:39","04min 24s",264,"04min 24s",264,"OP Ended","Blocking OP|OP Ended","UFO Q15R8","","","Reviewed","Reviewed","Not R2E related","","",0
15516,"LHC","Radio Frequency » Hardware","","24-04-2015 23:05:04","24-04-2015 23:50:55","45min 51s",2751,"45min 51s",2751,"OP Ended","Blocking OP|OP Ended","ACSModuleM1B1","","","Reviewed","Reviewed","Not R2E related","","",0
15513,"LHC","QPS » Controller","","24-04-2015 19:02:03","24-04-2015 19:37:26","35min 23s",2123,"35min 23s",2123,"OP Ended","Blocking OP|OP Ended","RQ6.L5B1/2 and RQ8.R4B1/2","","","Reviewed","Reviewed","Not R2E related","","",0
15510,"LHC","QPS » Controller","","24-04-2015 16:57:21","24-04-2015 18:38:53","01h 41min 32s",6092,"01h 41min 32s",6092,"OP Ended","Blocking OP|OP Ended","RB.A56","precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15552,"LHC","Beam Losses » Fast Losses (UFO)","","23-04-2015 23:45:59","23-04-2015 23:50:13","04min 14s",254,"04min 14s",254,"OP Ended","Blocking OP|OP Ended","UFO 15R8","","","Reviewed","Reviewed","Not R2E related","","",0
15480,"LHC","Injector Complex » No Beam » SPS","","23-04-2015 21:01:57","23-04-2015 21:56:29","54min 32s",3272,"54min 32s",3272,"OP Ended","Blocking OP|OP Ended","SPS Mains","Water problem
Fault was blocking injection only, but became blocking operation due to the dump","","Reviewed","Reviewed","Not R2E related",15796,"Operation » Operational error",0
15796,"LHC","Operation » Operational error","","23-04-2015 21:01:32","23-04-2015 21:01:41","09s",9,"54min 41s",3281,"OP Ended","Blocking OP|OP Ended","TCT limits","The TCTs were sent to injection settings, but the thresholds were not open (only a part of the sequence was run - send to injection- since beam was in and no beam available from SPS)","","Reviewed","Reviewed","Not R2E related","","",1
15507,"LHC","QPS » Controller","","23-04-2015 06:25:03","23-04-2015 06:39:31","14min 28s",868,"14min 28s",868,"OP Ended","Blocking OP|OP Ended","RQ10.L8","False trigger in QPS due to noise, no beam in the machine
precycle needed","","Reviewed","Reviewed","Not R2E related","","",0
15549,"LHC","Beam Losses » Transverse instabilities","","23-04-2015 04:37:51","23-04-2015 05:25:02","47min 11s",2831,"47min 11s",2831,"OP Ended","Blocking OP|OP Ended","loss during optics measurment","AC dipole kick too strong","","Reviewed","Reviewed","Not R2E related","","",0
15546,"LHC","QPS » Controller","","23-04-2015 01:36:42","23-04-2015 01:42:44","06min 02s",362,"06min 02s",362,"OP Ended","Blocking OP|OP Ended","RQTL9.L7B2","circuit precycled in the shadow of ramp down","","Reviewed","Reviewed","Not R2E related","","",0
15543,"LHC","Power Converters","","22-04-2015 09:37:36","22-04-2015 11:53:13","02h 15min 37s",8137,"02h 15min 37s",8137,"OP Ended","Blocking OP|OP Ended","RPTL.SR2.RBXWTV.L2","went to fault off when switching polarity","","Reviewed","Reviewed","Not R2E related","","",0
15432,"LHC","Injector Complex » No Beam","","22-04-2015 01:54:53","22-04-2015 11:53:38","09h 58min 45s",35925,"09h 58min 45s",35925,"OP Ended","Blocking OP|OP Ended","POPS @ PS"," ","","Reviewed","Reviewed","Not R2E related","","",0
15540,"LHC","Accelerator Controls » SIS » Controls core software","","21-04-2015 15:32:45","21-04-2015 15:38:01","05min 16s",316,"05min 16s",316,"OP Ended","Blocking OP|OP Ended","TGM","time out for energy reading reached, SIS trigger beam dump as requested by the logic","","Reviewed","Reviewed","Not R2E related","","",0
15429,"LHC","Injector Complex » No Beam » SPS","","21-04-2015 09:02:55","21-04-2015 12:35:51","03h 32min 56s",12776,"03h 32min 56s",12776,"OP Ended","Blocking OP|OP Ended","BQM attenuator in SPS","Not working properly","","Reviewed","Reviewed","Not R2E related","","",0
15427,"LHC","Injector Complex » No Beam » SPS","","21-04-2015 04:46:53","21-04-2015 04:57:55","11min 02s",662,"11min 02s",662,"OP Ended","Blocking OP|OP Ended","RF problem at SPS","","","Reviewed","Reviewed","Not R2E related","","",0
15424,"LHC","Injection Systems » MKI » Timing","","20-04-2015 18:52:01","20-04-2015 23:02:41","04h 10min 40s",15040,"04h 10min 40s",15040,"OP Ended","Blocking OP|OP Ended","MKI in P2 not pulsing","","","Reviewed","Reviewed","Not R2E related","","",0
15402,"LHC","Access System » Hardware","","20-04-2015 14:16:05","20-04-2015 18:07:36","03h 51min 31s",13891,"03h 51min 31s",13891,"OP Ended","Blocking OP|OP Ended","Access interlock preventing start of MSI power converter in P2"," ","","Reviewed","Reviewed","Not R2E related","","",0
15382,"LHC","Cryogenics » Equipment","","19-04-2015 08:02:49","19-04-2015 16:43:31","08h 40min 42s",31242,"08h 40min 42s",31242,"OP Ended","Blocking OP|OP Ended","ITL1 comm lost"," problem fixed sometimes during the night in the shadow of the LINAC 2 problem","","Reviewed","Reviewed","Not R2E related","","",0
15380,"LHC","Injector Complex » No Beam » LINAC4","","19-04-2015 07:11:07","20-04-2015 17:05:12","1d 09h 54min 05s",122045,"1d 09h 54min 05s",122045,"OP Ended","Non-Blocking OP|Blocking OP|OP Ended","Linac2"," HV cable needed to be replaced. Not a piquet intervention, cannot be done over the WE","","Reviewed","Reviewed","Not R2E related","","",0
15360,"LHC","Injector Complex » No Beam","","18-04-2015 18:22:20","18-04-2015 18:31:17","08min 57s",537,"08min 57s",537,"OP Ended","Blocking OP|OP Ended","LINAC 2","RF issues","","Reviewed","Reviewed","Not R2E related","","",0
15346,"LHC","Injector Complex » No Beam","","17-04-2015 20:55:20","17-04-2015 22:20:55","01h 25min 35s",5135,"01h 25min 35s",5135,"OP Ended","Blocking OP|OP Ended","LINAC 2","PREDRIVER TANK 3 fault","","Reviewed","Reviewed","Not R2E related","","",0
15343,"LHC","Injector Complex » No Beam","","17-04-2015 20:33:18","17-04-2015 20:37:10","03min 52s",232,"03min 52s",232,"OP Ended","Blocking OP|OP Ended","LINAC problem"," HV Modulator.","","Reviewed","Reviewed","Not R2E related","","",0
15340,"LHC","Injector Complex » No Beam » SPS","","17-04-2015 18:59:32","17-04-2015 19:31:51","32min 19s",1939,"32min 19s",1939,"OP Ended","Blocking OP|OP Ended","SPS Extraction Septum"," Extraction Septum","","Reviewed","Reviewed","Not R2E related","","",0
15320,"LHC","Injector Complex » No Beam » SPS","","17-04-2015 10:03:06","17-04-2015 10:15:58","12min 52s",772,"12min 52s",772,"OP Ended","Blocking OP|OP Ended","SPS"," ","","Reviewed","Reviewed","Not R2E related","","",0
15305,"LHC","Machine Interlock Systems » BIS » Controls","","16-04-2015 20:17:15","17-04-2015 10:42:24","14h 25min 09s",51909,"14h 25min 09s",51909,"OP Ended","Blocking OP|OP Ended","CIB in IP6","logic of check BIS armed was wrong","","Reviewed","Reviewed","Not R2E related","","",0
15302,"LHC","Power Converters","","16-04-2015 18:42:46","16-04-2015 20:26:56","01h 44min 10s",6250,"01h 44min 10s",6250,"OP Ended","Blocking OP|OP Ended","RMSI","","","Reviewed","Reviewed","Not R2E related","","",0
15240,"LHC","Access System » Hardware","","16-04-2015 10:41:05","16-04-2015 11:27:45","46min 40s",2800,"46min 40s",2800,"OP Ended","Blocking OP|OP Ended","Key 22 UL16","Key stuck.","","Reviewed","Reviewed","Not R2E related","","",0
15820,"LHC","Collimation » Controls","","16-04-2015 08:21:43","16-04-2015 15:20:37","06h 58min 54s",25134,"06h 58min 54s",25134,"OP Ended","Blocking OP|OP Ended","TCDQ FESA class","cannot move TCDQ and restart of the server done at the next filling","","Reviewed","Reviewed","Not R2E related","","",0
15229,"LHC","Cryogenics » Equipment","","15-04-2015 08:46:48","15-04-2015 16:22:13","07h 35min 25s",27325,"07h 35min 25s",27325,"OP Ended","Blocking OP|OP Ended","Point 2","","","Reviewed","Reviewed","Not R2E related","","",0
15182,"LHC","Accelerator Controls » WorldFIP","","15-04-2015 07:39:45","15-04-2015 11:12:21","03h 32min 36s",12756,"03h 32min 36s",12756,"OP Ended","Blocking OP|OP Ended","cfc-sr4-dl4jk"," ","","Reviewed","Reviewed","Not R2E related","","",0
15220,"LHC","Radio Frequency » Controls","","15-04-2015 04:58:09","15-04-2015 05:11:07","12min 58s",778,"12min 58s",778,"OP Ended","Blocking OP|OP Ended","cfi-ux45-apwaq","crate down, BQM down","","Reviewed","Reviewed","Not R2E related","","",0
