"ID","Accelerator","System","Simple edit","Start Time","End Time","OP Duration","OP Duration (seconds)","Effective Duration","Effective Duration (seconds)","Current state","States","Faulty Elements","Description","Cardiogram Link and Display Label","AWG","Expert","R2E Status","Parent ID","Parent","Child Count"
15159,"LHC","Power Converters","","15-04-2015 03:08:27","15-04-2015 03:36:38","28min 11s",1691,"28min 11s",1691,"OP Ended","Blocking OP|OP Ended","ROD.A54B1","Tripped at injection current.","","Reviewed","Reviewed","Not R2E related","","",0
15156,"LHC","Accelerator Controls » WorldFIP","","14-04-2015 23:44:06","15-04-2015 04:48:02","05h 03min 56s",18236,"05h 03min 56s",18236,"OP Ended","Blocking OP|OP Ended","cfc-sr4-dl4jk","communication lost with QPS controller","","Reviewed","Reviewed","Not R2E related","","",0
15200,"LHC","Cryogenics » Users","","14-04-2015 09:42:29","14-04-2015 15:56:22","06h 13min 53s",22433,"06h 13min 53s",22433,"OP Ended","Blocking OP|OP Ended","Quench recovery in sector 81","","","Reviewed","Reviewed","Not R2E related",15160,"Beam Losses » Fast Losses (UFO)",0
15160,"LHC","Beam Losses » Fast Losses (UFO)","","14-04-2015 09:17:32","14-04-2015 10:28:38","01h 11min 06s",4266,"06h 38min 50s",23930,"OP Ended","Blocking OP|OP Ended","Quench in 8-1","","","Reviewed","Reviewed","Not R2E related","","",1
23763,"LHC","Beam-induced Quench","","14-04-2015 09:17:32","14-04-2015 09:22:21","04min 49s",289,"04min 49s",289,"OP Ended","Blocking OP|OP Ended","B15L8","UFO quench B15L8","","Reviewed","Reviewed","Not R2E related","","",0
15153,"LHC","QPS » Hardware","","14-04-2015 04:29:17","14-04-2015 04:50:01","20min 44s",1244,"20min 44s",1244,"OP Ended","Blocking OP|OP Ended","RQTL9.L7B2","trip when going to start of rampdown","","Reviewed","Reviewed","Not R2E related","","",0
15141,"LHC","Injection Systems » MKI » Timing","","13-04-2015 23:49:47","14-04-2015 00:36:30","46min 43s",2803,"46min 43s",2803,"OP Ended","Blocking OP|OP Ended","MKI - B1","Synchronisation problem: beam is not kicked","","Reviewed","Reviewed","Not R2E related","","",0
15038,"LHC","Injector Complex » No Beam","","13-04-2015 23:46:02","13-04-2015 23:49:09","03min 07s",187,"03min 07s",187,"OP Ended","Blocking OP|OP Ended","No beam from injectors"," ","","Reviewed","Reviewed","Not R2E related","","",0
15299,"LHC","Accelerator Controls » DIP Gateway","","13-04-2015 17:24:55","13-04-2015 17:35:56","11min 01s",661,"11min 01s",661,"OP Ended","Blocking OP|OP Ended","DIP_Gateway","Problem with DIP Publication","","Reviewed","Reviewed","Not R2E related","","",0
15144,"LHC","Injector Complex » No Beam","","13-04-2015 15:51:04","13-04-2015 15:58:26","07min 22s",442,"07min 22s",442,"OP Ended","Blocking OP|OP Ended","BTV in the line","","","Reviewed","Reviewed","Not R2E related","","",0
15296,"LHC","Ventilation Doors","","13-04-2015 15:18:42","13-04-2015 15:24:26","05min 44s",344,"05min 44s",344,"OP Ended","Blocking OP|OP Ended","IP7 enclosure doors interlock","IP7 enclosure doors interlock","","Reviewed","Reviewed","Not R2E related","","",0
15136,"LHC","Ventilation Doors","","13-04-2015 14:55:42","13-04-2015 14:56:12","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","ventilation door IP7","ventilation door IP7","","Reviewed","Reviewed","Not R2E related","","",0
15150,"LHC","Cryogenics » Users","","13-04-2015 05:00:02","13-04-2015 12:12:51","07h 12min 49s",25969,"07h 12min 49s",25969,"OP Ended","Blocking OP|OP Ended","quench recovery","","","Reviewed","Reviewed","Not R2E related",15147,"Beam Losses » Fast Losses (UFO)",0
15147,"LHC","Beam Losses » Fast Losses (UFO)","","13-04-2015 04:48:54","13-04-2015 07:22:05","02h 33min 11s",9191,"07h 23min 57s",26637,"OP Ended","Blocking OP|OP Ended","beam induced quench","UFO, quenching RB.A81","","Reviewed","Reviewed","Not R2E related","","",1
15275,"LHC","QPS » Controller","","12-04-2015 18:54:24","12-04-2015 23:36:45","04h 42min 21s",16941,"04h 42min 21s",16941,"OP Ended","Blocking OP|OP Ended","RQ9.L6 and RQ9.R6","QPS_OK lost","","Reviewed","Reviewed","Not R2E related","","",0
15134,"LHC","Injector Complex » No Beam","","12-04-2015 15:51:40","12-04-2015 16:13:03","21min 23s",1283,"21min 23s",1283,"OP Ended","Blocking OP|OP Ended","MKE4 interlock","","","Reviewed","Reviewed","Not R2E related","","",0
15131,"LHC","Beam Instrumentation » BLM","","12-04-2015 14:02:32","12-04-2015 15:01:00","58min 28s",3508,"58min 28s",3508,"OP Ended","Blocking OP|OP Ended","BLM checks failing"," ","","Reviewed","Reviewed","Not R2E related","","",0
15272,"LHC","Beam Losses » Fast Losses (UFO)","","12-04-2015 13:16:52","12-04-2015 13:18:10","01min 18s",78,"01min 18s",78,"OP Ended","Blocking OP|OP Ended","15R8","","","Reviewed","Reviewed","Not R2E related","","",0
15269,"LHC","QPS » Controller","","12-04-2015 05:20:52","12-04-2015 07:00:04","01h 39min 12s",5952,"01h 39min 12s",5952,"OP Ended","Blocking OP|OP Ended","RQ9.L6/ RQ9.R6","QPS_OK not OK","","Reviewed","Reviewed","Not R2E related","","",0
15293,"LHC","Power Converters","","12-04-2015 05:16:30","12-04-2015 05:20:52","04min 22s",262,"04min 22s",262,"OP Ended","Blocking OP|OP Ended","RQTL11.L8B1","","","Reviewed","Reviewed","Not R2E related","","",0
15290,"LHC","Power Converters","","12-04-2015 02:01:58","12-04-2015 02:02:13","15s",15,"15s",15,"OP Ended","Blocking OP|OP Ended","RQTL11.L8B1","","","Reviewed","Reviewed","Not R2E related","","",0
15122,"LHC","LBDS » BETS","","11-04-2015 21:14:35","11-04-2015 21:26:28","11min 53s",713,"11min 53s",713,"OP Ended","Blocking OP|OP Ended","beam 2","","","Reviewed","Reviewed","Not R2E related","","",0
15120,"LHC","Vacuum » Pressure rise","","11-04-2015 19:19:29","11-04-2015 19:23:13","03min 44s",224,"03min 44s",224,"OP Ended","Blocking OP|OP Ended","VGPB.231.7R7.B","pressure spike","","Reviewed","Reviewed","Not R2E related","","",0
15033,"LHC","LBDS » Other","","11-04-2015 19:19:29","11-04-2015 20:11:38","52min 09s",3129,"52min 09s",3129,"OP Ended","Blocking OP|OP Ended","MKB Beam1"," ","","Reviewed","Requires review","Not R2E related","","",0
15284,"LHC","Beam Instrumentation » BPM","","11-04-2015 13:17:01","11-04-2015 13:19:01","02min 00s",120,"02min 00s",120,"OP Ended","Blocking OP|OP Ended","no BPM data in PM","","","Reviewed","Reviewed","Not R2E related","","",0
15281,"LHC","Beam Instrumentation » BCT","","11-04-2015 12:36:57","11-04-2015 12:50:12","13min 15s",795,"13min 15s",795,"OP Ended","Blocking OP|OP Ended","glitch on Beam 2 BCT","safe beam flag glitch","","Reviewed","Reviewed","Not R2E related","","",0
15287,"LHC","Collimation » Controls","","11-04-2015 09:04:11","11-04-2015 09:07:51","03min 40s",220,"03min 40s",220,"OP Ended","Blocking OP|OP Ended","TCP.C6L7.B1","","","Reviewed","Reviewed","Not R2E related","","",0
15198,"LHC","Beam Instrumentation » BPM","","11-04-2015 00:57:44","11-04-2015 01:07:28","09min 44s",584,"09min 44s",584,"OP Ended","Blocking OP|OP Ended","B1 BPM channel","","","Reviewed","Reviewed","Not R2E related","","",0
15125,"LHC","Power Converters","","11-04-2015 00:25:57","11-04-2015 00:53:24","27min 27s",1647,"27min 27s",1647,"OP Ended","Blocking OP|OP Ended","RQTL11.L8B1","trip when at injection","","Reviewed","Reviewed","Not R2E related","","",0
15128,"LHC","Beam Instrumentation » BPM","","10-04-2015 23:51:25","11-04-2015 00:08:49","17min 24s",1044,"17min 24s",1044,"OP Ended","Blocking OP|OP Ended","all Beam crates down"," ","","Reviewed","Reviewed","Not R2E related","","",0
15266,"LHC","Accelerator Controls » CMW","","10-04-2015 18:36:43","10-04-2015 19:23:30","46min 47s",2807,"46min 47s",2807,"OP Ended","Blocking OP|OP Ended","CMW_Proxy","Tune viewer proxy overloaded","","Reviewed","Reviewed","Not R2E related","","",0
15031,"LHC","Cryogenics » Equipment","","10-04-2015 14:20:56","10-04-2015 15:09:22","48min 26s",2906,"48min 26s",2906,"OP Ended","Blocking OP|OP Ended","Pressure increase in line B","","","Reviewed","Reviewed","Not R2E related","","",0
15029,"LHC","QPS » Hardware","","10-04-2015 12:36:19","10-04-2015 15:26:43","02h 50min 24s",10224,"02h 50min 24s",10224,"OP Ended","Blocking OP|OP Ended","RQT12.L1B1","Problem with the power unit for power cycle: appeared when doing the power cycle.","","Reviewed","Reviewed","Not R2E related","","",0
15263,"LHC","Access Infrastructure » Elevators","","10-04-2015 10:45:49","10-04-2015 12:36:19","01h 50min 30s",6630,"01h 50min 30s",6630,"OP Ended","Blocking OP|OP Ended","Lift door in PM15","","","Reviewed","Reviewed","Not R2E related","","",0
15080,"LHC","Access System » Hardware","","10-04-2015 06:04:45","10-04-2015 09:37:19","03h 32min 34s",12754,"03h 32min 34s",12754,"OP Ended","Blocking OP|OP Ended","Access","PM 45 Pad 2 lost communication","","Reviewed","Reviewed","Not R2E related","","",0
15260,"LHC","QPS » Controller","","10-04-2015 03:21:15","10-04-2015 03:27:10","05min 55s",355,"05min 55s",355,"OP Ended","Blocking OP|OP Ended","RSD2.A34B2","trip during the 600A reset","","Reviewed","Reviewed","Not R2E related","","",0
15195,"LHC","Beam Instrumentation » BLM","","10-04-2015 02:48:03","10-04-2015 03:21:15","33min 12s",1992,"33min 12s",1992,"OP Ended","Blocking OP|OP Ended","sanity checks failed in IP7"," ","","Reviewed","Reviewed","Not R2E related","","",0
15060,"LHC","QPS » Controller","","09-04-2015 17:58:52","09-04-2015 20:09:17","02h 10min 25s",7825,"02h 10min 25s",7825,"OP Ended","Blocking OP|OP Ended","Q22R4","hw detector unit","","Reviewed","Reviewed","Not R2E related","","",0
15024,"LHC","Beam Instrumentation » BLM","","09-04-2015 14:48:28","09-04-2015 16:07:46","01h 19min 18s",4758,"01h 19min 18s",4758,"OP Ended","Blocking OP|OP Ended","3 crates down","","","Reviewed","Reviewed","Not R2E related","","",0
15021,"LHC","QPS » Controller","","09-04-2015 13:57:56","09-04-2015 15:22:19","01h 24min 23s",5063,"01h 24min 23s",5063,"OP Ended","Blocking OP|OP Ended","nQPS B28R3 lost communication","no QPS -OK","","Reviewed","Reviewed","Not R2E related","","",0
15192,"LHC","Accelerator Controls » Timing","","09-04-2015 10:57:07","09-04-2015 11:08:06","10min 59s",659,"10min 59s",659,"OP Ended","Blocking OP|OP Ended","XTIM","we reached the limit of XTIm clients, seqeuncer cannot sent timing event.","","Reviewed","Reviewed","Not R2E related","","",0
15040,"LHC","Radio Frequency » Controls","","09-04-2015 07:53:04","09-04-2015 08:04:05","11min 01s",661,"11min 01s",661,"OP Ended","Blocking OP|OP Ended","ACSModuleM2B2 tripped","","","Reviewed","Reviewed","Not R2E related","","",0
15189,"LHC","Collimation » Interlocks triggered","","08-04-2015 19:56:51","08-04-2015 19:58:11","01min 20s",80,"01min 20s",80,"OP Ended","Blocking OP|OP Ended","temperature interlock","","","Reviewed","Reviewed","Not R2E related","","",0
15186,"LHC","Accelerator Controls » Timing","","08-04-2015 16:33:06","08-04-2015 16:33:36","30s",30,"30s",30,"OP Ended","Blocking OP|OP Ended","CTIM","","","Reviewed","Reviewed","Not R2E related","","",0
15226,"LHC","Accelerator Controls » DIP Gateway","","08-04-2015 10:25:56","08-04-2015 13:30:52","03h 04min 56s",11096,"03h 04min 56s",11096,"OP Ended","Blocking OP|OP Ended","DIP_Gateway","experiments do not receive the DIP publication for current","","Reviewed","Reviewed","Not R2E related","","",0
15000,"LHC","Vacuum » Spurious interlock","","08-04-2015 08:49:18","08-04-2015 09:29:50","40min 32s",2432,"40min 32s",2432,"OP Ended","Blocking OP|OP Ended","Interlock level 1 on pump for MKI8","Interlock level 1 on the pump (valve not closed, but could nt be re-opened).
MKI vacuum interlock, MKI faulty","","Reviewed","Reviewed","Not R2E related","","",0
5682,"LHC","Injector Complex » No Beam » SPS","","08-04-2015 01:57:59","08-04-2015 04:20:49","02h 22min 50s",8570,"02h 22min 50s",8570,"OP Ended","Blocking OP|OP Ended","SPS RF"," ","","Reviewed","Reviewed","Not R2E related","","",0
12626,"LHC","Power Converters","","07-04-2015 15:00:32","07-04-2015 15:56:19","55min 47s",3347,"55min 47s",3347,"OP Ended","Blocking OP|OP Ended","600A Sector 34","RDS2.A34B2 tripped during precycle","","Reviewed","Reviewed","Not R2E related","","",0
12598,"LHC","Power Converters","","07-04-2015 06:23:35","07-04-2015 13:05:08","06h 41min 33s",24093,"06h 41min 33s",24093,"OP Ended","Blocking OP|OP Ended","RQD.A23","The PC tripped on I_Earth over current ","","Reviewed","Reviewed","Not R2E related","","",0
12624,"LHC","Power Converters","","07-04-2015 03:17:20","07-04-2015 06:02:43","02h 45min 23s",9923,"02h 45min 23s",9923,"OP Ended","Blocking OP|OP Ended","RQTL9.R3B2","RQTL9.R3B2 tripped during the precycle","","Reviewed","Reviewed","Not R2E related","","",0
12595,"LHC","Vacuum » Hardware","","06-04-2015 23:13:58","07-04-2015 03:17:20","04h 03min 22s",14602,"04h 03min 22s",14602,"OP Ended","Blocking OP|OP Ended","Vacuum gauge","Gauge measurements missing around part of MKI B2","","Reviewed","Reviewed","Not R2E related","","",0
12621,"LHC","Injector Complex » No Beam » SPS","","06-04-2015 20:45:28","06-04-2015 22:39:42","01h 54min 14s",6854,"01h 54min 14s",6854,"OP Ended","Blocking OP|OP Ended","SPS needs access","","","Reviewed","Reviewed","Not R2E related","","",0
12591,"LHC","Experiments » TOTEM","","05-04-2015 07:52:19","05-04-2015 08:51:21","59min 02s",3542,"59min 02s",3542,"OP Ended","Blocking OP|OP Ended","TOTEM RP","Bic interlock on Totem_mov","","Reviewed","Reviewed","Not R2E related","","",0
12588,"LHC","Cryogenics » Equipment","","04-04-2015 07:58:52","04-04-2015 11:20:44","03h 21min 52s",12112,"03h 21min 52s",12112,"OP Ended","Blocking OP|OP Ended","temperature on RQ8.R2","","","Reviewed","Reviewed","Not R2E related","","",0
12561,"LHC","Cryogenics » Equipment","","03-04-2015 13:31:55","04-04-2015 13:21:15","23h 49min 20s",85760,"23h 49min 20s",85760,"OP Ended","Blocking OP|OP Ended","400V in point 4","","","Reviewed","Reviewed","Not R2E related","","",0
12548,"LHC","Magnet circuits » Training Quench","","03-04-2015 08:43:04","03-04-2015 09:02:13","19min 09s",1149,"1d 05h 43min 47s",107027,"OP Ended","Blocking OP|OP Ended","Quench of a dipole"," ","","Reviewed","Reviewed","Not R2E related","","",1
12546,"LHC","Cryogenics » Users","","03-04-2015 08:43:04","04-04-2015 14:26:51","1d 05h 43min 47s",107027,"1d 05h 43min 47s",107027,"OP Ended","Blocking OP|OP Ended","MB A30L4","Quench after 30 min at IPNO+100A  (RB.RQF/RQD)","","Reviewed","Reviewed","Not R2E related",12548,"Magnet circuits » Training Quench",0
372136,"LHC","Machine Interlock Systems » BIS » Hardware","","31-03-2015 12:00:00","31-03-2015 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBDF","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0
372143,"LHC","Machine Interlock Systems » BIS » Hardware","","19-03-2015 12:00:00","19-03-2015 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","WIENER PSU","Power supply unit CFVMA-UA47-CIBR4 out of service. Exchange Wiener power supply","","Requires review","Requires review","Not R2E related","","",0
372171,"LHC","Machine Interlock Systems » BIS » Hardware","","28-01-2015 12:00:00","28-01-2015 12:00:01","01s",1,"01s",1,"OP Ended","Non-Blocking OP|OP Ended","CIBD","No power. Exchange fuse T400mA/250V","","Requires review","Requires review","Not R2E related","","",0